!- Windows Line endings 

Version,
    9.6;                      !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    No,                       !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    ,                         !- Do HVAC Sizing Simulation for Sizing Periods
    ;                         !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    Building,                 !- Name
    0,                        !- North Axis
    Suburbs,                  !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.4,                      !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days

ShadowCalculation,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    20,                       !- Shading Calculation Update Frequency
    15000,                    !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,        !- Polygon Clipping Algorithm
    ,                         !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling;    !- Sky Diffuse Modeling Algorithm

SurfaceConvectionAlgorithm:Inside,
    TARP;                     !- Algorithm

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                    !- Algorithm

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    2000,                     !- Surface Temperature Upper Limit
    1e-08,                    !- Minimum Surface Convection Heat Transfer Coefficient Value
    1000;                     !- Maximum Surface Convection Heat Transfer Coefficient Value

ZoneCapacitanceMultiplier:ResearchSpecial,
    All,                      !- Name
    ,                         !- Zone or ZoneList Name
    1,                        !- Temperature Capacity Multiplier
    1,                        !- Humidity Capacity Multiplier
    1,                        !- Carbon Dioxide Capacity Multiplier
    1;                        !- Generic Contaminant Capacity Multiplier

Timestep,
    6;                        !- Number of Timesteps per Hour

ConvergenceLimits,
    1,                        !- Minimum System Timestep
    25;                       !- Maximum HVAC Iterations

Site:Location,
    Prelude test 2 (01-01:31-12)  (01-01:31-12),    !- Name
    45.22,                    !- Latitude
    7.65,                     !- Longitude
    1,                        !- Time Zone
    287;                      !- Elevation

SizingPeriod:DesignDay,
    Summer Design Day in Prelude test 2 (01-01:31-12) Jun,    !- Name
    6,                        !- Month
    15,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    31.8,                     !- Maximum DryBulb Temperature
    11.1,                     !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    22.9,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    97924.4,                  !- Barometric Pressure
    0,                        !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    Yes,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.98;                     !- Sky Clearness

SizingPeriod:DesignDay,
    Summer Design Day in Prelude test 2 (01-01:31-12) Jul,    !- Name
    7,                        !- Month
    15,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    32.1,                     !- Maximum DryBulb Temperature
    11,                       !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    22.8,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    97924.4,                  !- Barometric Pressure
    0,                        !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    Yes,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.98;                     !- Sky Clearness

SizingPeriod:DesignDay,
    Summer Design Day in Prelude test 2 (01-01:31-12) Aug,    !- Name
    8,                        !- Month
    15,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    32.8,                     !- Maximum DryBulb Temperature
    11.5,                     !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    23.5,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    97924.4,                  !- Barometric Pressure
    0,                        !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    Yes,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.98;                     !- Sky Clearness

SizingPeriod:DesignDay,
    Summer Design Day in Prelude test 2 (01-01:31-12) Sep,    !- Name
    9,                        !- Month
    15,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    29,                       !- Maximum DryBulb Temperature
    11.5,                     !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    20.2,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    97924.4,                  !- Barometric Pressure
    0,                        !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    Yes,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.98;                     !- Sky Clearness

SizingPeriod:DesignDay,
    Winter Design Day in Prelude test 2 (01-01:31-12),    !- Name
    1,                        !- Month
    15,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    -5.9,                     !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    -5.9,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    97924.4,                  !- Barometric Pressure
    0.6,                      !- Wind Speed
    300,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ,                         !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0;                        !- Sky Clearness

RunPeriod,
    Prelude test 2 (01-01:31-12),    !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    2002,                     !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    2002,                     !- End Year
    ,                         !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    Yes,                      !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes,                      !- Use Weather File Snow Indicators
    No;                       !- Treat Weather as Actual

RunPeriodControl:DaylightSavingTime,
    Last Sunday in March,     !- Start Date
    Last Sunday in October;    !- End Date

Site:GroundTemperature:BuildingSurface,
    18,                       !- January Ground Temperature
    18,                       !- February Ground Temperature
    18,                       !- March Ground Temperature
    18,                       !- April Ground Temperature
    18,                       !- May Ground Temperature
    18,                       !- June Ground Temperature
    18,                       !- July Ground Temperature
    18,                       !- August Ground Temperature
    18,                       !- September Ground Temperature
    18,                       !- October Ground Temperature
    18,                       !- November Ground Temperature
    18;                       !- December Ground Temperature

Site:GroundTemperature:FCfactorMethod,
    1.99,                     !- January Ground Temperature
    1.11,                     !- February Ground Temperature
    2.67,                     !- March Ground Temperature
    5.12,                     !- April Ground Temperature
    11.52,                    !- May Ground Temperature
    16.46,                    !- June Ground Temperature
    19.79,                    !- July Ground Temperature
    20.81,                    !- August Ground Temperature
    19.08,                    !- September Ground Temperature
    15.24,                    !- October Ground Temperature
    10.12,                    !- November Ground Temperature
    5.36;                     !- December Ground Temperature

Site:GroundTemperature:Shallow,
    14,                       !- January Surface Ground Temperature
    14,                       !- February Surface Ground Temperature
    14,                       !- March Surface Ground Temperature
    14,                       !- April Surface Ground Temperature
    14,                       !- May Surface Ground Temperature
    14,                       !- June Surface Ground Temperature
    14,                       !- July Surface Ground Temperature
    14,                       !- August Surface Ground Temperature
    14,                       !- September Surface Ground Temperature
    14,                       !- October Surface Ground Temperature
    14,                       !- November Surface Ground Temperature
    14;                       !- December Surface Ground Temperature

Site:GroundTemperature:Deep,
    14,                       !- January Deep Ground Temperature
    14,                       !- February Deep Ground Temperature
    14,                       !- March Deep Ground Temperature
    14,                       !- April Deep Ground Temperature
    14,                       !- May Deep Ground Temperature
    14,                       !- June Deep Ground Temperature
    14,                       !- July Deep Ground Temperature
    14,                       !- August Deep Ground Temperature
    14,                       !- September Deep Ground Temperature
    14,                       !- October Deep Ground Temperature
    14,                       !- November Deep Ground Temperature
    14;                       !- December Deep Ground Temperature

Site:GroundReflectance,
    0.2,                      !- January Ground Reflectance
    0.2,                      !- February Ground Reflectance
    0.2,                      !- March Ground Reflectance
    0.2,                      !- April Ground Reflectance
    0.2,                      !- May Ground Reflectance
    0.2,                      !- June Ground Reflectance
    0.2,                      !- July Ground Reflectance
    0.2,                      !- August Ground Reflectance
    0.2,                      !- September Ground Reflectance
    0.2,                      !- October Ground Reflectance
    0.2,                      !- November Ground Reflectance
    0.2;                      !- December Ground Reflectance

Site:GroundReflectance:SnowModifier,
    2,                        !- Ground Reflected Solar Modifier
    2;                        !- Daylighting Ground Reflected Solar Modifier

ScheduleTypeLimits,
    Any Number;               !- Name

ScheduleTypeLimits,
    Fraction,                 !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Temperature,              !- Name
    -60,                      !- Lower Limit Value
    200,                      !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Control Type,             !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    On/Off,                   !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

Schedule:Day:Hourly,
    0,                        !- Name
    Any Number,               !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

Schedule:Day:Hourly,
    50,                       !- Name
    Any Number,               !- Schedule Type Limits Name
    50,                       !- Hour 1
    50,                       !- Hour 2
    50,                       !- Hour 3
    50,                       !- Hour 4
    50,                       !- Hour 5
    50,                       !- Hour 6
    50,                       !- Hour 7
    50,                       !- Hour 8
    50,                       !- Hour 9
    50,                       !- Hour 10
    50,                       !- Hour 11
    50,                       !- Hour 12
    50,                       !- Hour 13
    50,                       !- Hour 14
    50,                       !- Hour 15
    50,                       !- Hour 16
    50,                       !- Hour 17
    50,                       !- Hour 18
    50,                       !- Hour 19
    50,                       !- Hour 20
    50,                       !- Hour 21
    50,                       !- Hour 22
    50,                       !- Hour 23
    50;                       !- Hour 24

Schedule:Day:Hourly,
    Off,                      !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

Schedule:Day:Hourly,
    Summer Control Type Day Sch,    !- Name
    Control Type,             !- Schedule Type Limits Name
    4,                        !- Hour 1
    4,                        !- Hour 2
    4,                        !- Hour 3
    4,                        !- Hour 4
    4,                        !- Hour 5
    4,                        !- Hour 6
    4,                        !- Hour 7
    4,                        !- Hour 8
    4,                        !- Hour 9
    4,                        !- Hour 10
    4,                        !- Hour 11
    4,                        !- Hour 12
    4,                        !- Hour 13
    4,                        !- Hour 14
    4,                        !- Hour 15
    4,                        !- Hour 16
    4,                        !- Hour 17
    4,                        !- Hour 18
    4,                        !- Hour 19
    4,                        !- Hour 20
    4,                        !- Hour 21
    4,                        !- Hour 22
    4,                        !- Hour 23
    4;                        !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch,    !- Name
    Control Type,             !- Schedule Type Limits Name
    4,                        !- Hour 1
    4,                        !- Hour 2
    4,                        !- Hour 3
    4,                        !- Hour 4
    4,                        !- Hour 5
    4,                        !- Hour 6
    4,                        !- Hour 7
    4,                        !- Hour 8
    4,                        !- Hour 9
    4,                        !- Hour 10
    4,                        !- Hour 11
    4,                        !- Hour 12
    4,                        !- Hour 13
    4,                        !- Hour 14
    4,                        !- Hour 15
    4,                        !- Hour 16
    4,                        !- Hour 17
    4,                        !- Hour 18
    4,                        !- Hour 19
    4,                        !- Hour 20
    4,                        !- Hour 21
    4,                        !- Hour 22
    4,                        !- Hour 23
    4;                        !- Hour 24

Schedule:Day:Hourly,
    Summer Control Type Day Sch - cool,    !- Name
    Control Type,             !- Schedule Type Limits Name
    2,                        !- Hour 1
    2,                        !- Hour 2
    2,                        !- Hour 3
    2,                        !- Hour 4
    2,                        !- Hour 5
    2,                        !- Hour 6
    2,                        !- Hour 7
    2,                        !- Hour 8
    2,                        !- Hour 9
    2,                        !- Hour 10
    2,                        !- Hour 11
    2,                        !- Hour 12
    2,                        !- Hour 13
    2,                        !- Hour 14
    2,                        !- Hour 15
    2,                        !- Hour 16
    2,                        !- Hour 17
    2,                        !- Hour 18
    2,                        !- Hour 19
    2,                        !- Hour 20
    2,                        !- Hour 21
    2,                        !- Hour 22
    2,                        !- Hour 23
    2;                        !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch - heat,    !- Name
    Control Type,             !- Schedule Type Limits Name
    1,                        !- Hour 1
    1,                        !- Hour 2
    1,                        !- Hour 3
    1,                        !- Hour 4
    1,                        !- Hour 5
    1,                        !- Hour 6
    1,                        !- Hour 7
    1,                        !- Hour 8
    1,                        !- Hour 9
    1,                        !- Hour 10
    1,                        !- Hour 11
    1,                        !- Hour 12
    1,                        !- Hour 13
    1,                        !- Hour 14
    1,                        !- Hour 15
    1,                        !- Hour 16
    1,                        !- Hour 17
    1,                        !- Hour 18
    1,                        !- Hour 19
    1,                        !- Hour 20
    1,                        !- Hour 21
    1,                        !- Hour 22
    1,                        !- Hour 23
    1;                        !- Hour 24

Schedule:Week:Daily,
    Off,                      !- Name
    Off,                      !- Sunday ScheduleDay Name
    Off,                      !- Monday ScheduleDay Name
    Off,                      !- Tuesday ScheduleDay Name
    Off,                      !- Wednesday ScheduleDay Name
    Off,                      !- Thursday ScheduleDay Name
    Off,                      !- Friday ScheduleDay Name
    Off,                      !- Saturday ScheduleDay Name
    Off,                      !- Holiday ScheduleDay Name
    Off,                      !- SummerDesignDay ScheduleDay Name
    Off,                      !- WinterDesignDay ScheduleDay Name
    Off,                      !- CustomDay1 ScheduleDay Name
    Off;                      !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Summer Control Type Week Sch,    !- Name
    Summer Control Type Day Sch,    !- Sunday ScheduleDay Name
    Summer Control Type Day Sch,    !- Monday ScheduleDay Name
    Summer Control Type Day Sch,    !- Tuesday ScheduleDay Name
    Summer Control Type Day Sch,    !- Wednesday ScheduleDay Name
    Summer Control Type Day Sch,    !- Thursday ScheduleDay Name
    Summer Control Type Day Sch,    !- Friday ScheduleDay Name
    Summer Control Type Day Sch,    !- Saturday ScheduleDay Name
    Summer Control Type Day Sch,    !- Holiday ScheduleDay Name
    Summer Control Type Day Sch,    !- SummerDesignDay ScheduleDay Name
    Summer Control Type Day Sch,    !- WinterDesignDay ScheduleDay Name
    Summer Control Type Day Sch,    !- CustomDay1 ScheduleDay Name
    Summer Control Type Day Sch;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Winter Control Type Week Sch,    !- Name
    Winter Control Type Day Sch,    !- Sunday ScheduleDay Name
    Winter Control Type Day Sch,    !- Monday ScheduleDay Name
    Winter Control Type Day Sch,    !- Tuesday ScheduleDay Name
    Winter Control Type Day Sch,    !- Wednesday ScheduleDay Name
    Winter Control Type Day Sch,    !- Thursday ScheduleDay Name
    Winter Control Type Day Sch,    !- Friday ScheduleDay Name
    Winter Control Type Day Sch,    !- Saturday ScheduleDay Name
    Winter Control Type Day Sch,    !- Holiday ScheduleDay Name
    Winter Control Type Day Sch,    !- SummerDesignDay ScheduleDay Name
    Winter Control Type Day Sch,    !- WinterDesignDay ScheduleDay Name
    Winter Control Type Day Sch,    !- CustomDay1 ScheduleDay Name
    Winter Control Type Day Sch;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Summer Control Type Week Sch - cool,    !- Name
    Summer Control Type Day Sch - cool,    !- Sunday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Monday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Tuesday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Wednesday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Thursday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Friday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Saturday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Holiday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- SummerDesignDay ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- WinterDesignDay ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- CustomDay1 ScheduleDay Name
    Summer Control Type Day Sch - cool;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Winter Control Type Week Sch - heat,    !- Name
    Winter Control Type Day Sch - heat,    !- Sunday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Monday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Tuesday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Wednesday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Thursday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Friday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Saturday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Holiday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- SummerDesignDay ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- WinterDesignDay ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- CustomDay1 ScheduleDay Name
    Winter Control Type Day Sch - heat;    !- CustomDay2 ScheduleDay Name

Schedule:Year,
    Zone Control Type Sched,    !- Name
    Control Type,             !- Schedule Type Limits Name
    Winter Control Type Week Sch,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    3,                        !- End Month 1
    31,                       !- End Day 1
    Summer Control Type Week Sch,    !- ScheduleWeek Name 2
    4,                        !- Start Month 2
    1,                        !- Start Day 2
    9,                        !- End Month 2
    30,                       !- End Day 2
    Winter Control Type Week Sch,    !- ScheduleWeek Name 3
    10,                       !- Start Month 3
    1,                        !- Start Day 3
    12,                       !- End Month 3
    31;                       !- End Day 3

Schedule:Compact,
    On,                       !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    Off,                      !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Work efficiency,          !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    OpaqueShade,              !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Zone Comfort Control Type Sched,    !- Name
    Control Type,             !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Design Days Only,         !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0;                        !- Field 7

Schedule:Compact,
    TypOperativeTempControlSch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    0.0,                      !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0.5;                      !- Field 7

Schedule:Compact,
    OnWinterDesignDay,        !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WinterDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0;                        !- Field 7

Schedule:Compact,
    OnSummerDesignDay,        !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0;                        !- Field 7

Schedule:Compact,
    On 24/7,                  !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    Dwell_DomToilet_Occ,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    0,                        !- Field 4
    Until: 07:00,             !- Field 5
    0.25,                     !- Field 6
    Until: 09:00,             !- Field 7
    1,                        !- Field 8
    Until: 10:00,             !- Field 9
    0.25,                     !- Field 10
    Until: 18:00,             !- Field 11
    0,                        !- Field 12
    Until: 19:00,             !- Field 13
    0.5,                      !- Field 14
    Until: 21:00,             !- Field 15
    1,                        !- Field 16
    Until: 22:00,             !- Field 17
    0.3,                      !- Field 18
    Until: 24:00,             !- Field 19
    0,                        !- Field 20
    For: Weekends,            !- Field 21
    Until: 06:00,             !- Field 22
    0,                        !- Field 23
    Until: 07:00,             !- Field 24
    0.25,                     !- Field 25
    Until: 09:00,             !- Field 26
    1,                        !- Field 27
    Until: 10:00,             !- Field 28
    0.25,                     !- Field 29
    Until: 18:00,             !- Field 30
    0,                        !- Field 31
    Until: 19:00,             !- Field 32
    0.5,                      !- Field 33
    Until: 21:00,             !- Field 34
    1,                        !- Field 35
    Until: 22:00,             !- Field 36
    0.3,                      !- Field 37
    Until: 24:00,             !- Field 38
    0,                        !- Field 39
    For: Holidays,            !- Field 40
    Until: 06:00,             !- Field 41
    0,                        !- Field 42
    Until: 07:00,             !- Field 43
    0.25,                     !- Field 44
    Until: 09:00,             !- Field 45
    1,                        !- Field 46
    Until: 10:00,             !- Field 47
    0.25,                     !- Field 48
    Until: 18:00,             !- Field 49
    0,                        !- Field 50
    Until: 19:00,             !- Field 51
    0.5,                      !- Field 52
    Until: 21:00,             !- Field 53
    1,                        !- Field 54
    Until: 22:00,             !- Field 55
    0.3,                      !- Field 56
    Until: 24:00,             !- Field 57
    0,                        !- Field 58
    For: WinterDesignDay AllOtherDays,    !- Field 59
    Until: 24:00,             !- Field 60
    0;                        !- Field 61

Schedule:Compact,
    Dwell_DomToilet_Light,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    0,                        !- Field 4
    Until: 10:00,             !- Field 5
    1,                        !- Field 6
    Until: 18:00,             !- Field 7
    0,                        !- Field 8
    Until: 22:00,             !- Field 9
    1,                        !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    For: Weekends,            !- Field 13
    Until: 06:00,             !- Field 14
    0,                        !- Field 15
    Until: 10:00,             !- Field 16
    1,                        !- Field 17
    Until: 18:00,             !- Field 18
    0,                        !- Field 19
    Until: 22:00,             !- Field 20
    1,                        !- Field 21
    Until: 24:00,             !- Field 22
    0,                        !- Field 23
    For: Holidays,            !- Field 24
    Until: 06:00,             !- Field 25
    0,                        !- Field 26
    Until: 10:00,             !- Field 27
    1,                        !- Field 28
    Until: 18:00,             !- Field 29
    0,                        !- Field 30
    Until: 22:00,             !- Field 31
    1,                        !- Field 32
    Until: 24:00,             !- Field 33
    0,                        !- Field 34
    For: WinterDesignDay AllOtherDays,    !- Field 35
    Until: 24:00,             !- Field 36
    0;                        !- Field 37

Schedule:Compact,
    Dwell_DomToilet_Equip,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.06196,                  !- Field 4
    Until: 08:00,             !- Field 5
    0.53098,                  !- Field 6
    Until: 09:00,             !- Field 7
    1,                        !- Field 8
    Until: 10:00,             !- Field 9
    0.53098,                  !- Field 10
    Until: 17:00,             !- Field 11
    0.06196,                  !- Field 12
    Until: 18:00,             !- Field 13
    0.29647,                  !- Field 14
    Until: 19:00,             !- Field 15
    0.53098,                  !- Field 16
    Until: 20:00,             !- Field 17
    0.76549,                  !- Field 18
    Until: 22:00,             !- Field 19
    1,                        !- Field 20
    Until: 23:00,             !- Field 21
    0.76549,                  !- Field 22
    Until: 24:00,             !- Field 23
    0.29647,                  !- Field 24
    For: Weekends,            !- Field 25
    Until: 07:00,             !- Field 26
    0.06196,                  !- Field 27
    Until: 08:00,             !- Field 28
    0.53098,                  !- Field 29
    Until: 09:00,             !- Field 30
    1,                        !- Field 31
    Until: 10:00,             !- Field 32
    0.53098,                  !- Field 33
    Until: 17:00,             !- Field 34
    0.06196,                  !- Field 35
    Until: 18:00,             !- Field 36
    0.29647,                  !- Field 37
    Until: 19:00,             !- Field 38
    0.53098,                  !- Field 39
    Until: 20:00,             !- Field 40
    0.76549,                  !- Field 41
    Until: 22:00,             !- Field 42
    1,                        !- Field 43
    Until: 23:00,             !- Field 44
    0.76549,                  !- Field 45
    Until: 24:00,             !- Field 46
    0.29647,                  !- Field 47
    For: Holidays,            !- Field 48
    Until: 07:00,             !- Field 49
    0.06196,                  !- Field 50
    Until: 08:00,             !- Field 51
    0.53098,                  !- Field 52
    Until: 09:00,             !- Field 53
    1,                        !- Field 54
    Until: 10:00,             !- Field 55
    0.53098,                  !- Field 56
    Until: 17:00,             !- Field 57
    0.06196,                  !- Field 58
    Until: 18:00,             !- Field 59
    0.29647,                  !- Field 60
    Until: 19:00,             !- Field 61
    0.53098,                  !- Field 62
    Until: 20:00,             !- Field 63
    0.76549,                  !- Field 64
    Until: 22:00,             !- Field 65
    1,                        !- Field 66
    Until: 23:00,             !- Field 67
    0.76549,                  !- Field 68
    Until: 24:00,             !- Field 69
    0.29647,                  !- Field 70
    For: WinterDesignDay AllOtherDays,    !- Field 71
    Until: 24:00,             !- Field 72
    0;                        !- Field 73

Schedule:Compact,
    Dwell_DomKitchen_Occ,     !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 10:00,             !- Field 5
    1,                        !- Field 6
    Until: 19:00,             !- Field 7
    0,                        !- Field 8
    Until: 23:00,             !- Field 9
    0.2,                      !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    For: Weekends,            !- Field 13
    Until: 07:00,             !- Field 14
    0,                        !- Field 15
    Until: 10:00,             !- Field 16
    1,                        !- Field 17
    Until: 19:00,             !- Field 18
    0,                        !- Field 19
    Until: 23:00,             !- Field 20
    0.2,                      !- Field 21
    Until: 24:00,             !- Field 22
    0,                        !- Field 23
    For: Holidays,            !- Field 24
    Until: 07:00,             !- Field 25
    0,                        !- Field 26
    Until: 10:00,             !- Field 27
    1,                        !- Field 28
    Until: 19:00,             !- Field 29
    0,                        !- Field 30
    Until: 23:00,             !- Field 31
    0.2,                      !- Field 32
    Until: 24:00,             !- Field 33
    0,                        !- Field 34
    For: WinterDesignDay AllOtherDays,    !- Field 35
    Until: 24:00,             !- Field 36
    0;                        !- Field 37

Schedule:Compact,
    Dwell_DomKitchen_Light,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 10:00,             !- Field 5
    1,                        !- Field 6
    Until: 19:00,             !- Field 7
    0,                        !- Field 8
    Until: 23:00,             !- Field 9
    1,                        !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    For: Weekends,            !- Field 13
    Until: 07:00,             !- Field 14
    0,                        !- Field 15
    Until: 10:00,             !- Field 16
    1,                        !- Field 17
    Until: 19:00,             !- Field 18
    0,                        !- Field 19
    Until: 23:00,             !- Field 20
    1,                        !- Field 21
    Until: 24:00,             !- Field 22
    0,                        !- Field 23
    For: Holidays,            !- Field 24
    Until: 07:00,             !- Field 25
    0,                        !- Field 26
    Until: 10:00,             !- Field 27
    1,                        !- Field 28
    Until: 19:00,             !- Field 29
    0,                        !- Field 30
    Until: 23:00,             !- Field 31
    1,                        !- Field 32
    Until: 24:00,             !- Field 33
    0,                        !- Field 34
    For: WinterDesignDay AllOtherDays,    !- Field 35
    Until: 24:00,             !- Field 36
    0;                        !- Field 37

Schedule:Compact,
    Dwell_DomKitchen_Equip,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.06605,                  !- Field 4
    Until: 10:00,             !- Field 5
    1,                        !- Field 6
    Until: 19:00,             !- Field 7
    0.06605,                  !- Field 8
    Until: 23:00,             !- Field 9
    0.25284,                  !- Field 10
    Until: 24:00,             !- Field 11
    0.06605,                  !- Field 12
    For: Weekends,            !- Field 13
    Until: 07:00,             !- Field 14
    0.06605,                  !- Field 15
    Until: 10:00,             !- Field 16
    1,                        !- Field 17
    Until: 19:00,             !- Field 18
    0.06605,                  !- Field 19
    Until: 23:00,             !- Field 20
    0.25284,                  !- Field 21
    Until: 24:00,             !- Field 22
    0.06605,                  !- Field 23
    For: Holidays,            !- Field 24
    Until: 07:00,             !- Field 25
    0.06605,                  !- Field 26
    Until: 10:00,             !- Field 27
    1,                        !- Field 28
    Until: 19:00,             !- Field 29
    0.06605,                  !- Field 30
    Until: 23:00,             !- Field 31
    0.25284,                  !- Field 32
    Until: 24:00,             !- Field 33
    0.06605,                  !- Field 34
    For: WinterDesignDay AllOtherDays,    !- Field 35
    Until: 24:00,             !- Field 36
    0;                        !- Field 37

Schedule:Compact,
    Dwell_DomCommonAreas_Occ,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 08:00,             !- Field 5
    0.5,                      !- Field 6
    Until: 09:00,             !- Field 7
    1,                        !- Field 8
    Until: 10:00,             !- Field 9
    0.5,                      !- Field 10
    Until: 17:00,             !- Field 11
    0,                        !- Field 12
    Until: 18:00,             !- Field 13
    0.25,                     !- Field 14
    Until: 19:00,             !- Field 15
    0.5,                      !- Field 16
    Until: 20:00,             !- Field 17
    0.75,                     !- Field 18
    Until: 22:00,             !- Field 19
    1,                        !- Field 20
    Until: 23:00,             !- Field 21
    0.75,                     !- Field 22
    Until: 24:00,             !- Field 23
    0.25,                     !- Field 24
    For: Weekends,            !- Field 25
    Until: 09:00,             !- Field 26
    0,                        !- Field 27
    Until: 21:00,             !- Field 28
    1,                        !- Field 29
    Until: 24:00,             !- Field 30
    0,                        !- Field 31
    For: Holidays,            !- Field 32
    Until: 09:00,             !- Field 33
    0,                        !- Field 34
    Until: 21:00,             !- Field 35
    1,                        !- Field 36
    Until: 24:00,             !- Field 37
    0,                        !- Field 38
    For: WinterDesignDay AllOtherDays,    !- Field 39
    Until: 24:00,             !- Field 40
    0;                        !- Field 41

Schedule:Compact,
    Dwell_DomCommonAreas_Light,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 10:00,             !- Field 5
    1,                        !- Field 6
    Until: 17:00,             !- Field 7
    0,                        !- Field 8
    Until: 24:00,             !- Field 9
    1,                        !- Field 10
    For: Weekends,            !- Field 11
    Until: 09:00,             !- Field 12
    0,                        !- Field 13
    Until: 21:00,             !- Field 14
    1,                        !- Field 15
    Until: 24:00,             !- Field 16
    0,                        !- Field 17
    For: Holidays,            !- Field 18
    Until: 09:00,             !- Field 19
    0,                        !- Field 20
    Until: 21:00,             !- Field 21
    1,                        !- Field 22
    Until: 24:00,             !- Field 23
    0,                        !- Field 24
    For: WinterDesignDay AllOtherDays,    !- Field 25
    Until: 24:00,             !- Field 26
    0;                        !- Field 27

Schedule:Compact,
    Dwell_DomCommonAreas_Equip,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.0463,                   !- Field 4
    Until: 23:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0.33241,                  !- Field 8
    For: Weekends,            !- Field 9
    Until: 07:00,             !- Field 10
    0.0463,                   !- Field 11
    Until: 23:00,             !- Field 12
    1,                        !- Field 13
    Until: 24:00,             !- Field 14
    0.33241,                  !- Field 15
    For: Holidays,            !- Field 16
    Until: 07:00,             !- Field 17
    0.0463,                   !- Field 18
    Until: 23:00,             !- Field 19
    1,                        !- Field 20
    Until: 24:00,             !- Field 21
    0.33241,                  !- Field 22
    For: WinterDesignDay AllOtherDays,    !- Field 23
    Until: 24:00,             !- Field 24
    0;                        !- Field 25

SCHEDULE:COMPACT,
    TM59_Living/Kitchen_Occ,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: WinterDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 09:00,             !- Field 6
    0,                        !- Field 7
    Until: 22:00,             !- Field 8
    1,                        !- Field 9
    Until: 24:00,             !- Field 10
    0;                        !- Field 11

Schedule:Compact,
    Default Air Velocity for Comfort Calculations,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.1370;                   !- Field 4

Schedule:Compact,
    My_occ,                   !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    1,                        !- Field 4
    Until: 10:00,             !- Field 5
    0.5,                      !- Field 6
    Until: 14:00,             !- Field 7
    0.1,                      !- Field 8
    Until: 16:00,             !- Field 9
    0.2,                      !- Field 10
    Until: 20:00,             !- Field 11
    0.5,                      !- Field 12
    Until: 23:00,             !- Field 13
    0.8,                      !- Field 14
    Until: 24:00,             !- Field 15
    1,                        !- Field 16
    For: Weekends,            !- Field 17
    Until: 07:00,             !- Field 18
    1,                        !- Field 19
    Until: 23:00,             !- Field 20
    0.8,                      !- Field 21
    Until: 24:00,             !- Field 22
    1,                        !- Field 23
    For: Holidays,            !- Field 24
    Until: 24:00,             !- Field 25
    0,                        !- Field 26
    For: WinterDesignDay AllOtherDays,    !- Field 27
    Until: 24:00,             !- Field 28
    0;                        !- Field 29

Schedule:Compact,
    My_appliaces,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 08:00,             !- Field 3
    0.5,                      !- Field 4
    Until: 10:00,             !- Field 5
    0.7,                      !- Field 6
    Until: 12:00,             !- Field 7
    0.5,                      !- Field 8
    Until: 16:00,             !- Field 9
    0.6,                      !- Field 10
    Until: 18:00,             !- Field 11
    0.5,                      !- Field 12
    Until: 20:00,             !- Field 13
    0.7,                      !- Field 14
    Until: 23:00,             !- Field 15
    0.8,                      !- Field 16
    Until: 24:00,             !- Field 17
    0.6,                      !- Field 18
    For: Weekends,            !- Field 19
    Until: 08:00,             !- Field 20
    0.5,                      !- Field 21
    Until: 10:00,             !- Field 22
    0.7,                      !- Field 23
    Until: 12:00,             !- Field 24
    0.5,                      !- Field 25
    Until: 16:00,             !- Field 26
    0.6,                      !- Field 27
    Until: 18:00,             !- Field 28
    0.5,                      !- Field 29
    Until: 20:00,             !- Field 30
    0.7,                      !- Field 31
    Until: 23:00,             !- Field 32
    0.8,                      !- Field 33
    Until: 24:00,             !- Field 34
    0.6,                      !- Field 35
    For: Holidays,            !- Field 36
    Until: 24:00,             !- Field 37
    0.05394,                  !- Field 38
    For: WinterDesignDay AllOtherDays,    !- Field 39
    Until: 24:00,             !- Field 40
    0;                        !- Field 41

Schedule:Compact,
    My_lighting,              !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 24:00,             !- Field 5
    1,                        !- Field 6
    For: Weekends,            !- Field 7
    Until: 07:00,             !- Field 8
    0,                        !- Field 9
    Until: 24:00,             !- Field 10
    1,                        !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    0,                        !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    0;                        !- Field 17

Schedule:Compact,
    Activity Schedule 62382,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    144;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 62382,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    DHW Supply Temperature FF03:A3IngressoXCucina,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature FF03:A3IngressoXCucina,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 62396,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    162;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 62396,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 62403,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    126;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 62403,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    DHW Supply Temperature FF03:A3Bango,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature FF03:A3Bango,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 62412,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    162;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 62412,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 62419,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    130;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 62419,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    DHW Supply Temperature FF03:A3Camera,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature FF03:A3Camera,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 62428,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    130;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 62428,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    DHW Supply Temperature FF03:A3Soggiorno,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature FF03:A3Soggiorno,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Transmittance schedule for PRELUDE - West adjusent building,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for PRELUDE - East adjusent building 2,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for PRELUDE - East adjusent building,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for PRELUDE - Tree 3,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    .8367;                    !- Field 4

Schedule:Compact,
    Transmittance schedule for PRELUDE - Tree 1,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    .8367;                    !- Field 4

Schedule:Compact,
    Transmittance schedule for PRELUDE - Tree 2,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    .8367;                    !- Field 4

Schedule:Compact,
    Transmittance schedule for PRELUDE - South small building,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for PRELUDE - South far building,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for PRELUDE - Northeren far building 2,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for PRELUDE - Northeren far building 1,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for PRELUDE - Component block 97,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for PRELUDE - Tree 5,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    .8367;                    !- Field 4

Schedule:Compact,
    Transmittance schedule for PRELUDE - Tree 4,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    .8367;                    !- Field 4

Schedule:Compact,
    Transmittance schedule for PRELUDE - West far building,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for PRELUDE - Ground Street,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for PRELUDE - West far building 2,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for PRELUDE - FF00,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for PRELUDE - Component block 13,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for PRELUDE - Component block 14,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for PRELUDE - Component block 15,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for PRELUDE - Component block 16,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for PRELUDE - Component block 17,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for PRELUDE - Component block 18,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for PRELUDE - Component block 19,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for PRELUDE - Component block 20,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for PRELUDE - Component block 21,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for PRELUDE - Component block 22,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for PRELUDE - Component block 23,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for PRELUDE - Component block 24,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    FF03:A3IngressoXCucina Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    12,                       !- Field 4
    Until: 10:00,             !- Field 5
    18,                       !- Field 6
    Until: 17:00,             !- Field 7
    12,                       !- Field 8
    Until: 23:00,             !- Field 9
    18,                       !- Field 10
    Until: 24:00,             !- Field 11
    12,                       !- Field 12
    For: WinterDesignDay,     !- Field 13
    Until: 24:00,             !- Field 14
    18,                       !- Field 15
    For: Weekends,            !- Field 16
    Until: 05:00,             !- Field 17
    12,                       !- Field 18
    Until: 10:00,             !- Field 19
    18,                       !- Field 20
    Until: 17:00,             !- Field 21
    12,                       !- Field 22
    Until: 23:00,             !- Field 23
    18,                       !- Field 24
    Until: 24:00,             !- Field 25
    12,                       !- Field 26
    For: Holidays,            !- Field 27
    Until: 05:00,             !- Field 28
    12,                       !- Field 29
    Until: 10:00,             !- Field 30
    18,                       !- Field 31
    Until: 17:00,             !- Field 32
    12,                       !- Field 33
    Until: 23:00,             !- Field 34
    18,                       !- Field 35
    Until: 24:00,             !- Field 36
    12,                       !- Field 37
    For: AllOtherDays,        !- Field 38
    Until: 24:00,             !- Field 39
    -50;                      !- Field 40

Schedule:Compact,
    FF03:A3IngressoXCucina Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    1,                        !- Field 4
    Until: 10:00,             !- Field 5
    1,                        !- Field 6
    Until: 17:00,             !- Field 7
    1,                        !- Field 8
    Until: 23:00,             !- Field 9
    1,                        !- Field 10
    Until: 24:00,             !- Field 11
    1,                        !- Field 12
    For: WinterDesignDay,     !- Field 13
    Until: 24:00,             !- Field 14
    1,                        !- Field 15
    For: Weekends,            !- Field 16
    Until: 05:00,             !- Field 17
    1,                        !- Field 18
    Until: 10:00,             !- Field 19
    1,                        !- Field 20
    Until: 17:00,             !- Field 21
    1,                        !- Field 22
    Until: 23:00,             !- Field 23
    1,                        !- Field 24
    Until: 24:00,             !- Field 25
    1,                        !- Field 26
    For: Holidays,            !- Field 27
    Until: 05:00,             !- Field 28
    1,                        !- Field 29
    Until: 10:00,             !- Field 30
    1,                        !- Field 31
    Until: 17:00,             !- Field 32
    1,                        !- Field 33
    Until: 23:00,             !- Field 34
    1,                        !- Field 35
    Until: 24:00,             !- Field 36
    1,                        !- Field 37
    For: AllOtherDays,        !- Field 38
    Until: 24:00,             !- Field 39
    0;                        !- Field 40

Schedule:Compact,
    FF03:A3IngressoXCucina Cooling SP Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100;                      !- Field 4

Schedule:Compact,
    FF03:A3IngressoXCucina Cooling Availability Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    FF03:StairsWest Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    12,                       !- Field 4
    Until: 10:00,             !- Field 5
    18,                       !- Field 6
    Until: 15:00,             !- Field 7
    12,                       !- Field 8
    Until: 24:00,             !- Field 9
    18,                       !- Field 10
    For: WinterDesignDay,     !- Field 11
    Until: 24:00,             !- Field 12
    18,                       !- Field 13
    For: Weekends,            !- Field 14
    Until: 07:00,             !- Field 15
    12,                       !- Field 16
    Until: 21:00,             !- Field 17
    18,                       !- Field 18
    Until: 24:00,             !- Field 19
    12,                       !- Field 20
    For: Holidays,            !- Field 21
    Until: 07:00,             !- Field 22
    12,                       !- Field 23
    Until: 21:00,             !- Field 24
    18,                       !- Field 25
    Until: 24:00,             !- Field 26
    12,                       !- Field 27
    For: AllOtherDays,        !- Field 28
    Until: 24:00,             !- Field 29
    -50;                      !- Field 30

Schedule:Compact,
    FF03:StairsWest Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    1,                        !- Field 4
    Until: 10:00,             !- Field 5
    1,                        !- Field 6
    Until: 15:00,             !- Field 7
    1,                        !- Field 8
    Until: 24:00,             !- Field 9
    1,                        !- Field 10
    For: WinterDesignDay,     !- Field 11
    Until: 24:00,             !- Field 12
    1,                        !- Field 13
    For: Weekends,            !- Field 14
    Until: 07:00,             !- Field 15
    1,                        !- Field 16
    Until: 21:00,             !- Field 17
    1,                        !- Field 18
    Until: 24:00,             !- Field 19
    1,                        !- Field 20
    For: Holidays,            !- Field 21
    Until: 07:00,             !- Field 22
    1,                        !- Field 23
    Until: 21:00,             !- Field 24
    1,                        !- Field 25
    Until: 24:00,             !- Field 26
    1,                        !- Field 27
    For: AllOtherDays,        !- Field 28
    Until: 24:00,             !- Field 29
    0;                        !- Field 30

Schedule:Compact,
    FF03:StairsWest Cooling SP Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100;                      !- Field 4

Schedule:Compact,
    FF03:StairsWest Cooling Availability Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    FF03:A3Bango Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 04:00,             !- Field 3
    12,                       !- Field 4
    Until: 10:00,             !- Field 5
    18,                       !- Field 6
    Until: 16:00,             !- Field 7
    12,                       !- Field 8
    Until: 22:00,             !- Field 9
    18,                       !- Field 10
    Until: 24:00,             !- Field 11
    12,                       !- Field 12
    For: WinterDesignDay,     !- Field 13
    Until: 24:00,             !- Field 14
    18,                       !- Field 15
    For: Weekends,            !- Field 16
    Until: 04:00,             !- Field 17
    12,                       !- Field 18
    Until: 10:00,             !- Field 19
    18,                       !- Field 20
    Until: 16:00,             !- Field 21
    12,                       !- Field 22
    Until: 22:00,             !- Field 23
    18,                       !- Field 24
    Until: 24:00,             !- Field 25
    12,                       !- Field 26
    For: Holidays,            !- Field 27
    Until: 04:00,             !- Field 28
    12,                       !- Field 29
    Until: 10:00,             !- Field 30
    18,                       !- Field 31
    Until: 16:00,             !- Field 32
    12,                       !- Field 33
    Until: 22:00,             !- Field 34
    18,                       !- Field 35
    Until: 24:00,             !- Field 36
    12,                       !- Field 37
    For: AllOtherDays,        !- Field 38
    Until: 24:00,             !- Field 39
    -50;                      !- Field 40

Schedule:Compact,
    FF03:A3Bango Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 04:00,             !- Field 3
    1,                        !- Field 4
    Until: 10:00,             !- Field 5
    1,                        !- Field 6
    Until: 16:00,             !- Field 7
    1,                        !- Field 8
    Until: 22:00,             !- Field 9
    1,                        !- Field 10
    Until: 24:00,             !- Field 11
    1,                        !- Field 12
    For: WinterDesignDay,     !- Field 13
    Until: 24:00,             !- Field 14
    1,                        !- Field 15
    For: Weekends,            !- Field 16
    Until: 04:00,             !- Field 17
    1,                        !- Field 18
    Until: 10:00,             !- Field 19
    1,                        !- Field 20
    Until: 16:00,             !- Field 21
    1,                        !- Field 22
    Until: 22:00,             !- Field 23
    1,                        !- Field 24
    Until: 24:00,             !- Field 25
    1,                        !- Field 26
    For: Holidays,            !- Field 27
    Until: 04:00,             !- Field 28
    1,                        !- Field 29
    Until: 10:00,             !- Field 30
    1,                        !- Field 31
    Until: 16:00,             !- Field 32
    1,                        !- Field 33
    Until: 22:00,             !- Field 34
    1,                        !- Field 35
    Until: 24:00,             !- Field 36
    1,                        !- Field 37
    For: AllOtherDays,        !- Field 38
    Until: 24:00,             !- Field 39
    0;                        !- Field 40

Schedule:Compact,
    FF03:A3Bango Cooling SP Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100;                      !- Field 4

Schedule:Compact,
    FF03:A3Bango Cooling Availability Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    FF03:A3Storage Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    12,                       !- Field 4
    Until: 10:00,             !- Field 5
    18,                       !- Field 6
    Until: 15:00,             !- Field 7
    12,                       !- Field 8
    Until: 24:00,             !- Field 9
    18,                       !- Field 10
    For: WinterDesignDay,     !- Field 11
    Until: 24:00,             !- Field 12
    18,                       !- Field 13
    For: Weekends,            !- Field 14
    Until: 07:00,             !- Field 15
    12,                       !- Field 16
    Until: 21:00,             !- Field 17
    18,                       !- Field 18
    Until: 24:00,             !- Field 19
    12,                       !- Field 20
    For: Holidays,            !- Field 21
    Until: 07:00,             !- Field 22
    12,                       !- Field 23
    Until: 21:00,             !- Field 24
    18,                       !- Field 25
    Until: 24:00,             !- Field 26
    12,                       !- Field 27
    For: AllOtherDays,        !- Field 28
    Until: 24:00,             !- Field 29
    -50;                      !- Field 30

Schedule:Compact,
    FF03:A3Storage Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    1,                        !- Field 4
    Until: 10:00,             !- Field 5
    1,                        !- Field 6
    Until: 15:00,             !- Field 7
    1,                        !- Field 8
    Until: 24:00,             !- Field 9
    1,                        !- Field 10
    For: WinterDesignDay,     !- Field 11
    Until: 24:00,             !- Field 12
    1,                        !- Field 13
    For: Weekends,            !- Field 14
    Until: 07:00,             !- Field 15
    1,                        !- Field 16
    Until: 21:00,             !- Field 17
    1,                        !- Field 18
    Until: 24:00,             !- Field 19
    1,                        !- Field 20
    For: Holidays,            !- Field 21
    Until: 07:00,             !- Field 22
    1,                        !- Field 23
    Until: 21:00,             !- Field 24
    1,                        !- Field 25
    Until: 24:00,             !- Field 26
    1,                        !- Field 27
    For: AllOtherDays,        !- Field 28
    Until: 24:00,             !- Field 29
    0;                        !- Field 30

Schedule:Compact,
    FF03:A3Storage Cooling SP Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100;                      !- Field 4

Schedule:Compact,
    FF03:A3Storage Cooling Availability Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    FF03:A3Camera Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    -50,                      !- Field 4
    Until: 23:00,             !- Field 5
    20,                       !- Field 6
    Until: 24:00,             !- Field 7
    -50,                      !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    20,                       !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    12,                       !- Field 14
    For: Holidays,            !- Field 15
    Until: 06:00,             !- Field 16
    -50,                      !- Field 17
    Until: 23:00,             !- Field 18
    20,                       !- Field 19
    Until: 24:00,             !- Field 20
    -50,                      !- Field 21
    For: AllOtherDays,        !- Field 22
    Until: 24:00,             !- Field 23
    -50;                      !- Field 24

Schedule:Compact,
    FF03:A3Camera Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    0,                        !- Field 4
    Until: 23:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    1,                        !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    1,                        !- Field 14
    For: Holidays,            !- Field 15
    Until: 06:00,             !- Field 16
    0,                        !- Field 17
    Until: 23:00,             !- Field 18
    1,                        !- Field 19
    Until: 24:00,             !- Field 20
    0,                        !- Field 21
    For: AllOtherDays,        !- Field 22
    Until: 24:00,             !- Field 23
    0;                        !- Field 24

Schedule:Compact,
    FF03:A3Camera Cooling SP Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100;                      !- Field 4

Schedule:Compact,
    FF03:A3Camera Cooling Availability Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    FF03:A3Soggiorno Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    -50,                      !- Field 4
    Until: 23:00,             !- Field 5
    20,                       !- Field 6
    Until: 24:00,             !- Field 7
    -50,                      !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    20,                       !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    12,                       !- Field 14
    For: Holidays,            !- Field 15
    Until: 06:00,             !- Field 16
    -50,                      !- Field 17
    Until: 23:00,             !- Field 18
    20,                       !- Field 19
    Until: 24:00,             !- Field 20
    -50,                      !- Field 21
    For: AllOtherDays,        !- Field 22
    Until: 24:00,             !- Field 23
    -50;                      !- Field 24

Schedule:Compact,
    FF03:A3Soggiorno Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    0,                        !- Field 4
    Until: 23:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    1,                        !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    1,                        !- Field 14
    For: Holidays,            !- Field 15
    Until: 06:00,             !- Field 16
    0,                        !- Field 17
    Until: 23:00,             !- Field 18
    1,                        !- Field 19
    Until: 24:00,             !- Field 20
    0,                        !- Field 21
    For: AllOtherDays,        !- Field 22
    Until: 24:00,             !- Field 23
    0;                        !- Field 24

Schedule:Compact,
    FF03:A3Soggiorno Cooling SP Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100;                      !- Field 4

Schedule:Compact,
    FF03:A3Soggiorno Cooling Availability Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Material,
    Ceramic/clay tiles - ceramic floor tiles Dry_.015,    !- Name
    Rough,                    !- Roughness
    0.015,                    !- Thickness
    0.8,                      !- Conductivity
    1700,                     !- Density
    850,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    My_magrone_.05,           !- Name
    Rough,                    !- Roughness
    0.05,                     !- Thickness
    0.2,                      !- Conductivity
    2000,                     !- Density
    835,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    My_solaio areato_.22,     !- Name
    Rough,                    !- Roughness
    0.22,                     !- Thickness
    0.667,                    !- Conductivity
    964,                      !- Density
    835,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Cement/plaster/mortar - gypsum_.015,    !- Name
    Rough,                    !- Roughness
    0.015,                    !- Thickness
    0.42,                     !- Conductivity
    1200,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Gypsum Plasterboard_.015,    !- Name
    Rough,                    !- Roughness
    0.015,                    !- Thickness
    0.25,                     !- Conductivity
    900,                      !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Brick - aerated_.12,      !- Name
    Rough,                    !- Roughness
    0.12,                     !- Thickness
    0.3,                      !- Conductivity
    1000,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Painted Oak_.035,         !- Name
    Rough,                    !- Roughness
    0.035,                    !- Thickness
    0.19,                     !- Conductivity
    700,                      !- Density
    2390,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Concrete Tiles (roofing)_.015,    !- Name
    Rough,                    !- Roughness
    0.015,                    !- Thickness
    1.5,                      !- Conductivity
    2100,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Cement/plaster/mortar - cement plaster_.01,    !- Name
    Rough,                    !- Roughness
    0.01,                     !- Thickness
    0.72,                     !- Conductivity
    1760,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Brick_.12,                !- Name
    Rough,                    !- Roughness
    0.12,                     !- Thickness
    0.72,                     !- Conductivity
    1920,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Brick - aerated_.08,      !- Name
    Rough,                    !- Roughness
    0.08,                     !- Thickness
    0.3,                      !- Conductivity
    1000,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material:NoMass,
    LinearBridgingLayer,      !- Name
    Rough,                    !- Roughness
    0.6267,                   !- Thermal Resistance
    0.01,                     !- Thermal Absorptance
    0.01,                     !- Solar Absorptance
    0.01;                     !- Visible Absorptance

Material:NoMass,
    9_RVAL_4,                 !- Name
    Rough,                    !- Roughness
    0.18,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    10_RVAL_3,                !- Name
    Rough,                    !- Roughness
    0.18,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:InfraredTransparent,
    IRTMaterial;              !- Name

WindowMaterial:Glazing,
    3,                        !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.006,                    !- Thickness
    0.775,                    !- Solar Transmittance at Normal Incidence
    0.071,                    !- Front Side Solar Reflectance at Normal Incidence
    0.071,                    !- Back Side Solar Reflectance at Normal Incidence
    0.881,                    !- Visible Transmittance at Normal Incidence
    0.08,                     !- Front Side Visible Reflectance at Normal Incidence
    0.08,                     !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1;                        !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,
    42,                       !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.006,                    !- Thickness
    0.6,                      !- Solar Transmittance at Normal Incidence
    0.17,                     !- Front Side Solar Reflectance at Normal Incidence
    0.22,                     !- Back Side Solar Reflectance at Normal Incidence
    0.84,                     !- Visible Transmittance at Normal Incidence
    0.055,                    !- Front Side Visible Reflectance at Normal Incidence
    0.078,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.1,                      !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1;                        !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Gas,
    1004,                     !- Name
    Argon,                    !- Gas Type
    0.013;                    !- Thickness

WindowMaterial:Gas,
    Half thickness 1004,      !- Name
    Argon,                    !- Gas Type
    0.0065;                   !- Thickness

Construction,
    LinearBridgingConstruction,    !- Name
    LinearBridgingLayer;      !- Outside Layer

Construction,
    IRTSurface,               !- Name
    IRTMaterial;              !- Outside Layer

Construction,
    My_floor,                 !- Name
    Ceramic/clay tiles - ceramic floor tiles Dry_.015,    !- Outside Layer
    My_magrone_.05,           !- Layer 2
    My_solaio areato_.22,     !- Layer 3
    Cement/plaster/mortar - gypsum_.015;    !- Layer 4

Construction,
    My_floor_Rev,             !- Name
    Cement/plaster/mortar - gypsum_.015,    !- Outside Layer
    My_solaio areato_.22,     !- Layer 2
    My_magrone_.05,           !- Layer 3
    Ceramic/clay tiles - ceramic floor tiles Dry_.015;    !- Layer 4

Construction,
    My_floor_Reversed,        !- Name
    Cement/plaster/mortar - gypsum_.015,    !- Outside Layer
    My_solaio areato_.22,     !- Layer 2
    My_magrone_.05,           !- Layer 3
    Ceramic/clay tiles - ceramic floor tiles Dry_.015;    !- Layer 4

Construction,
    My_floor_Reversed_Rev,    !- Name
    Ceramic/clay tiles - ceramic floor tiles Dry_.015,    !- Outside Layer
    My_magrone_.05,           !- Layer 2
    My_solaio areato_.22,     !- Layer 3
    Cement/plaster/mortar - gypsum_.015;    !- Layer 4

Construction,
    My Project partition,     !- Name
    Gypsum Plasterboard_.015,    !- Outside Layer
    Brick - aerated_.12,      !- Layer 2
    Gypsum Plasterboard_.015;    !- Layer 3

Construction,
    My Project partition_Rev,    !- Name
    Gypsum Plasterboard_.015,    !- Outside Layer
    Brick - aerated_.12,      !- Layer 2
    Gypsum Plasterboard_.015;    !- Layer 3

Construction,
    Project internal door,    !- Name
    Painted Oak_.035;         !- Outside Layer

Construction,
    Project internal door_Rev,    !- Name
    Painted Oak_.035;         !- Outside Layer

Construction,
    My Project wall,          !- Name
    Concrete Tiles (roofing)_.015,    !- Outside Layer
    Cement/plaster/mortar - cement plaster_.01,    !- Layer 2
    Brick_.12,                !- Layer 3
    9_RVAL_4,                 !- Layer 4
    Brick - aerated_.08,      !- Layer 5
    Gypsum Plasterboard_.015;    !- Layer 6

Construction,
    My Project wall_Rev,      !- Name
    Gypsum Plasterboard_.015,    !- Outside Layer
    Brick - aerated_.08,      !- Layer 2
    10_RVAL_3,                !- Layer 3
    Brick_.12,                !- Layer 4
    Cement/plaster/mortar - cement plaster_.01,    !- Layer 5
    Concrete Tiles (roofing)_.015;    !- Layer 6

Construction,
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,    !- Name
    42,                       !- Outside Layer
    1004,                     !- Layer 2
    3;                        !- Layer 3

GlobalGeometryRules,
    LowerLeftCorner,          !- Starting Vertex Position
    CounterClockWise,         !- Vertex Entry Direction
    Relative;                 !- Coordinate System

Zone,
    FF03:A3IngressoXCucina,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    58.0803,                  !- Volume
    21.5112,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    FF03:StairsWest,          !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    21.5339,                  !- Volume
    7.9755,                   !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    FF03:A3Bango,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    26.2818,                  !- Volume
    9.734,                    !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    FF03:A3Storage,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    5.8384,                   !- Volume
    2.1624,                   !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    FF03:A3Camera,            !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    41.0644,                  !- Volume
    15.209,                   !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    FF03:A3Soggiorno,         !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    42.1239,                  !- Volume
    15.6015,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BuildingSurface:Detailed,
    FF03:A3IngressoXCucina_Floor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    My_floor,                 !- Construction Name
    FF03:A3IngressoXCucina,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    FF03:A3IngressoXCucina_Floor_0_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    3,                        !- Number of Vertices
    -9.7573260204,            !- Vertex 1 Xcoordinate
    -4.6640910339,            !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -10.0942476999,           !- Vertex 2 Xcoordinate
    -4.4176727934,            !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -9.7573260191,            !- Vertex 3 Xcoordinate
    -3.9638751139,            !- Vertex 3 Ycoordinate
    9;                        !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    FF03:A3IngressoXCucina_Floor_0_0_1,    !- Name
    Floor,                    !- Surface Type
    My_floor,                 !- Construction Name
    FF03:A3IngressoXCucina,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    FF03:A3IngressoXCucina_Floor_0_0_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -8.8973176514,            !- Vertex 1 Xcoordinate
    -5.2930851354,            !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -9.7573260204,            !- Vertex 2 Xcoordinate
    -4.6640910339,            !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -9.7573260096,            !- Vertex 3 Xcoordinate
    1.5643799961,             !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    -8.8973176496,            !- Vertex 4 Xcoordinate
    1.5643799946,             !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    FF03:A3IngressoXCucina_Floor_0_0_2,    !- Name
    Floor,                    !- Surface Type
    My_floor,                 !- Construction Name
    FF03:A3IngressoXCucina,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    FF03:A3IngressoXCucina_Floor_0_0_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -6.7289141518,            !- Vertex 1 Xcoordinate
    -7.0646410402,            !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -8.6737565873,            !- Vertex 2 Xcoordinate
    -7.064641039,             !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -8.6703561409,            !- Vertex 3 Xcoordinate
    -5.4590805525,            !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    -6.7288962347,            !- Vertex 4 Xcoordinate
    -6.8790281584,            !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    FF03:A3IngressoXCucina_Floor_0_0_3,    !- Name
    Floor,                    !- Surface Type
    My_floor,                 !- Construction Name
    FF03:A3IngressoXCucina,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    FF03:A3IngressoXCucina_Floor_0_0_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -6.7288962347,            !- Vertex 1 Xcoordinate
    -6.8790281584,            !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -8.897317649,             !- Vertex 2 Xcoordinate
    -5.2930851337,            !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -8.8973176481,            !- Vertex 3 Xcoordinate
    2.0682316803,             !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    -6.7280325615,            !- Vertex 4 Xcoordinate
    2.0682316823,             !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    FF03:A3IngressoXCucina_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    My_floor_Reversed,        !- Construction Name
    FF03:A3IngressoXCucina,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    FF03:A3IngressoXCucina_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -8.8973176475,            !- Vertex 1 Xcoordinate
    1.5643799977,             !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    -8.6554810145,            !- Vertex 2 Xcoordinate
    1.5643799977,             !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    -8.6544138975,            !- Vertex 3 Xcoordinate
    2.0682316877,             !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    -8.8973176575,            !- Vertex 4 Xcoordinate
    2.0682316877,             !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    FF03:A3IngressoXCucina_Ceiling_1_0_1,    !- Name
    Ceiling,                  !- Surface Type
    My_floor_Reversed,        !- Construction Name
    FF03:A3IngressoXCucina,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    FF03:A3IngressoXCucina_Ceiling_1_0_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -9.7573260175,            !- Vertex 1 Xcoordinate
    -3.9638751023,            !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    -8.6640707775,            !- Vertex 2 Xcoordinate
    -2.4913765323,            !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    -8.6554810145,            !- Vertex 3 Xcoordinate
    1.5643799977,             !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    -9.7573260175,            !- Vertex 4 Xcoordinate
    1.5643799977,             !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    FF03:A3IngressoXCucina_Ceiling_1_0_2,    !- Name
    Ceiling,                  !- Surface Type
    My_floor_Reversed,        !- Construction Name
    FF03:A3IngressoXCucina,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    FF03:A3IngressoXCucina_Ceiling_1_0_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    3,                        !- Number of Vertices
    -10.0942476993,           !- Vertex 1 Xcoordinate
    -4.4176727925,            !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    -8.6703561424,            !- Vertex 2 Xcoordinate
    -5.4590805548,            !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    -8.6640707818,            !- Vertex 3 Xcoordinate
    -2.4913765281,            !- Vertex 3 Ycoordinate
    12;                       !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    FF03:A3IngressoXCucina_Ceiling_1_0_3,    !- Name
    Ceiling,                  !- Surface Type
    My_floor_Reversed,        !- Construction Name
    FF03:A3IngressoXCucina,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    FF03:A3IngressoXCucina_Ceiling_1_0_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -8.67375659,              !- Vertex 1 Xcoordinate
    -7.06464104,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    -6.7289141481,            !- Vertex 2 Xcoordinate
    -7.0646410431,            !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    -6.7280325582,            !- Vertex 3 Xcoordinate
    2.0682316829,             !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    -8.6544138886,            !- Vertex 4 Xcoordinate
    2.0682316862,             !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    FF03:A3IngressoXCucina_Partition_2_0_0,    !- Name
    Wall,                     !- Surface Type
    My Project partition_Rev,    !- Construction Name
    FF03:A3IngressoXCucina,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    FF03:A3Soggiorno_Partition_6_0_10008,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -6.72803256,              !- Vertex 1 Xcoordinate
    2.0682316861,             !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -8.89731765,              !- Vertex 2 Xcoordinate
    2.0682316861,             !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -8.89731765,              !- Vertex 3 Xcoordinate
    2.0682316861,             !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    -6.72803256,              !- Vertex 4 Xcoordinate
    2.0682316861,             !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    FF03:A3Soggiorno_Partition_6_0_10008,    !- Name
    Wall,                     !- Surface Type
    My Project partition,     !- Construction Name
    FF03:A3Soggiorno,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    FF03:A3IngressoXCucina_Partition_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -8.89731765,              !- Vertex 1 Xcoordinate
    2.0682316861,             !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -6.72803256,              !- Vertex 2 Xcoordinate
    2.0682316861,             !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -6.72803256,              !- Vertex 3 Xcoordinate
    2.0682316861,             !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    -8.89731765,              !- Vertex 4 Xcoordinate
    2.0682316861,             !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    FF03:A3IngressoXCucina_Partition_3_0_0,    !- Name
    Wall,                     !- Surface Type
    My Project partition_Rev,    !- Construction Name
    FF03:A3IngressoXCucina,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    FF03:A3Camera_Partition_7_0_10010,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -8.8973176496,            !- Vertex 1 Xcoordinate
    2.06823169,               !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -8.8973176496,            !- Vertex 2 Xcoordinate
    1.56437999,               !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -8.8973176496,            !- Vertex 3 Xcoordinate
    1.56437999,               !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    -8.8973176496,            !- Vertex 4 Xcoordinate
    2.06823169,               !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    FF03:A3Camera_Partition_7_0_10010,    !- Name
    Wall,                     !- Surface Type
    My Project partition,     !- Construction Name
    FF03:A3Camera,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    FF03:A3IngressoXCucina_Partition_3_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -8.8973176496,            !- Vertex 1 Xcoordinate
    1.56437999,               !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -8.8973176496,            !- Vertex 2 Xcoordinate
    2.06823169,               !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -8.8973176496,            !- Vertex 3 Xcoordinate
    2.06823169,               !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    -8.8973176496,            !- Vertex 4 Xcoordinate
    1.56437999,               !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    FF03:A3IngressoXCucina_Partition_4_0_0,    !- Name
    Wall,                     !- Surface Type
    My Project partition_Rev,    !- Construction Name
    FF03:A3IngressoXCucina,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    FF03:A3Camera_Partition_6_0_10011,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -8.89731765,              !- Vertex 1 Xcoordinate
    1.564379993,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -9.75732601,              !- Vertex 2 Xcoordinate
    1.564379993,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -9.75732601,              !- Vertex 3 Xcoordinate
    1.564379993,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    -8.89731765,              !- Vertex 4 Xcoordinate
    1.564379993,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    FF03:A3Camera_Partition_6_0_10011,    !- Name
    Wall,                     !- Surface Type
    My Project partition,     !- Construction Name
    FF03:A3Camera,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    FF03:A3IngressoXCucina_Partition_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -9.75732601,              !- Vertex 1 Xcoordinate
    1.564379993,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -8.89731765,              !- Vertex 2 Xcoordinate
    1.564379993,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -8.89731765,              !- Vertex 3 Xcoordinate
    1.564379993,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    -9.75732601,              !- Vertex 4 Xcoordinate
    1.564379993,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    FF03:A3IngressoXCucina_Partition_5_0_0,    !- Name
    Wall,                     !- Surface Type
    My Project partition,     !- Construction Name
    FF03:A3IngressoXCucina,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    FF03:A3Storage_Partition_2_0_10013,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -9.7573260143,            !- Vertex 1 Xcoordinate
    1.56437999,               !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -9.7573260143,            !- Vertex 2 Xcoordinate
    0.50739354,               !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -9.7573260143,            !- Vertex 3 Xcoordinate
    0.50739354,               !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    -9.7573260143,            !- Vertex 4 Xcoordinate
    1.56437999,               !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    FF03:A3Storage_Partition_2_0_10013,    !- Name
    Wall,                     !- Surface Type
    My Project partition_Rev,    !- Construction Name
    FF03:A3Storage,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    FF03:A3IngressoXCucina_Partition_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -9.7573260143,            !- Vertex 1 Xcoordinate
    0.50739354,               !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -9.7573260143,            !- Vertex 2 Xcoordinate
    1.56437999,               !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -9.7573260143,            !- Vertex 3 Xcoordinate
    1.56437999,               !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    -9.7573260143,            !- Vertex 4 Xcoordinate
    0.50739354,               !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    FF03:A3IngressoXCucina_Partition_6_0_0,    !- Name
    Wall,                     !- Surface Type
    My Project partition,     !- Construction Name
    FF03:A3IngressoXCucina,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    FF03:A3Bango_Partition_3_0_10015,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -9.7573260143,            !- Vertex 1 Xcoordinate
    0.50739354,               !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -9.7573260143,            !- Vertex 2 Xcoordinate
    -3.96387511,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -9.7573260143,            !- Vertex 3 Xcoordinate
    -3.96387511,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    -9.7573260143,            !- Vertex 4 Xcoordinate
    0.50739354,               !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    FF03:A3Bango_Partition_3_0_10015,    !- Name
    Wall,                     !- Surface Type
    My Project partition_Rev,    !- Construction Name
    FF03:A3Bango,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    FF03:A3IngressoXCucina_Partition_6_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -9.7573260143,            !- Vertex 1 Xcoordinate
    -3.96387511,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -9.7573260143,            !- Vertex 2 Xcoordinate
    0.50739354,               !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -9.7573260143,            !- Vertex 3 Xcoordinate
    0.50739354,               !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    -9.7573260143,            !- Vertex 4 Xcoordinate
    -3.96387511,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    FF03:A3IngressoXCucina_Partition_7_0_0,    !- Name
    Wall,                     !- Surface Type
    My Project partition,     !- Construction Name
    FF03:A3IngressoXCucina,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    FF03:A3Bango_Partition_2_0_10017,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -9.757326017,             !- Vertex 1 Xcoordinate
    -3.9638751131,            !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -10.0942476945,           !- Vertex 2 Xcoordinate
    -4.4176727952,            !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -10.0942476945,           !- Vertex 3 Xcoordinate
    -4.4176727952,            !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    -9.757326017,             !- Vertex 4 Xcoordinate
    -3.9638751131,            !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    FF03:A3Bango_Partition_2_0_10017,    !- Name
    Wall,                     !- Surface Type
    My Project partition_Rev,    !- Construction Name
    FF03:A3Bango,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    FF03:A3IngressoXCucina_Partition_7_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -10.0942476945,           !- Vertex 1 Xcoordinate
    -4.4176727952,            !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -9.757326017,             !- Vertex 2 Xcoordinate
    -3.9638751131,            !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -9.757326017,             !- Vertex 3 Xcoordinate
    -3.9638751131,            !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    -10.0942476945,           !- Vertex 4 Xcoordinate
    -4.4176727952,            !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    FF03:A3IngressoXCucina_Wall_8_0_0,    !- Name
    Wall,                     !- Surface Type
    My Project wall,          !- Construction Name
    FF03:A3IngressoXCucina,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -10.0942476948,           !- Vertex 1 Xcoordinate
    -4.4176727956,            !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -8.67035614,              !- Vertex 2 Xcoordinate
    -5.45908055,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -8.67035614,              !- Vertex 3 Xcoordinate
    -5.45908055,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    -10.0942476948,           !- Vertex 4 Xcoordinate
    -4.4176727956,            !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    FF03:A3IngressoXCucina_Wall_9_0_0,    !- Name
    Wall,                     !- Surface Type
    My Project wall,          !- Construction Name
    FF03:A3IngressoXCucina,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -8.67035614,              !- Vertex 1 Xcoordinate
    -5.45908055,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -8.67375659,              !- Vertex 2 Xcoordinate
    -7.06464104,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -8.67375659,              !- Vertex 3 Xcoordinate
    -7.06464104,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    -8.67035614,              !- Vertex 4 Xcoordinate
    -5.45908055,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    FF03:A3IngressoXCucina_Wall_10_0_0,    !- Name
    Wall,                     !- Surface Type
    My Project wall,          !- Construction Name
    FF03:A3IngressoXCucina,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -8.67375659,              !- Vertex 1 Xcoordinate
    -7.06464104,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -6.72891415,              !- Vertex 2 Xcoordinate
    -7.06464104,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -6.72891415,              !- Vertex 3 Xcoordinate
    -7.06464104,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    -8.67375659,              !- Vertex 4 Xcoordinate
    -7.06464104,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    FF03:A3IngressoXCucina_Wall_11_0_0,    !- Name
    Wall,                     !- Surface Type
    My Project wall,          !- Construction Name
    FF03:A3IngressoXCucina,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -6.72891415,              !- Vertex 1 Xcoordinate
    -7.06464104,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -6.72803256,              !- Vertex 2 Xcoordinate
    -4.8192003,               !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -6.72803256,              !- Vertex 3 Xcoordinate
    -4.8192003,               !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    -6.72891415,              !- Vertex 4 Xcoordinate
    -7.06464104,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    FF03:A3IngressoXCucina_Partition_12_0_0,    !- Name
    Wall,                     !- Surface Type
    My Project partition,     !- Construction Name
    FF03:A3IngressoXCucina,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    FF03:StairsWest_Partition_4_0_10018,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -6.7280325579,            !- Vertex 1 Xcoordinate
    -4.8191894,               !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -6.7280325579,            !- Vertex 2 Xcoordinate
    2.06823169,               !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -6.7280325579,            !- Vertex 3 Xcoordinate
    2.06823169,               !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    -6.7280325579,            !- Vertex 4 Xcoordinate
    -4.8191894,               !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    FF03:StairsWest_Partition_4_0_10018,    !- Name
    Wall,                     !- Surface Type
    My Project partition_Rev,    !- Construction Name
    FF03:StairsWest,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    FF03:A3IngressoXCucina_Partition_12_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -6.7280325579,            !- Vertex 1 Xcoordinate
    2.06823169,               !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -6.7280325579,            !- Vertex 2 Xcoordinate
    -4.8191894,               !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -6.7280325579,            !- Vertex 3 Xcoordinate
    -4.8191894,               !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    -6.7280325579,            !- Vertex 4 Xcoordinate
    2.06823169,               !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    FF03:StairsWest_Floor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    My_floor,                 !- Construction Name
    FF03:StairsWest,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    FF03:StairsWest_Floor_0_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -5.34580309,              !- Vertex 1 Xcoordinate
    -4.8192003,               !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -6.7280325557,            !- Vertex 2 Xcoordinate
    -4.8191894037,            !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -6.7280325557,            !- Vertex 3 Xcoordinate
    2.0682316861,             !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    -5.34580309,              !- Vertex 4 Xcoordinate
    2.0682316861,             !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    FF03:StairsWest_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    My_floor_Reversed,        !- Construction Name
    FF03:StairsWest,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    FF03:StairsWest_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -6.7280325557,            !- Vertex 1 Xcoordinate
    -4.8191894037,            !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    -5.34580309,              !- Vertex 2 Xcoordinate
    -4.8192003,               !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    -5.34580309,              !- Vertex 3 Xcoordinate
    2.0682316861,             !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    -6.7280325557,            !- Vertex 4 Xcoordinate
    2.0682316861,             !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    FF03:StairsWest_Partition_2_0_0,    !- Name
    Wall,                     !- Surface Type
    My Project partition,     !- Construction Name
    FF03:StairsWest,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    FF03:StairsWest_Partition_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -5.34580309,              !- Vertex 1 Xcoordinate
    -4.8192003,               !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -5.34580309,              !- Vertex 2 Xcoordinate
    2.0682316861,             !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -5.34580309,              !- Vertex 3 Xcoordinate
    2.0682316861,             !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    -5.34580309,              !- Vertex 4 Xcoordinate
    -4.8192003,               !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    FF03:StairsWest_Partition_3_0_0,    !- Name
    Wall,                     !- Surface Type
    My Project partition,     !- Construction Name
    FF03:StairsWest,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    FF03:StairsWest_Partition_3_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -5.34580309,              !- Vertex 1 Xcoordinate
    2.0682316861,             !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -6.72803256,              !- Vertex 2 Xcoordinate
    2.0682316861,             !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -6.72803256,              !- Vertex 3 Xcoordinate
    2.0682316861,             !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    -5.34580309,              !- Vertex 4 Xcoordinate
    2.0682316861,             !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    FF03:StairsWest_Wall_5_0_0,    !- Name
    Wall,                     !- Surface Type
    My Project wall,          !- Construction Name
    FF03:StairsWest,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -6.7280325557,            !- Vertex 1 Xcoordinate
    -4.8191894037,            !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -5.34580309,              !- Vertex 2 Xcoordinate
    -4.8192003,               !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -5.34580309,              !- Vertex 3 Xcoordinate
    -4.8192003,               !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    -6.7280325557,            !- Vertex 4 Xcoordinate
    -4.8191894037,            !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    FF03:A3Bango_Floor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    My_floor,                 !- Construction Name
    FF03:A3Bango,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    FF03:A3Bango_Floor_0_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -10.09424769,             !- Vertex 1 Xcoordinate
    -4.4176728,               !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -10.84429589,             !- Vertex 2 Xcoordinate
    -3.86910152,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -9.75732601,              !- Vertex 3 Xcoordinate
    -3.86910152,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    -9.75732601,              !- Vertex 4 Xcoordinate
    -3.96387511,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    FF03:A3Bango_Floor_0_0_1,    !- Name
    Floor,                    !- Surface Type
    My_floor,                 !- Construction Name
    FF03:A3Bango,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    FF03:A3Bango_Floor_0_0_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -9.75732601,              !- Vertex 1 Xcoordinate
    -3.86910152,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -12.55998664,             !- Vertex 2 Xcoordinate
    -3.86910152,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -12.55684131,             !- Vertex 3 Xcoordinate
    0.50739354,               !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    -9.75732601,              !- Vertex 4 Xcoordinate
    0.50739354,               !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    FF03:A3Bango_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    My_floor_Reversed,        !- Construction Name
    FF03:A3Bango,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    FF03:A3Bango_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    3,                        !- Number of Vertices
    -12.5599866452,           !- Vertex 1 Xcoordinate
    -3.8691015192,            !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    -10.8442958891,           !- Vertex 2 Xcoordinate
    -3.8691015206,            !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    -12.5590852938,           !- Vertex 3 Xcoordinate
    -2.6149364987,            !- Vertex 3 Ycoordinate
    12;                       !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    FF03:A3Bango_Ceiling_1_0_1,    !- Name
    Ceiling,                  !- Surface Type
    My_floor_Reversed,        !- Construction Name
    FF03:A3Bango,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    FF03:A3Bango_Ceiling_1_0_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    5,                        !- Number of Vertices
    -12.5590852938,           !- Vertex 1 Xcoordinate
    -2.6149364987,            !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    -10.0942476948,           !- Vertex 2 Xcoordinate
    -4.4176727956,            !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    -9.7573260085,            !- Vertex 3 Xcoordinate
    -3.9638751089,            !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    -9.7573260101,            !- Vertex 4 Xcoordinate
    0.5073935368,             !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    -12.5568413174,           !- Vertex 5 Xcoordinate
    0.5073935398,             !- Vertex 5 Ycoordinate
    12;                       !- Vertex 5 Zcoordinate

BuildingSurface:Detailed,
    FF03:A3Bango_Partition_4_0_0,    !- Name
    Wall,                     !- Surface Type
    My Project partition,     !- Construction Name
    FF03:A3Bango,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    FF03:A3Storage_Partition_5_0_10028,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -9.75732601,              !- Vertex 1 Xcoordinate
    0.5073935385,             !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -12.55684131,             !- Vertex 2 Xcoordinate
    0.5073935385,             !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -12.55684131,             !- Vertex 3 Xcoordinate
    0.5073935385,             !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    -9.75732601,              !- Vertex 4 Xcoordinate
    0.5073935385,             !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    FF03:A3Storage_Partition_5_0_10028,    !- Name
    Wall,                     !- Surface Type
    My Project partition_Rev,    !- Construction Name
    FF03:A3Storage,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    FF03:A3Bango_Partition_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -12.55684131,             !- Vertex 1 Xcoordinate
    0.5073935385,             !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -9.75732601,              !- Vertex 2 Xcoordinate
    0.5073935385,             !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -9.75732601,              !- Vertex 3 Xcoordinate
    0.5073935385,             !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    -12.55684131,             !- Vertex 4 Xcoordinate
    0.5073935385,             !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    FF03:A3Bango_Wall_5_0_0,    !- Name
    Wall,                     !- Surface Type
    My Project wall,          !- Construction Name
    FF03:A3Bango,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -12.556841314,            !- Vertex 1 Xcoordinate
    0.5073935385,             !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -12.55998664,             !- Vertex 2 Xcoordinate
    -3.86910152,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -12.55998664,             !- Vertex 3 Xcoordinate
    -3.86910152,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    -12.556841314,            !- Vertex 4 Xcoordinate
    0.5073935385,             !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    FF03:A3Bango_Wall_6_0_0,    !- Name
    Wall,                     !- Surface Type
    My Project wall,          !- Construction Name
    FF03:A3Bango,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -12.55998664,             !- Vertex 1 Xcoordinate
    -3.86910152,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -10.84429589,             !- Vertex 2 Xcoordinate
    -3.86910152,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -10.84429589,             !- Vertex 3 Xcoordinate
    -3.86910152,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    -12.55998664,             !- Vertex 4 Xcoordinate
    -3.86910152,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    FF03:A3Bango_Wall_7_0_0,    !- Name
    Wall,                     !- Surface Type
    My Project wall,          !- Construction Name
    FF03:A3Bango,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -10.84429589,             !- Vertex 1 Xcoordinate
    -3.86910152,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -10.0942476948,           !- Vertex 2 Xcoordinate
    -4.4176727956,            !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -10.0942476948,           !- Vertex 3 Xcoordinate
    -4.4176727956,            !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    -10.84429589,             !- Vertex 4 Xcoordinate
    -3.86910152,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    FF03:A3Storage_Floor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    My_floor,                 !- Construction Name
    FF03:A3Storage,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    FF03:A3Storage_Floor_0_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -9.7573260143,            !- Vertex 1 Xcoordinate
    0.5073935385,             !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -12.556841314,            !- Vertex 2 Xcoordinate
    0.5073935385,             !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -12.5560816725,           !- Vertex 3 Xcoordinate
    1.564379993,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    -9.7573260143,            !- Vertex 4 Xcoordinate
    1.564379993,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    FF03:A3Storage_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    My_floor_Reversed,        !- Construction Name
    FF03:A3Storage,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    FF03:A3Storage_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -12.556841314,            !- Vertex 1 Xcoordinate
    0.5073935385,             !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    -9.7573260143,            !- Vertex 2 Xcoordinate
    0.5073935385,             !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    -9.7573260143,            !- Vertex 3 Xcoordinate
    1.564379993,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    -12.5560816725,           !- Vertex 4 Xcoordinate
    1.564379993,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    FF03:A3Storage_Partition_3_0_0,    !- Name
    Wall,                     !- Surface Type
    My Project partition_Rev,    !- Construction Name
    FF03:A3Storage,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    FF03:A3Camera_Partition_5_0_10031,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -9.75732601,              !- Vertex 1 Xcoordinate
    1.564379993,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -12.55608167,             !- Vertex 2 Xcoordinate
    1.564379993,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -12.55608167,             !- Vertex 3 Xcoordinate
    1.564379993,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    -9.75732601,              !- Vertex 4 Xcoordinate
    1.564379993,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    FF03:A3Camera_Partition_5_0_10031,    !- Name
    Wall,                     !- Surface Type
    My Project partition,     !- Construction Name
    FF03:A3Camera,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    FF03:A3Storage_Partition_3_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -12.55608167,             !- Vertex 1 Xcoordinate
    1.564379993,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -9.75732601,              !- Vertex 2 Xcoordinate
    1.564379993,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -9.75732601,              !- Vertex 3 Xcoordinate
    1.564379993,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    -12.55608167,             !- Vertex 4 Xcoordinate
    1.564379993,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    FF03:A3Storage_Wall_4_0_0,    !- Name
    Wall,                     !- Surface Type
    My Project wall,          !- Construction Name
    FF03:A3Storage,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -12.5560816725,           !- Vertex 1 Xcoordinate
    1.564379993,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -12.556841314,            !- Vertex 2 Xcoordinate
    0.5073935385,             !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -12.556841314,            !- Vertex 3 Xcoordinate
    0.5073935385,             !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    -12.5560816725,           !- Vertex 4 Xcoordinate
    1.564379993,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    FF03:A3Camera_Floor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    My_floor,                 !- Construction Name
    FF03:A3Camera,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    FF03:A3Camera_Floor_0_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -8.8973176496,            !- Vertex 1 Xcoordinate
    1.564379993,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -12.5560816725,           !- Vertex 2 Xcoordinate
    1.564379993,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -12.55241191,             !- Vertex 3 Xcoordinate
    6.67059069,               !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    -8.89731765,              !- Vertex 4 Xcoordinate
    6.67059069,               !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    FF03:A3Camera_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    My_floor_Reversed,        !- Construction Name
    FF03:A3Camera,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    FF03:A3Camera_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -12.5560816725,           !- Vertex 1 Xcoordinate
    1.564379993,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    -8.8973176496,            !- Vertex 2 Xcoordinate
    1.564379993,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    -8.89731765,              !- Vertex 3 Xcoordinate
    6.67059069,               !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    -12.55241191,             !- Vertex 4 Xcoordinate
    6.67059069,               !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    FF03:A3Camera_Partition_2_0_0,    !- Name
    Wall,                     !- Surface Type
    My Project partition,     !- Construction Name
    FF03:A3Camera,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    FF03:A3Soggiorno_Partition_5_0_10034,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -8.8973176498,            !- Vertex 1 Xcoordinate
    2.06823169,               !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -8.8973176498,            !- Vertex 2 Xcoordinate
    6.67059069,               !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -8.8973176498,            !- Vertex 3 Xcoordinate
    6.67059069,               !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    -8.8973176498,            !- Vertex 4 Xcoordinate
    2.06823169,               !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    FF03:A3Soggiorno_Partition_5_0_10034,    !- Name
    Wall,                     !- Surface Type
    My Project partition_Rev,    !- Construction Name
    FF03:A3Soggiorno,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    FF03:A3Camera_Partition_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -8.8973176498,            !- Vertex 1 Xcoordinate
    6.67059069,               !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -8.8973176498,            !- Vertex 2 Xcoordinate
    2.06823169,               !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -8.8973176498,            !- Vertex 3 Xcoordinate
    2.06823169,               !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    -8.8973176498,            !- Vertex 4 Xcoordinate
    6.67059069,               !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    FF03:A3Camera_Wall_3_0_0,    !- Name
    Wall,                     !- Surface Type
    My Project wall,          !- Construction Name
    FF03:A3Camera,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -8.89731765,              !- Vertex 1 Xcoordinate
    6.67059069,               !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -12.55241191,             !- Vertex 2 Xcoordinate
    6.67059069,               !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -12.55241191,             !- Vertex 3 Xcoordinate
    6.67059069,               !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    -8.89731765,              !- Vertex 4 Xcoordinate
    6.67059069,               !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    FF03:A3Camera_Wall_4_0_0,    !- Name
    Wall,                     !- Surface Type
    My Project wall,          !- Construction Name
    FF03:A3Camera,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -12.55241191,             !- Vertex 1 Xcoordinate
    6.67059069,               !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -12.5560816725,           !- Vertex 2 Xcoordinate
    1.564379993,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -12.5560816725,           !- Vertex 3 Xcoordinate
    1.564379993,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    -12.55241191,             !- Vertex 4 Xcoordinate
    6.67059069,               !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    FF03:A3Soggiorno_Floor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    My_floor,                 !- Construction Name
    FF03:A3Soggiorno,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    FF03:A3Soggiorno_Floor_0_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -5.34580309,              !- Vertex 1 Xcoordinate
    2.0682316861,             !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -8.8973176496,            !- Vertex 2 Xcoordinate
    2.0682316861,             !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -8.89731765,              !- Vertex 3 Xcoordinate
    7.10059069,               !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    -5.34580309,              !- Vertex 4 Xcoordinate
    7.10059072,               !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    FF03:A3Soggiorno_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    My_floor_Reversed,        !- Construction Name
    FF03:A3Soggiorno,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    FF03:A3Soggiorno_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -8.8973176496,            !- Vertex 1 Xcoordinate
    2.0682316861,             !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    -5.34580309,              !- Vertex 2 Xcoordinate
    2.0682316861,             !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    -5.34580309,              !- Vertex 3 Xcoordinate
    7.10059072,               !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    -8.89731765,              !- Vertex 4 Xcoordinate
    7.10059069,               !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    FF03:A3Soggiorno_Partition_2_0_0,    !- Name
    Wall,                     !- Surface Type
    My Project partition,     !- Construction Name
    FF03:A3Soggiorno,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    FF03:A3Soggiorno_Partition_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -5.34580309,              !- Vertex 1 Xcoordinate
    2.0682316861,             !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -5.34580309,              !- Vertex 2 Xcoordinate
    7.10059072,               !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -5.34580309,              !- Vertex 3 Xcoordinate
    7.10059072,               !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    -5.34580309,              !- Vertex 4 Xcoordinate
    2.0682316861,             !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    FF03:A3Soggiorno_Wall_3_0_0,    !- Name
    Wall,                     !- Surface Type
    My Project wall,          !- Construction Name
    FF03:A3Soggiorno,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -5.34580309,              !- Vertex 1 Xcoordinate
    7.100590705,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -8.89731765,              !- Vertex 2 Xcoordinate
    7.100590705,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -8.89731765,              !- Vertex 3 Xcoordinate
    7.100590705,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    -5.34580309,              !- Vertex 4 Xcoordinate
    7.100590705,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    FF03:A3Soggiorno_Wall_4_0_0,    !- Name
    Wall,                     !- Surface Type
    My Project wall,          !- Construction Name
    FF03:A3Soggiorno,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -8.89731765,              !- Vertex 1 Xcoordinate
    7.10059069,               !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -8.89731765,              !- Vertex 2 Xcoordinate
    6.67059069,               !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -8.89731765,              !- Vertex 3 Xcoordinate
    6.67059069,               !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    -8.89731765,              !- Vertex 4 Xcoordinate
    7.10059069,               !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    FF03:A3Soggiorno_Partition_7_0_0,    !- Name
    Wall,                     !- Surface Type
    My Project partition,     !- Construction Name
    FF03:A3Soggiorno,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    FF03:A3Soggiorno_Partition_7_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -6.72803256,              !- Vertex 1 Xcoordinate
    2.0682316861,             !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -5.34580309,              !- Vertex 2 Xcoordinate
    2.0682316861,             !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -5.34580309,              !- Vertex 3 Xcoordinate
    2.0682316861,             !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    -6.72803256,              !- Vertex 4 Xcoordinate
    2.0682316861,             !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    FF03:A3IngressoXCucina_Partition_2_0_0_0_0_0_Door,    !- Name
    Door,                     !- Surface Type
    Project internal door,    !- Construction Name
    FF03:A3IngressoXCucina_Partition_2_0_0,    !- Building Surface Name
    FF03:A3Soggiorno_Partition_6_0_0_0_0_0_Door_10010,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -7.25471248,              !- Vertex 1 Xcoordinate
    2.0682316861,             !- Vertex 1 Ycoordinate
    9.3,                      !- Vertex 1 Zcoordinate
    -8.25471248,              !- Vertex 2 Xcoordinate
    2.0682316861,             !- Vertex 2 Ycoordinate
    9.3,                      !- Vertex 2 Zcoordinate
    -8.25471248,              !- Vertex 3 Xcoordinate
    2.0682316861,             !- Vertex 3 Ycoordinate
    11.8,                     !- Vertex 3 Zcoordinate
    -7.25471248,              !- Vertex 4 Xcoordinate
    2.0682316861,             !- Vertex 4 Ycoordinate
    11.8;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    FF03:A3Soggiorno_Partition_6_0_0_0_0_0_Door_10010,    !- Name
    Door,                     !- Surface Type
    Project internal door_Rev,    !- Construction Name
    FF03:A3Soggiorno_Partition_6_0_10008,    !- Building Surface Name
    FF03:A3IngressoXCucina_Partition_2_0_0_0_0_0_Door,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -8.25471248,              !- Vertex 1 Xcoordinate
    2.0682316861,             !- Vertex 1 Ycoordinate
    9.3,                      !- Vertex 1 Zcoordinate
    -7.25471248,              !- Vertex 2 Xcoordinate
    2.0682316861,             !- Vertex 2 Ycoordinate
    9.3,                      !- Vertex 2 Zcoordinate
    -7.25471248,              !- Vertex 3 Xcoordinate
    2.0682316861,             !- Vertex 3 Ycoordinate
    11.8,                     !- Vertex 3 Zcoordinate
    -8.25471248,              !- Vertex 4 Xcoordinate
    2.0682316861,             !- Vertex 4 Ycoordinate
    11.8;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    FF03:A3IngressoXCucina_Partition_4_0_0_0_0_0_Door,    !- Name
    Door,                     !- Surface Type
    Project internal door,    !- Construction Name
    FF03:A3IngressoXCucina_Partition_4_0_0,    !- Building Surface Name
    FF03:A3Camera_Partition_6_0_0_0_0_0_Door_10013,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -8.97231765,              !- Vertex 1 Xcoordinate
    1.564379993,              !- Vertex 1 Ycoordinate
    9.3,                      !- Vertex 1 Zcoordinate
    -9.67231765,              !- Vertex 2 Xcoordinate
    1.564379993,              !- Vertex 2 Ycoordinate
    9.3,                      !- Vertex 2 Zcoordinate
    -9.67231765,              !- Vertex 3 Xcoordinate
    1.564379993,              !- Vertex 3 Ycoordinate
    11.8,                     !- Vertex 3 Zcoordinate
    -8.97231765,              !- Vertex 4 Xcoordinate
    1.564379993,              !- Vertex 4 Ycoordinate
    11.8;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    FF03:A3Camera_Partition_6_0_0_0_0_0_Door_10013,    !- Name
    Door,                     !- Surface Type
    Project internal door_Rev,    !- Construction Name
    FF03:A3Camera_Partition_6_0_10011,    !- Building Surface Name
    FF03:A3IngressoXCucina_Partition_4_0_0_0_0_0_Door,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -9.67231765,              !- Vertex 1 Xcoordinate
    1.564379993,              !- Vertex 1 Ycoordinate
    9.3,                      !- Vertex 1 Zcoordinate
    -8.97231765,              !- Vertex 2 Xcoordinate
    1.564379993,              !- Vertex 2 Ycoordinate
    9.3,                      !- Vertex 2 Zcoordinate
    -8.97231765,              !- Vertex 3 Xcoordinate
    1.564379993,              !- Vertex 3 Ycoordinate
    11.8,                     !- Vertex 3 Zcoordinate
    -9.67231765,              !- Vertex 4 Xcoordinate
    1.564379993,              !- Vertex 4 Ycoordinate
    11.8;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    FF03:A3IngressoXCucina_Partition_5_0_0_0_0_0_Door,    !- Name
    Door,                     !- Surface Type
    Project internal door,    !- Construction Name
    FF03:A3IngressoXCucina_Partition_5_0_0,    !- Building Surface Name
    FF03:A3Storage_Partition_2_0_0_0_0_0_Door_10015,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -9.7573260143,            !- Vertex 1 Xcoordinate
    1.39395279,               !- Vertex 1 Ycoordinate
    9.3,                      !- Vertex 1 Zcoordinate
    -9.7573260143,            !- Vertex 2 Xcoordinate
    0.69395279,               !- Vertex 2 Ycoordinate
    9.3,                      !- Vertex 2 Zcoordinate
    -9.7573260143,            !- Vertex 3 Xcoordinate
    0.69395279,               !- Vertex 3 Ycoordinate
    11.8,                     !- Vertex 3 Zcoordinate
    -9.7573260143,            !- Vertex 4 Xcoordinate
    1.39395279,               !- Vertex 4 Ycoordinate
    11.8;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    FF03:A3Storage_Partition_2_0_0_0_0_0_Door_10015,    !- Name
    Door,                     !- Surface Type
    Project internal door_Rev,    !- Construction Name
    FF03:A3Storage_Partition_2_0_10013,    !- Building Surface Name
    FF03:A3IngressoXCucina_Partition_5_0_0_0_0_0_Door,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -9.7573260143,            !- Vertex 1 Xcoordinate
    0.69395279,               !- Vertex 1 Ycoordinate
    9.3,                      !- Vertex 1 Zcoordinate
    -9.7573260143,            !- Vertex 2 Xcoordinate
    1.39395279,               !- Vertex 2 Ycoordinate
    9.3,                      !- Vertex 2 Zcoordinate
    -9.7573260143,            !- Vertex 3 Xcoordinate
    1.39395279,               !- Vertex 3 Ycoordinate
    11.8,                     !- Vertex 3 Zcoordinate
    -9.7573260143,            !- Vertex 4 Xcoordinate
    0.69395279,               !- Vertex 4 Ycoordinate
    11.8;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    FF03:A3IngressoXCucina_Partition_6_0_0_0_0_0_Door,    !- Name
    Door,                     !- Surface Type
    Project internal door,    !- Construction Name
    FF03:A3IngressoXCucina_Partition_6_0_0,    !- Building Surface Name
    FF03:A3Bango_Partition_3_0_0_0_0_0_Door_10017,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -9.7573260143,            !- Vertex 1 Xcoordinate
    0.21953015,               !- Vertex 1 Ycoordinate
    9.3,                      !- Vertex 1 Zcoordinate
    -9.7573260143,            !- Vertex 2 Xcoordinate
    -0.48046985,              !- Vertex 2 Ycoordinate
    9.3,                      !- Vertex 2 Zcoordinate
    -9.7573260143,            !- Vertex 3 Xcoordinate
    -0.48046985,              !- Vertex 3 Ycoordinate
    11.8,                     !- Vertex 3 Zcoordinate
    -9.7573260143,            !- Vertex 4 Xcoordinate
    0.21953015,               !- Vertex 4 Ycoordinate
    11.8;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    FF03:A3Bango_Partition_3_0_0_0_0_0_Door_10017,    !- Name
    Door,                     !- Surface Type
    Project internal door_Rev,    !- Construction Name
    FF03:A3Bango_Partition_3_0_10015,    !- Building Surface Name
    FF03:A3IngressoXCucina_Partition_6_0_0_0_0_0_Door,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -9.7573260143,            !- Vertex 1 Xcoordinate
    -0.48046985,              !- Vertex 1 Ycoordinate
    9.3,                      !- Vertex 1 Zcoordinate
    -9.7573260143,            !- Vertex 2 Xcoordinate
    0.21953015,               !- Vertex 2 Ycoordinate
    9.3,                      !- Vertex 2 Zcoordinate
    -9.7573260143,            !- Vertex 3 Xcoordinate
    0.21953015,               !- Vertex 3 Ycoordinate
    11.8,                     !- Vertex 3 Zcoordinate
    -9.7573260143,            !- Vertex 4 Xcoordinate
    -0.48046985,              !- Vertex 4 Ycoordinate
    11.8;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    FF03:A3IngressoXCucina_Wall_8_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,    !- Construction Name
    FF03:A3IngressoXCucina_Wall_8_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -9.6188738956,            !- Vertex 1 Xcoordinate
    -4.5175686633,            !- Vertex 1 Ycoordinate
    9.46,                     !- Vertex 1 Zcoordinate
    -8.8843622213,            !- Vertex 2 Xcoordinate
    -5.054776817,             !- Vertex 2 Ycoordinate
    9.46,                     !- Vertex 2 Zcoordinate
    -8.8843622213,            !- Vertex 3 Xcoordinate
    -5.054776817,             !- Vertex 3 Ycoordinate
    11.74362448,              !- Vertex 3 Zcoordinate
    -9.6188738956,            !- Vertex 4 Xcoordinate
    -4.5175686633,            !- Vertex 4 Ycoordinate
    11.74362448;              !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    FF03:A3IngressoXCucina_Wall_10_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,    !- Construction Name
    FF03:A3IngressoXCucina_Wall_10_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    2,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -7.9971621,               !- Vertex 1 Xcoordinate
    -6.86464104,              !- Vertex 1 Ycoordinate
    10.36955989,              !- Vertex 1 Zcoordinate
    -7.3671621,               !- Vertex 2 Xcoordinate
    -6.86464104,              !- Vertex 2 Ycoordinate
    10.36955989,              !- Vertex 2 Zcoordinate
    -7.3671621,               !- Vertex 3 Xcoordinate
    -6.86464104,              !- Vertex 3 Ycoordinate
    11.39002526,              !- Vertex 3 Zcoordinate
    -7.9971621,               !- Vertex 4 Xcoordinate
    -6.86464104,              !- Vertex 4 Ycoordinate
    11.39002526;              !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    FF03:A3IngressoXCucina_Partition_12_0_0_0_0_0_Door,    !- Name
    Door,                     !- Surface Type
    Project internal door,    !- Construction Name
    FF03:A3IngressoXCucina_Partition_12_0_0,    !- Building Surface Name
    FF03:StairsWest_Partition_4_0_0_0_0_0_Door_10020,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -6.7280325579,            !- Vertex 1 Xcoordinate
    -0.3854984,               !- Vertex 1 Ycoordinate
    9.3,                      !- Vertex 1 Zcoordinate
    -6.7280325579,            !- Vertex 2 Xcoordinate
    0.6145016,                !- Vertex 2 Ycoordinate
    9.3,                      !- Vertex 2 Zcoordinate
    -6.7280325579,            !- Vertex 3 Xcoordinate
    0.6145016,                !- Vertex 3 Ycoordinate
    11.8,                     !- Vertex 3 Zcoordinate
    -6.7280325579,            !- Vertex 4 Xcoordinate
    -0.3854984,               !- Vertex 4 Ycoordinate
    11.8;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    FF03:StairsWest_Partition_4_0_0_0_0_0_Door_10020,    !- Name
    Door,                     !- Surface Type
    Project internal door_Rev,    !- Construction Name
    FF03:StairsWest_Partition_4_0_10018,    !- Building Surface Name
    FF03:A3IngressoXCucina_Partition_12_0_0_0_0_0_Door,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -6.7280325579,            !- Vertex 1 Xcoordinate
    0.6145016,                !- Vertex 1 Ycoordinate
    9.3,                      !- Vertex 1 Zcoordinate
    -6.7280325579,            !- Vertex 2 Xcoordinate
    -0.3854984,               !- Vertex 2 Ycoordinate
    9.3,                      !- Vertex 2 Zcoordinate
    -6.7280325579,            !- Vertex 3 Xcoordinate
    -0.3854984,               !- Vertex 3 Ycoordinate
    11.8,                     !- Vertex 3 Zcoordinate
    -6.7280325579,            !- Vertex 4 Xcoordinate
    0.6145016,                !- Vertex 4 Ycoordinate
    11.8;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    FF03:A3Bango_Wall_6_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,    !- Construction Name
    FF03:A3Bango_Wall_6_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    2,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -11.80314121,             !- Vertex 1 Xcoordinate
    -3.66910152,              !- Vertex 1 Ycoordinate
    10.05931589,              !- Vertex 1 Zcoordinate
    -11.37314121,             !- Vertex 2 Xcoordinate
    -3.66910152,              !- Vertex 2 Ycoordinate
    10.05931589,              !- Vertex 2 Zcoordinate
    -11.37314121,             !- Vertex 3 Xcoordinate
    -3.66910152,              !- Vertex 3 Ycoordinate
    11.47155844,              !- Vertex 3 Zcoordinate
    -11.80314121,             !- Vertex 4 Xcoordinate
    -3.66910152,              !- Vertex 4 Ycoordinate
    11.47155844;              !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    FF03:A3Bango_Wall_7_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,    !- Construction Name
    FF03:A3Bango_Wall_7_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    2,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -10.514027898,            !- Vertex 1 Xcoordinate
    -3.8628697038,            !- Vertex 1 Ycoordinate
    9.99361132,               !- Vertex 1 Zcoordinate
    -10.279952749,            !- Vertex 2 Xcoordinate
    -4.0340679066,            !- Vertex 2 Ycoordinate
    9.99361132,               !- Vertex 2 Zcoordinate
    -10.279952749,            !- Vertex 3 Xcoordinate
    -4.0340679066,            !- Vertex 3 Ycoordinate
    11.41060792,              !- Vertex 3 Zcoordinate
    -10.514027898,            !- Vertex 4 Xcoordinate
    -3.8628697038,            !- Vertex 4 Ycoordinate
    11.41060792;              !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    FF03:A3Camera_Wall_3_0_0_0_0_1_Win,    !- Name
    Window,                   !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,    !- Construction Name
    FF03:A3Camera_Wall_3_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    2,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -10.97923175,             !- Vertex 1 Xcoordinate
    6.47059069,               !- Vertex 1 Ycoordinate
    10.56493458,              !- Vertex 1 Zcoordinate
    -11.25523175,             !- Vertex 2 Xcoordinate
    6.47059069,               !- Vertex 2 Ycoordinate
    10.56493458,              !- Vertex 2 Zcoordinate
    -11.25523175,             !- Vertex 3 Xcoordinate
    6.47059069,               !- Vertex 3 Ycoordinate
    11.72379173,              !- Vertex 3 Zcoordinate
    -10.97923175,             !- Vertex 4 Xcoordinate
    6.47059069,               !- Vertex 4 Ycoordinate
    11.72379173;              !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    FF03:A3Camera_Wall_3_0_0_1_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,    !- Construction Name
    FF03:A3Camera_Wall_3_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -9.65923175,              !- Vertex 1 Xcoordinate
    6.47059069,               !- Vertex 1 Ycoordinate
    9.462,                    !- Vertex 1 Zcoordinate
    -10.65523175,             !- Vertex 2 Xcoordinate
    6.47059069,               !- Vertex 2 Ycoordinate
    9.462,                    !- Vertex 2 Zcoordinate
    -10.65523175,             !- Vertex 3 Xcoordinate
    6.47059069,               !- Vertex 3 Ycoordinate
    11.72379173,              !- Vertex 3 Zcoordinate
    -9.65923175,              !- Vertex 4 Xcoordinate
    6.47059069,               !- Vertex 4 Ycoordinate
    11.72379173;              !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    FF03:A3Soggiorno_Wall_3_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,    !- Construction Name
    FF03:A3Soggiorno_Wall_3_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    3,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -6.7441967,               !- Vertex 1 Xcoordinate
    6.900590705,              !- Vertex 1 Ycoordinate
    10.11081149,              !- Vertex 1 Zcoordinate
    -8.3441967,               !- Vertex 2 Xcoordinate
    6.900590705,              !- Vertex 2 Ycoordinate
    10.11081149,              !- Vertex 2 Zcoordinate
    -8.3441967,               !- Vertex 3 Xcoordinate
    6.900590705,              !- Vertex 3 Ycoordinate
    11.52045886,              !- Vertex 3 Zcoordinate
    -6.7441967,               !- Vertex 4 Xcoordinate
    6.900590705,              !- Vertex 4 Ycoordinate
    11.52045886;              !- Vertex 4 Zcoordinate

WindowProperty:FrameAndDivider,
    1,                        !- Name
    0.16,                     !- Frame Width
    0.01,                     !- Frame Outside Projection
    0.03,                     !- Frame Inside Projection
    9.5,                      !- Frame Conductance
    1,                        !- Ratio of FrameEdge Glass Conductance to CenterOfGlass Conductance
    0.5,                      !- Frame Solar Absorptance
    0.5,                      !- Frame Visible Absorptance
    0.9,                      !- Frame Thermal Hemispherical Emissivity
    DividedLite,              !- Divider Type
    0.11,                     !- Divider Width
    0,                        !- Number of Horizontal Dividers
    1,                        !- Number of Vertical Dividers
    0,                        !- Divider Outside Projection
    0,                        !- Divider Inside Projection
    9.5,                      !- Divider Conductance
    1,                        !- Ratio of DividerEdge Glass Conductance to CenterOfGlass Conductance
    0.5,                      !- Divider Solar Absorptance
    0.5,                      !- Divider Visible Absorptance
    0.9,                      !- Divider Thermal Hemispherical Emissivity
    0.5,                      !- Outside Reveal Solar Absorptance
    0.1,                      !- Inside Sill Depth
    0.5,                      !- Inside Sill Solar Absorptance
    0.2,                      !- Inside Reveal Depth
    0.5;                      !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
    2,                        !- Name
    0.16,                     !- Frame Width
    0.01,                     !- Frame Outside Projection
    0.03,                     !- Frame Inside Projection
    9.5,                      !- Frame Conductance
    1,                        !- Ratio of FrameEdge Glass Conductance to CenterOfGlass Conductance
    0.5,                      !- Frame Solar Absorptance
    0.5,                      !- Frame Visible Absorptance
    0.9,                      !- Frame Thermal Hemispherical Emissivity
    DividedLite,              !- Divider Type
    ,                         !- Divider Width
    0,                        !- Number of Horizontal Dividers
    0,                        !- Number of Vertical Dividers
    ,                         !- Divider Outside Projection
    ,                         !- Divider Inside Projection
    ,                         !- Divider Conductance
    ,                         !- Ratio of DividerEdge Glass Conductance to CenterOfGlass Conductance
    ,                         !- Divider Solar Absorptance
    ,                         !- Divider Visible Absorptance
    ,                         !- Divider Thermal Hemispherical Emissivity
    0.5,                      !- Outside Reveal Solar Absorptance
    0.1,                      !- Inside Sill Depth
    0.5,                      !- Inside Sill Solar Absorptance
    0.2,                      !- Inside Reveal Depth
    0.5;                      !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
    3,                        !- Name
    0.16,                     !- Frame Width
    0.01,                     !- Frame Outside Projection
    0.03,                     !- Frame Inside Projection
    9.5,                      !- Frame Conductance
    1,                        !- Ratio of FrameEdge Glass Conductance to CenterOfGlass Conductance
    0.5,                      !- Frame Solar Absorptance
    0.5,                      !- Frame Visible Absorptance
    0.9,                      !- Frame Thermal Hemispherical Emissivity
    DividedLite,              !- Divider Type
    0.11,                     !- Divider Width
    0,                        !- Number of Horizontal Dividers
    2,                        !- Number of Vertical Dividers
    0,                        !- Divider Outside Projection
    0,                        !- Divider Inside Projection
    9.5,                      !- Divider Conductance
    1,                        !- Ratio of DividerEdge Glass Conductance to CenterOfGlass Conductance
    0.5,                      !- Divider Solar Absorptance
    0.5,                      !- Divider Visible Absorptance
    0.9,                      !- Divider Thermal Hemispherical Emissivity
    0.5,                      !- Outside Reveal Solar Absorptance
    0.1,                      !- Inside Sill Depth
    0.5,                      !- Inside Sill Solar Absorptance
    0.2,                      !- Inside Reveal Depth
    0.5;                      !- Inside Reveal Solar Absorptance

Shading:Building:Detailed,
    PRELUDE - West adjusent building - Surface 1 (1),    !- Name
    Transmittance schedule for PRELUDE - West adjusent building,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -12.5524119108,           !- Vertex 1 Xcoordinate
    -4.0302817482,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -33.2098691422,           !- Vertex 2 Xcoordinate
    -4.0302817482,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -33.2098691422,           !- Vertex 3 Xcoordinate
    8.2246675437,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -12.5524119108,           !- Vertex 4 Xcoordinate
    8.2246675437,             !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - West adjusent building - Surface 2 (2),    !- Name
    Transmittance schedule for PRELUDE - West adjusent building,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -33.2098691422,           !- Vertex 1 Xcoordinate
    -4.0302817482,            !- Vertex 1 Ycoordinate
    15.0282717205,            !- Vertex 1 Zcoordinate
    -12.5524119108,           !- Vertex 2 Xcoordinate
    -4.0302817482,            !- Vertex 2 Ycoordinate
    15.0282717205,            !- Vertex 2 Zcoordinate
    -12.5524119108,           !- Vertex 3 Xcoordinate
    8.2246675437,             !- Vertex 3 Ycoordinate
    15.0282717205,            !- Vertex 3 Zcoordinate
    -33.2098691422,           !- Vertex 4 Xcoordinate
    8.2246675437,             !- Vertex 4 Ycoordinate
    15.0282717205;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - West adjusent building - Surface 3 (3),    !- Name
    Transmittance schedule for PRELUDE - West adjusent building,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -12.5524119108,           !- Vertex 1 Xcoordinate
    -4.0302817482,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -12.5524119108,           !- Vertex 2 Xcoordinate
    8.2246675437,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -12.5524119108,           !- Vertex 3 Xcoordinate
    8.2246675437,             !- Vertex 3 Ycoordinate
    15.0282717205,            !- Vertex 3 Zcoordinate
    -12.5524119108,           !- Vertex 4 Xcoordinate
    -4.0302817482,            !- Vertex 4 Ycoordinate
    15.0282717205;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - West adjusent building - Surface 4 (4),    !- Name
    Transmittance schedule for PRELUDE - West adjusent building,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -33.2098691422,           !- Vertex 1 Xcoordinate
    -4.0302817482,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -12.5524119108,           !- Vertex 2 Xcoordinate
    -4.0302817482,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -12.5524119108,           !- Vertex 3 Xcoordinate
    -4.0302817482,            !- Vertex 3 Ycoordinate
    15.0282717205,            !- Vertex 3 Zcoordinate
    -33.2098691422,           !- Vertex 4 Xcoordinate
    -4.0302817482,            !- Vertex 4 Ycoordinate
    15.0282717205;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - West adjusent building - Surface 5 (5),    !- Name
    Transmittance schedule for PRELUDE - West adjusent building,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -33.2098691422,           !- Vertex 1 Xcoordinate
    8.2246675437,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -33.2098691422,           !- Vertex 2 Xcoordinate
    -4.0302817482,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -33.2098691422,           !- Vertex 3 Xcoordinate
    -4.0302817482,            !- Vertex 3 Ycoordinate
    15.0282717205,            !- Vertex 3 Zcoordinate
    -33.2098691422,           !- Vertex 4 Xcoordinate
    8.2246675437,             !- Vertex 4 Ycoordinate
    15.0282717205;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - West adjusent building - Surface 6 (6),    !- Name
    Transmittance schedule for PRELUDE - West adjusent building,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -12.5524119108,           !- Vertex 1 Xcoordinate
    8.2246675437,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -33.2098691422,           !- Vertex 2 Xcoordinate
    8.2246675437,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -33.2098691422,           !- Vertex 3 Xcoordinate
    8.2246675437,             !- Vertex 3 Ycoordinate
    15.0282717205,            !- Vertex 3 Zcoordinate
    -12.5524119108,           !- Vertex 4 Xcoordinate
    8.2246675437,             !- Vertex 4 Ycoordinate
    15.0282717205;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - East adjusent building 2 - Surface 1 (7),    !- Name
    Transmittance schedule for PRELUDE - East adjusent building 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    35.5924379595,            !- Vertex 1 Xcoordinate
    -10.91860016,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    35.5924379595,            !- Vertex 2 Xcoordinate
    -3.91860016,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    35.5924379595,            !- Vertex 3 Xcoordinate
    -4.06019548,              !- Vertex 3 Ycoordinate
    18.375224647,             !- Vertex 3 Zcoordinate
    35.5924379595,            !- Vertex 4 Xcoordinate
    -10.91860016,             !- Vertex 4 Ycoordinate
    18.375224647;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - East adjusent building 2 - Surface 2 (8),    !- Name
    Transmittance schedule for PRELUDE - East adjusent building 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    35.59243796,              !- Vertex 1 Xcoordinate
    -10.91860016,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    27.4828238,               !- Vertex 2 Xcoordinate
    -10.91860016,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    27.4828238,               !- Vertex 3 Xcoordinate
    -4.06019548,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    35.59243796,              !- Vertex 4 Xcoordinate
    -4.06019548,              !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - East adjusent building 2 - Surface 3 (9),    !- Name
    Transmittance schedule for PRELUDE - East adjusent building 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    35.59243796,              !- Vertex 1 Xcoordinate
    -4.06019548,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    12.59449123,              !- Vertex 2 Xcoordinate
    -4.06019548,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    12.59449123,              !- Vertex 3 Xcoordinate
    -3.91860016,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    35.59243796,              !- Vertex 4 Xcoordinate
    -3.91860016,              !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - East adjusent building 2 - Surface 4 (10),    !- Name
    Transmittance schedule for PRELUDE - East adjusent building 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    27.4828238027,            !- Vertex 1 Xcoordinate
    -10.91860016,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    35.5924379595,            !- Vertex 2 Xcoordinate
    -10.91860016,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    35.5924379595,            !- Vertex 3 Xcoordinate
    -10.91860016,             !- Vertex 3 Ycoordinate
    18.375224647,             !- Vertex 3 Zcoordinate
    27.4828238027,            !- Vertex 4 Xcoordinate
    -10.91860016,             !- Vertex 4 Ycoordinate
    18.375224647;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - East adjusent building 2 - Surface 5 (11),    !- Name
    Transmittance schedule for PRELUDE - East adjusent building 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    35.5924379595,            !- Vertex 1 Xcoordinate
    -3.91860016,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    12.59449123,              !- Vertex 2 Xcoordinate
    -3.91860016,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    12.59449123,              !- Vertex 3 Xcoordinate
    -4.0601954773,            !- Vertex 3 Ycoordinate
    18.375224649,             !- Vertex 3 Zcoordinate
    35.5924379595,            !- Vertex 4 Xcoordinate
    -4.06019548,              !- Vertex 4 Ycoordinate
    18.375224647;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - East adjusent building 2 - Surface 6 (12),    !- Name
    Transmittance schedule for PRELUDE - East adjusent building 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    27.4828238027,            !- Vertex 1 Xcoordinate
    -10.91860016,             !- Vertex 1 Ycoordinate
    18.375224647,             !- Vertex 1 Zcoordinate
    35.5924379595,            !- Vertex 2 Xcoordinate
    -10.91860016,             !- Vertex 2 Ycoordinate
    18.375224647,             !- Vertex 2 Zcoordinate
    35.5924379595,            !- Vertex 3 Xcoordinate
    -4.06019548,              !- Vertex 3 Ycoordinate
    18.375224647,             !- Vertex 3 Zcoordinate
    27.4828238027,            !- Vertex 4 Xcoordinate
    -4.06019548,              !- Vertex 4 Ycoordinate
    18.375224647;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - East adjusent building 2 - Surface 7 (13),    !- Name
    Transmittance schedule for PRELUDE - East adjusent building 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    27.4828238027,            !- Vertex 1 Xcoordinate
    -4.06019548,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    27.4828238027,            !- Vertex 2 Xcoordinate
    -10.91860016,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    27.4828238027,            !- Vertex 3 Xcoordinate
    -10.91860016,             !- Vertex 3 Ycoordinate
    18.375224647,             !- Vertex 3 Zcoordinate
    27.4828238027,            !- Vertex 4 Xcoordinate
    -4.06019548,              !- Vertex 4 Ycoordinate
    18.375224647;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - East adjusent building 2 - Surface 8 (14),    !- Name
    Transmittance schedule for PRELUDE - East adjusent building 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    12.59449123,              !- Vertex 1 Xcoordinate
    -4.06019548,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    27.4828238027,            !- Vertex 2 Xcoordinate
    -4.06019548,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    27.4828238027,            !- Vertex 3 Xcoordinate
    -4.06019548,              !- Vertex 3 Ycoordinate
    18.375224647,             !- Vertex 3 Zcoordinate
    12.59449123,              !- Vertex 4 Xcoordinate
    -4.0601954773,            !- Vertex 4 Ycoordinate
    18.375224649;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - East adjusent building 2 - Surface 9 (15),    !- Name
    Transmittance schedule for PRELUDE - East adjusent building 2,    !- Transmittance Schedule Name
    3,                        !- Number of Vertices
    12.59449123,              !- Vertex 1 Xcoordinate
    -3.91860016,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    12.59449123,              !- Vertex 2 Xcoordinate
    -4.06019548,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    12.59449123,              !- Vertex 3 Xcoordinate
    -4.0601954773,            !- Vertex 3 Ycoordinate
    18.375224649;             !- Vertex 3 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - East adjusent building - Surface 1 (16),    !- Name
    Transmittance schedule for PRELUDE - East adjusent building,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    35.59449123,              !- Vertex 1 Xcoordinate
    -3.91860016,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    35.59449123,              !- Vertex 2 Xcoordinate
    8.12989395,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    35.59449123,              !- Vertex 3 Xcoordinate
    8.12989395,               !- Vertex 3 Ycoordinate
    24.107694638,             !- Vertex 3 Zcoordinate
    35.59449123,              !- Vertex 4 Xcoordinate
    -4.12505534,              !- Vertex 4 Ycoordinate
    24.107694638;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - East adjusent building - Surface 2 (17),    !- Name
    Transmittance schedule for PRELUDE - East adjusent building,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    35.59449123,              !- Vertex 1 Xcoordinate
    -3.91860016,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    12.59449123,              !- Vertex 2 Xcoordinate
    -3.91860016,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    12.59449123,              !- Vertex 3 Xcoordinate
    8.12989395,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    35.59449123,              !- Vertex 4 Xcoordinate
    8.12989395,               !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - East adjusent building - Surface 3 (18),    !- Name
    Transmittance schedule for PRELUDE - East adjusent building,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    12.59449123,              !- Vertex 1 Xcoordinate
    -3.91860016,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    35.59449123,              !- Vertex 2 Xcoordinate
    -3.91860016,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    35.59449123,              !- Vertex 3 Xcoordinate
    -4.12505534,              !- Vertex 3 Ycoordinate
    24.107694638,             !- Vertex 3 Zcoordinate
    12.59449123,              !- Vertex 4 Xcoordinate
    -4.12505534,              !- Vertex 4 Ycoordinate
    24.107694638;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - East adjusent building - Surface 4 (19),    !- Name
    Transmittance schedule for PRELUDE - East adjusent building,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    35.59449123,              !- Vertex 1 Xcoordinate
    8.12989395,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    12.59449123,              !- Vertex 2 Xcoordinate
    8.12989395,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    12.59449123,              !- Vertex 3 Xcoordinate
    8.12989395,               !- Vertex 3 Ycoordinate
    24.107694638,             !- Vertex 3 Zcoordinate
    35.59449123,              !- Vertex 4 Xcoordinate
    8.12989395,               !- Vertex 4 Ycoordinate
    24.107694638;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - East adjusent building - Surface 5 (20),    !- Name
    Transmittance schedule for PRELUDE - East adjusent building,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    12.59449123,              !- Vertex 1 Xcoordinate
    -4.12505534,              !- Vertex 1 Ycoordinate
    24.107694638,             !- Vertex 1 Zcoordinate
    35.59449123,              !- Vertex 2 Xcoordinate
    -4.12505534,              !- Vertex 2 Ycoordinate
    24.107694638,             !- Vertex 2 Zcoordinate
    35.59449123,              !- Vertex 3 Xcoordinate
    8.12989395,               !- Vertex 3 Ycoordinate
    24.107694638,             !- Vertex 3 Zcoordinate
    12.59449123,              !- Vertex 4 Xcoordinate
    8.12989395,               !- Vertex 4 Ycoordinate
    24.107694638;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - East adjusent building - Surface 6 (21),    !- Name
    Transmittance schedule for PRELUDE - East adjusent building,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    12.59449123,              !- Vertex 1 Xcoordinate
    8.12989395,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    12.59449123,              !- Vertex 2 Xcoordinate
    -3.91860016,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    12.59449123,              !- Vertex 3 Xcoordinate
    -4.12505534,              !- Vertex 3 Ycoordinate
    24.107694638,             !- Vertex 3 Zcoordinate
    12.59449123,              !- Vertex 4 Xcoordinate
    8.12989395,               !- Vertex 4 Ycoordinate
    24.107694638;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 3 - Surface 1 (22),    !- Name
    Transmittance schedule for PRELUDE - Tree 3,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -10.70576765,             !- Vertex 1 Xcoordinate
    14.86970236,              !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    -12.1265754266,           !- Vertex 2 Xcoordinate
    14.86970236,              !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    -12.20576765,             !- Vertex 3 Xcoordinate
    15.36970236,              !- Vertex 3 Ycoordinate
    9.4040442939,             !- Vertex 3 Zcoordinate
    -10.70576765,             !- Vertex 4 Xcoordinate
    15.36980236,              !- Vertex 4 Ycoordinate
    9.4040442939;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 3 - Surface 2 (23),    !- Name
    Transmittance schedule for PRELUDE - Tree 3,    !- Transmittance Schedule Name
    8,                        !- Number of Vertices
    -9.70576765,              !- Vertex 1 Xcoordinate
    13.44889458,              !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    -10.20576765,             !- Vertex 2 Xcoordinate
    13.36970236,              !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    -10.82380163,             !- Vertex 3 Xcoordinate
    13.46758933,              !- Vertex 3 Ycoordinate
    9.4040442939,             !- Vertex 3 Zcoordinate
    -11.38133815,             !- Vertex 4 Xcoordinate
    13.75166838,              !- Vertex 4 Ycoordinate
    9.4040442939,             !- Vertex 4 Zcoordinate
    -11.82380163,             !- Vertex 5 Xcoordinate
    14.19413186,              !- Vertex 5 Ycoordinate
    9.4040442939,             !- Vertex 5 Zcoordinate
    -12.10788068,             !- Vertex 6 Xcoordinate
    14.75166838,              !- Vertex 6 Ycoordinate
    9.4040442939,             !- Vertex 6 Zcoordinate
    -12.1265754266,           !- Vertex 7 Xcoordinate
    14.86970236,              !- Vertex 7 Ycoordinate
    9.4040442939,             !- Vertex 7 Zcoordinate
    -9.70576765,              !- Vertex 8 Xcoordinate
    14.86970236,              !- Vertex 8 Ycoordinate
    9.4040442939;             !- Vertex 8 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 3 - Surface 3 (24),    !- Name
    Transmittance schedule for PRELUDE - Tree 3,    !- Transmittance Schedule Name
    7,                        !- Number of Vertices
    -8.58773366,              !- Vertex 1 Xcoordinate
    14.19413186,              !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    -9.03019714,              !- Vertex 2 Xcoordinate
    13.75166838,              !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    -9.58773366,              !- Vertex 3 Xcoordinate
    13.46758933,              !- Vertex 3 Ycoordinate
    9.4040442939,             !- Vertex 3 Zcoordinate
    -9.70576765,              !- Vertex 4 Xcoordinate
    13.4488945821,            !- Vertex 4 Ycoordinate
    9.4040442939,             !- Vertex 4 Zcoordinate
    -9.70576765,              !- Vertex 5 Xcoordinate
    15.36980236,              !- Vertex 5 Ycoordinate
    9.4040442939,             !- Vertex 5 Zcoordinate
    -8.20578349,              !- Vertex 6 Xcoordinate
    15.36980236,              !- Vertex 6 Ycoordinate
    9.4040442939,             !- Vertex 6 Zcoordinate
    -8.30365461,              !- Vertex 7 Xcoordinate
    14.75166838,              !- Vertex 7 Ycoordinate
    9.4040442939;             !- Vertex 7 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 3 - Surface 4 (25),    !- Name
    Transmittance schedule for PRELUDE - Tree 3,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -8.20578349,              !- Vertex 1 Xcoordinate
    15.36980236,              !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    -9.70576765,              !- Vertex 2 Xcoordinate
    15.36980236,              !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    -9.70576765,              !- Vertex 3 Xcoordinate
    15.86970236,              !- Vertex 3 Ycoordinate
    9.4040442939,             !- Vertex 3 Zcoordinate
    -8.2849598643,            !- Vertex 4 Xcoordinate
    15.86970236,              !- Vertex 4 Ycoordinate
    9.4040442939;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 3 - Surface 5 (26),    !- Name
    Transmittance schedule for PRELUDE - Tree 3,    !- Transmittance Schedule Name
    8,                        !- Number of Vertices
    -8.2849598643,            !- Vertex 1 Xcoordinate
    15.86970236,              !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    -10.70576765,             !- Vertex 2 Xcoordinate
    15.86970236,              !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    -10.70576765,             !- Vertex 3 Xcoordinate
    17.29051014,              !- Vertex 3 Ycoordinate
    9.4040442939,             !- Vertex 3 Zcoordinate
    -10.20576765,             !- Vertex 4 Xcoordinate
    17.36970236,              !- Vertex 4 Ycoordinate
    9.4040442939,             !- Vertex 4 Zcoordinate
    -9.58773366,              !- Vertex 5 Xcoordinate
    17.2718154,               !- Vertex 5 Ycoordinate
    9.4040442939,             !- Vertex 5 Zcoordinate
    -9.03019714,              !- Vertex 6 Xcoordinate
    16.98773635,              !- Vertex 6 Ycoordinate
    9.4040442939,             !- Vertex 6 Zcoordinate
    -8.58773366,              !- Vertex 7 Xcoordinate
    16.54527287,              !- Vertex 7 Ycoordinate
    9.4040442939,             !- Vertex 7 Zcoordinate
    -8.30365461,              !- Vertex 8 Xcoordinate
    15.98773635,              !- Vertex 8 Ycoordinate
    9.4040442939;             !- Vertex 8 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 3 - Surface 6 (27),    !- Name
    Transmittance schedule for PRELUDE - Tree 3,    !- Transmittance Schedule Name
    7,                        !- Number of Vertices
    -10.70576765,             !- Vertex 1 Xcoordinate
    15.36980236,              !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    -12.20575181,             !- Vertex 2 Xcoordinate
    15.36980236,              !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    -12.10788068,             !- Vertex 3 Xcoordinate
    15.98773635,              !- Vertex 3 Ycoordinate
    9.4040442939,             !- Vertex 3 Zcoordinate
    -11.82380163,             !- Vertex 4 Xcoordinate
    16.54527287,              !- Vertex 4 Ycoordinate
    9.4040442939,             !- Vertex 4 Zcoordinate
    -11.38133815,             !- Vertex 5 Xcoordinate
    16.98773635,              !- Vertex 5 Ycoordinate
    9.4040442939,             !- Vertex 5 Zcoordinate
    -10.82380163,             !- Vertex 6 Xcoordinate
    17.2718154,               !- Vertex 6 Ycoordinate
    9.4040442939,             !- Vertex 6 Zcoordinate
    -10.70576765,             !- Vertex 7 Xcoordinate
    17.2905101447,            !- Vertex 7 Ycoordinate
    9.4040442939;             !- Vertex 7 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 3 - Surface 7 (28),    !- Name
    Transmittance schedule for PRELUDE - Tree 3,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -9.030197137,             !- Vertex 1 Xcoordinate
    16.987736351,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    -9.587733657,             !- Vertex 2 Xcoordinate
    17.271815401,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    -9.5877336544,            !- Vertex 3 Xcoordinate
    17.2718153975,            !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    -9.0301971385,            !- Vertex 4 Xcoordinate
    16.9877363537,            !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 3 - Surface 8 (29),    !- Name
    Transmittance schedule for PRELUDE - Tree 3,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -9.587733657,             !- Vertex 1 Xcoordinate
    17.271815401,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    -10.205767647,            !- Vertex 2 Xcoordinate
    17.369702361,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    -10.2057676431,           !- Vertex 3 Xcoordinate
    17.369702365,             !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    -9.5877336544,            !- Vertex 4 Xcoordinate
    17.2718153975,            !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 3 - Surface 9 (30),    !- Name
    Transmittance schedule for PRELUDE - Tree 3,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -8.587733657,             !- Vertex 1 Xcoordinate
    16.545272871,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    -9.030197137,             !- Vertex 2 Xcoordinate
    16.987736351,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    -9.0301971385,            !- Vertex 3 Xcoordinate
    16.9877363537,            !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    -8.5877336544,            !- Vertex 4 Xcoordinate
    16.5452728695,            !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 3 - Surface 10 (31),    !- Name
    Transmittance schedule for PRELUDE - Tree 3,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -8.303654607,             !- Vertex 1 Xcoordinate
    15.987736351,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    -8.587733657,             !- Vertex 2 Xcoordinate
    16.545272871,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    -8.5877336544,            !- Vertex 3 Xcoordinate
    16.5452728695,            !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    -8.3036546105,            !- Vertex 4 Xcoordinate
    15.9877363537,            !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 3 - Surface 11 (32),    !- Name
    Transmittance schedule for PRELUDE - Tree 3,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -8.205767647,             !- Vertex 1 Xcoordinate
    15.369702361,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    -8.303654607,             !- Vertex 2 Xcoordinate
    15.987736351,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    -8.3036546105,            !- Vertex 3 Xcoordinate
    15.9877363537,            !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    -8.2057676431,            !- Vertex 4 Xcoordinate
    15.369702365,             !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 3 - Surface 12 (33),    !- Name
    Transmittance schedule for PRELUDE - Tree 3,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -8.303654607,             !- Vertex 1 Xcoordinate
    14.751668381,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    -8.205767647,             !- Vertex 2 Xcoordinate
    15.369702361,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    -8.2057676431,            !- Vertex 3 Xcoordinate
    15.369702365,             !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    -8.3036546105,            !- Vertex 4 Xcoordinate
    14.7516683762,            !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 3 - Surface 13 (34),    !- Name
    Transmittance schedule for PRELUDE - Tree 3,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -8.587733657,             !- Vertex 1 Xcoordinate
    14.194131861,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    -8.303654607,             !- Vertex 2 Xcoordinate
    14.751668381,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    -8.3036546105,            !- Vertex 3 Xcoordinate
    14.7516683762,            !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    -8.5877336544,            !- Vertex 4 Xcoordinate
    14.1941318604,            !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 3 - Surface 14 (35),    !- Name
    Transmittance schedule for PRELUDE - Tree 3,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -9.030197137,             !- Vertex 1 Xcoordinate
    13.751668381,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    -8.587733657,             !- Vertex 2 Xcoordinate
    14.194131861,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    -8.5877336544,            !- Vertex 3 Xcoordinate
    14.1941318604,            !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    -9.0301971385,            !- Vertex 4 Xcoordinate
    13.7516683762,            !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 3 - Surface 15 (36),    !- Name
    Transmittance schedule for PRELUDE - Tree 3,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -9.587733657,             !- Vertex 1 Xcoordinate
    13.467589331,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    -9.030197137,             !- Vertex 2 Xcoordinate
    13.751668381,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    -9.0301971385,            !- Vertex 3 Xcoordinate
    13.7516683762,            !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    -9.5877336544,            !- Vertex 4 Xcoordinate
    13.4675893324,            !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 3 - Surface 16 (37),    !- Name
    Transmittance schedule for PRELUDE - Tree 3,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -10.205767647,            !- Vertex 1 Xcoordinate
    13.369702361,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    -9.587733657,             !- Vertex 2 Xcoordinate
    13.467589331,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    -9.5877336544,            !- Vertex 3 Xcoordinate
    13.4675893324,            !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    -10.2057676431,           !- Vertex 4 Xcoordinate
    13.369702365,             !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 3 - Surface 17 (38),    !- Name
    Transmittance schedule for PRELUDE - Tree 3,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -10.823801627,            !- Vertex 1 Xcoordinate
    13.467589331,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    -10.205767647,            !- Vertex 2 Xcoordinate
    13.369702361,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    -10.2057676431,           !- Vertex 3 Xcoordinate
    13.369702365,             !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    -10.8238016319,           !- Vertex 4 Xcoordinate
    13.4675893324,            !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 3 - Surface 18 (39),    !- Name
    Transmittance schedule for PRELUDE - Tree 3,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -11.381338147,            !- Vertex 1 Xcoordinate
    13.751668381,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    -10.823801627,            !- Vertex 2 Xcoordinate
    13.467589331,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    -10.8238016319,           !- Vertex 3 Xcoordinate
    13.4675893324,            !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    -11.3813381477,           !- Vertex 4 Xcoordinate
    13.7516683762,            !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 3 - Surface 19 (40),    !- Name
    Transmittance schedule for PRELUDE - Tree 3,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -11.823801627,            !- Vertex 1 Xcoordinate
    14.194131861,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    -11.381338147,            !- Vertex 2 Xcoordinate
    13.751668381,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    -11.3813381477,           !- Vertex 3 Xcoordinate
    13.7516683762,            !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    -11.8238016319,           !- Vertex 4 Xcoordinate
    14.1941318604,            !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 3 - Surface 20 (41),    !- Name
    Transmittance schedule for PRELUDE - Tree 3,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -12.107880677,            !- Vertex 1 Xcoordinate
    14.751668381,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    -11.823801627,            !- Vertex 2 Xcoordinate
    14.194131861,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    -11.8238016319,           !- Vertex 3 Xcoordinate
    14.1941318604,            !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    -12.1078806757,           !- Vertex 4 Xcoordinate
    14.7516683762,            !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 3 - Surface 21 (42),    !- Name
    Transmittance schedule for PRELUDE - Tree 3,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -12.205767647,            !- Vertex 1 Xcoordinate
    15.369702361,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    -12.107880677,            !- Vertex 2 Xcoordinate
    14.751668381,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    -12.1078806757,           !- Vertex 3 Xcoordinate
    14.7516683762,            !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    -12.2057676431,           !- Vertex 4 Xcoordinate
    15.369702365,             !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 3 - Surface 22 (43),    !- Name
    Transmittance schedule for PRELUDE - Tree 3,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -12.107880677,            !- Vertex 1 Xcoordinate
    15.987736351,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    -12.205767647,            !- Vertex 2 Xcoordinate
    15.369702361,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    -12.2057676431,           !- Vertex 3 Xcoordinate
    15.369702365,             !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    -12.1078806757,           !- Vertex 4 Xcoordinate
    15.9877363537,            !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 3 - Surface 23 (44),    !- Name
    Transmittance schedule for PRELUDE - Tree 3,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -11.823801627,            !- Vertex 1 Xcoordinate
    16.545272871,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    -12.107880677,            !- Vertex 2 Xcoordinate
    15.987736351,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    -12.1078806757,           !- Vertex 3 Xcoordinate
    15.9877363537,            !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    -11.8238016319,           !- Vertex 4 Xcoordinate
    16.5452728695,            !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 3 - Surface 24 (45),    !- Name
    Transmittance schedule for PRELUDE - Tree 3,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -11.381338147,            !- Vertex 1 Xcoordinate
    16.987736351,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    -11.823801627,            !- Vertex 2 Xcoordinate
    16.545272871,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    -11.8238016319,           !- Vertex 3 Xcoordinate
    16.5452728695,            !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    -11.3813381477,           !- Vertex 4 Xcoordinate
    16.9877363537,            !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 3 - Surface 25 (46),    !- Name
    Transmittance schedule for PRELUDE - Tree 3,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -10.823801627,            !- Vertex 1 Xcoordinate
    17.271815401,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    -11.381338147,            !- Vertex 2 Xcoordinate
    16.987736351,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    -11.3813381477,           !- Vertex 3 Xcoordinate
    16.9877363537,            !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    -10.8238016319,           !- Vertex 4 Xcoordinate
    17.2718153975,            !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 3 - Surface 26 (47),    !- Name
    Transmittance schedule for PRELUDE - Tree 3,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -10.205767647,            !- Vertex 1 Xcoordinate
    17.369702361,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    -10.823801627,            !- Vertex 2 Xcoordinate
    17.271815401,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    -10.8238016319,           !- Vertex 3 Xcoordinate
    17.2718153975,            !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    -10.2057676431,           !- Vertex 4 Xcoordinate
    17.369702365,             !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 3 - Surface 27 (48),    !- Name
    Transmittance schedule for PRELUDE - Tree 3,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -9.705767646,             !- Vertex 1 Xcoordinate
    15.869702361,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -10.705767645,            !- Vertex 2 Xcoordinate
    15.869702361,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -10.705767647,            !- Vertex 3 Xcoordinate
    15.869702361,             !- Vertex 3 Ycoordinate
    9.4040442939,             !- Vertex 3 Zcoordinate
    -9.705767647,             !- Vertex 4 Xcoordinate
    15.869702361,             !- Vertex 4 Ycoordinate
    9.4040442939;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 3 - Surface 28 (49),    !- Name
    Transmittance schedule for PRELUDE - Tree 3,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -9.7057676469,            !- Vertex 1 Xcoordinate
    14.8697023628,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -9.705767646,             !- Vertex 2 Xcoordinate
    15.869702361,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -9.705767647,             !- Vertex 3 Xcoordinate
    15.869702361,             !- Vertex 3 Ycoordinate
    9.4040442939,             !- Vertex 3 Zcoordinate
    -9.705767647,             !- Vertex 4 Xcoordinate
    14.869702361,             !- Vertex 4 Ycoordinate
    9.4040442939;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 3 - Surface 29 (50),    !- Name
    Transmittance schedule for PRELUDE - Tree 3,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -10.705767645,            !- Vertex 1 Xcoordinate
    15.869702361,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -10.705767645,            !- Vertex 2 Xcoordinate
    14.869702361,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -10.705767647,            !- Vertex 3 Xcoordinate
    14.869702361,             !- Vertex 3 Ycoordinate
    9.4040442939,             !- Vertex 3 Zcoordinate
    -10.705767647,            !- Vertex 4 Xcoordinate
    15.869702361,             !- Vertex 4 Ycoordinate
    9.4040442939;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 3 - Surface 30 (51),    !- Name
    Transmittance schedule for PRELUDE - Tree 3,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -10.705767645,            !- Vertex 1 Xcoordinate
    14.869702361,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -9.7057676469,            !- Vertex 2 Xcoordinate
    14.8697023628,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -9.705767647,             !- Vertex 3 Xcoordinate
    14.869702361,             !- Vertex 3 Ycoordinate
    9.4040442939,             !- Vertex 3 Zcoordinate
    -10.705767647,            !- Vertex 4 Xcoordinate
    14.869702361,             !- Vertex 4 Ycoordinate
    9.4040442939;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 3 - Surface 31 (52),    !- Name
    Transmittance schedule for PRELUDE - Tree 3,    !- Transmittance Schedule Name
    20,                       !- Number of Vertices
    -11.3813381477,           !- Vertex 1 Xcoordinate
    13.7516683762,            !- Vertex 1 Ycoordinate
    18.0223055858,            !- Vertex 1 Zcoordinate
    -10.8238016319,           !- Vertex 2 Xcoordinate
    13.4675893324,            !- Vertex 2 Ycoordinate
    18.0223055858,            !- Vertex 2 Zcoordinate
    -10.2057676431,           !- Vertex 3 Xcoordinate
    13.369702365,             !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    -9.5877336544,            !- Vertex 4 Xcoordinate
    13.4675893324,            !- Vertex 4 Ycoordinate
    18.0223055858,            !- Vertex 4 Zcoordinate
    -9.0301971385,            !- Vertex 5 Xcoordinate
    13.7516683762,            !- Vertex 5 Ycoordinate
    18.0223055858,            !- Vertex 5 Zcoordinate
    -8.5877336544,            !- Vertex 6 Xcoordinate
    14.1941318604,            !- Vertex 6 Ycoordinate
    18.0223055858,            !- Vertex 6 Zcoordinate
    -8.3036546105,            !- Vertex 7 Xcoordinate
    14.7516683762,            !- Vertex 7 Ycoordinate
    18.0223055858,            !- Vertex 7 Zcoordinate
    -8.2057676431,            !- Vertex 8 Xcoordinate
    15.369702365,             !- Vertex 8 Ycoordinate
    18.0223055858,            !- Vertex 8 Zcoordinate
    -8.3036546105,            !- Vertex 9 Xcoordinate
    15.9877363537,            !- Vertex 9 Ycoordinate
    18.0223055858,            !- Vertex 9 Zcoordinate
    -8.5877336544,            !- Vertex 10 Xcoordinate
    16.5452728695,            !- Vertex 10 Ycoordinate
    18.0223055858,            !- Vertex 10 Zcoordinate
    -9.0301971385,            !- Vertex 11 Xcoordinate
    16.9877363537,            !- Vertex 11 Ycoordinate
    18.0223055858,            !- Vertex 11 Zcoordinate
    -9.5877336544,            !- Vertex 12 Xcoordinate
    17.2718153975,            !- Vertex 12 Ycoordinate
    18.0223055858,            !- Vertex 12 Zcoordinate
    -10.2057676431,           !- Vertex 13 Xcoordinate
    17.369702365,             !- Vertex 13 Ycoordinate
    18.0223055858,            !- Vertex 13 Zcoordinate
    -10.8238016319,           !- Vertex 14 Xcoordinate
    17.2718153975,            !- Vertex 14 Ycoordinate
    18.0223055858,            !- Vertex 14 Zcoordinate
    -11.3813381477,           !- Vertex 15 Xcoordinate
    16.9877363537,            !- Vertex 15 Ycoordinate
    18.0223055858,            !- Vertex 15 Zcoordinate
    -11.8238016319,           !- Vertex 16 Xcoordinate
    16.5452728695,            !- Vertex 16 Ycoordinate
    18.0223055858,            !- Vertex 16 Zcoordinate
    -12.1078806757,           !- Vertex 17 Xcoordinate
    15.9877363537,            !- Vertex 17 Ycoordinate
    18.0223055858,            !- Vertex 17 Zcoordinate
    -12.2057676431,           !- Vertex 18 Xcoordinate
    15.369702365,             !- Vertex 18 Ycoordinate
    18.0223055858,            !- Vertex 18 Zcoordinate
    -12.1078806757,           !- Vertex 19 Xcoordinate
    14.7516683762,            !- Vertex 19 Ycoordinate
    18.0223055858,            !- Vertex 19 Zcoordinate
    -11.8238016319,           !- Vertex 20 Xcoordinate
    14.1941318604,            !- Vertex 20 Ycoordinate
    18.0223055858;            !- Vertex 20 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 3 - Surface 32 (53),    !- Name
    Transmittance schedule for PRELUDE - Tree 3,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -9.7057676469,            !- Vertex 1 Xcoordinate
    14.8697023628,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -10.705767645,            !- Vertex 2 Xcoordinate
    14.869702361,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -10.705767645,            !- Vertex 3 Xcoordinate
    15.869702361,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -9.705767646,             !- Vertex 4 Xcoordinate
    15.869702361,             !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 1 - Surface 1 (54),    !- Name
    Transmittance schedule for PRELUDE - Tree 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    9.13481488,               !- Vertex 1 Xcoordinate
    14.86970236,              !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    7.7140071034,             !- Vertex 2 Xcoordinate
    14.86970236,              !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    7.63481488,               !- Vertex 3 Xcoordinate
    15.36970236,              !- Vertex 3 Ycoordinate
    9.4040442939,             !- Vertex 3 Zcoordinate
    9.13481488,               !- Vertex 4 Xcoordinate
    15.36980236,              !- Vertex 4 Ycoordinate
    9.4040442939;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 1 - Surface 2 (55),    !- Name
    Transmittance schedule for PRELUDE - Tree 1,    !- Transmittance Schedule Name
    8,                        !- Number of Vertices
    10.13481488,              !- Vertex 1 Xcoordinate
    13.44889458,              !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    9.63481488,               !- Vertex 2 Xcoordinate
    13.36970236,              !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    9.0167809,                !- Vertex 3 Xcoordinate
    13.46758933,              !- Vertex 3 Ycoordinate
    9.4040442939,             !- Vertex 3 Zcoordinate
    8.45924438,               !- Vertex 4 Xcoordinate
    13.75166838,              !- Vertex 4 Ycoordinate
    9.4040442939,             !- Vertex 4 Zcoordinate
    8.0167809,                !- Vertex 5 Xcoordinate
    14.19413186,              !- Vertex 5 Ycoordinate
    9.4040442939,             !- Vertex 5 Zcoordinate
    7.73270185,               !- Vertex 6 Xcoordinate
    14.75166838,              !- Vertex 6 Ycoordinate
    9.4040442939,             !- Vertex 6 Zcoordinate
    7.7140071034,             !- Vertex 7 Xcoordinate
    14.86970236,              !- Vertex 7 Ycoordinate
    9.4040442939,             !- Vertex 7 Zcoordinate
    10.13481488,              !- Vertex 8 Xcoordinate
    14.86970236,              !- Vertex 8 Ycoordinate
    9.4040442939;             !- Vertex 8 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 1 - Surface 3 (56),    !- Name
    Transmittance schedule for PRELUDE - Tree 1,    !- Transmittance Schedule Name
    7,                        !- Number of Vertices
    11.25284887,              !- Vertex 1 Xcoordinate
    14.19413186,              !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    10.81038539,              !- Vertex 2 Xcoordinate
    13.75166838,              !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    10.25284887,              !- Vertex 3 Xcoordinate
    13.46758933,              !- Vertex 3 Ycoordinate
    9.4040442939,             !- Vertex 3 Zcoordinate
    10.13481488,              !- Vertex 4 Xcoordinate
    13.4488945821,            !- Vertex 4 Ycoordinate
    9.4040442939,             !- Vertex 4 Zcoordinate
    10.13481488,              !- Vertex 5 Xcoordinate
    15.36980236,              !- Vertex 5 Ycoordinate
    9.4040442939,             !- Vertex 5 Zcoordinate
    11.63479904,              !- Vertex 6 Xcoordinate
    15.36980236,              !- Vertex 6 Ycoordinate
    9.4040442939,             !- Vertex 6 Zcoordinate
    11.53692792,              !- Vertex 7 Xcoordinate
    14.75166838,              !- Vertex 7 Ycoordinate
    9.4040442939;             !- Vertex 7 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 1 - Surface 4 (57),    !- Name
    Transmittance schedule for PRELUDE - Tree 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    11.63479904,              !- Vertex 1 Xcoordinate
    15.36980236,              !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    10.13481488,              !- Vertex 2 Xcoordinate
    15.36980236,              !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    10.13481488,              !- Vertex 3 Xcoordinate
    15.86970236,              !- Vertex 3 Ycoordinate
    9.4040442939,             !- Vertex 3 Zcoordinate
    11.5556226657,            !- Vertex 4 Xcoordinate
    15.86970236,              !- Vertex 4 Ycoordinate
    9.4040442939;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 1 - Surface 5 (58),    !- Name
    Transmittance schedule for PRELUDE - Tree 1,    !- Transmittance Schedule Name
    8,                        !- Number of Vertices
    11.5556226657,            !- Vertex 1 Xcoordinate
    15.86970236,              !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    9.13481488,               !- Vertex 2 Xcoordinate
    15.86970236,              !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    9.13481488,               !- Vertex 3 Xcoordinate
    17.29051014,              !- Vertex 3 Ycoordinate
    9.4040442939,             !- Vertex 3 Zcoordinate
    9.63481488,               !- Vertex 4 Xcoordinate
    17.36970236,              !- Vertex 4 Ycoordinate
    9.4040442939,             !- Vertex 4 Zcoordinate
    10.25284887,              !- Vertex 5 Xcoordinate
    17.2718154,               !- Vertex 5 Ycoordinate
    9.4040442939,             !- Vertex 5 Zcoordinate
    10.81038539,              !- Vertex 6 Xcoordinate
    16.98773635,              !- Vertex 6 Ycoordinate
    9.4040442939,             !- Vertex 6 Zcoordinate
    11.25284887,              !- Vertex 7 Xcoordinate
    16.54527287,              !- Vertex 7 Ycoordinate
    9.4040442939,             !- Vertex 7 Zcoordinate
    11.53692792,              !- Vertex 8 Xcoordinate
    15.98773635,              !- Vertex 8 Ycoordinate
    9.4040442939;             !- Vertex 8 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 1 - Surface 6 (59),    !- Name
    Transmittance schedule for PRELUDE - Tree 1,    !- Transmittance Schedule Name
    7,                        !- Number of Vertices
    9.13481488,               !- Vertex 1 Xcoordinate
    15.36980236,              !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    7.63483072,               !- Vertex 2 Xcoordinate
    15.36980236,              !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    7.73270185,               !- Vertex 3 Xcoordinate
    15.98773635,              !- Vertex 3 Ycoordinate
    9.4040442939,             !- Vertex 3 Zcoordinate
    8.0167809,                !- Vertex 4 Xcoordinate
    16.54527287,              !- Vertex 4 Ycoordinate
    9.4040442939,             !- Vertex 4 Zcoordinate
    8.45924438,               !- Vertex 5 Xcoordinate
    16.98773635,              !- Vertex 5 Ycoordinate
    9.4040442939,             !- Vertex 5 Zcoordinate
    9.0167809,                !- Vertex 6 Xcoordinate
    17.2718154,               !- Vertex 6 Ycoordinate
    9.4040442939,             !- Vertex 6 Zcoordinate
    9.13481488,               !- Vertex 7 Xcoordinate
    17.2905101447,            !- Vertex 7 Ycoordinate
    9.4040442939;             !- Vertex 7 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 1 - Surface 7 (60),    !- Name
    Transmittance schedule for PRELUDE - Tree 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    10.8103853925,            !- Vertex 1 Xcoordinate
    16.987736351,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    10.2528488725,            !- Vertex 2 Xcoordinate
    17.271815401,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    10.2528488752,            !- Vertex 3 Xcoordinate
    17.2718153975,            !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    10.810385391,             !- Vertex 4 Xcoordinate
    16.9877363537,            !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 1 - Surface 8 (61),    !- Name
    Transmittance schedule for PRELUDE - Tree 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    10.2528488725,            !- Vertex 1 Xcoordinate
    17.271815401,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    9.6348148825,             !- Vertex 2 Xcoordinate
    17.369702361,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    9.6348148864,             !- Vertex 3 Xcoordinate
    17.369702365,             !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    10.2528488752,            !- Vertex 4 Xcoordinate
    17.2718153975,            !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 1 - Surface 9 (62),    !- Name
    Transmittance schedule for PRELUDE - Tree 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    11.2528488725,            !- Vertex 1 Xcoordinate
    16.545272871,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    10.8103853925,            !- Vertex 2 Xcoordinate
    16.987736351,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    10.810385391,             !- Vertex 3 Xcoordinate
    16.9877363537,            !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    11.2528488752,            !- Vertex 4 Xcoordinate
    16.5452728695,            !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 1 - Surface 10 (63),    !- Name
    Transmittance schedule for PRELUDE - Tree 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    11.5369279225,            !- Vertex 1 Xcoordinate
    15.987736351,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    11.2528488725,            !- Vertex 2 Xcoordinate
    16.545272871,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    11.2528488752,            !- Vertex 3 Xcoordinate
    16.5452728695,            !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    11.536927919,             !- Vertex 4 Xcoordinate
    15.9877363537,            !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 1 - Surface 11 (64),    !- Name
    Transmittance schedule for PRELUDE - Tree 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    11.6348148825,            !- Vertex 1 Xcoordinate
    15.369702361,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    11.5369279225,            !- Vertex 2 Xcoordinate
    15.987736351,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    11.536927919,             !- Vertex 3 Xcoordinate
    15.9877363537,            !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    11.6348148864,            !- Vertex 4 Xcoordinate
    15.369702365,             !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 1 - Surface 12 (65),    !- Name
    Transmittance schedule for PRELUDE - Tree 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    11.5369279225,            !- Vertex 1 Xcoordinate
    14.751668381,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    11.6348148825,            !- Vertex 2 Xcoordinate
    15.369702361,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    11.6348148864,            !- Vertex 3 Xcoordinate
    15.369702365,             !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    11.536927919,             !- Vertex 4 Xcoordinate
    14.7516683762,            !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 1 - Surface 13 (66),    !- Name
    Transmittance schedule for PRELUDE - Tree 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    11.2528488725,            !- Vertex 1 Xcoordinate
    14.194131861,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    11.5369279225,            !- Vertex 2 Xcoordinate
    14.751668381,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    11.536927919,             !- Vertex 3 Xcoordinate
    14.7516683762,            !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    11.2528488752,            !- Vertex 4 Xcoordinate
    14.1941318604,            !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 1 - Surface 14 (67),    !- Name
    Transmittance schedule for PRELUDE - Tree 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    10.8103853925,            !- Vertex 1 Xcoordinate
    13.751668381,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    11.2528488725,            !- Vertex 2 Xcoordinate
    14.194131861,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    11.2528488752,            !- Vertex 3 Xcoordinate
    14.1941318604,            !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    10.810385391,             !- Vertex 4 Xcoordinate
    13.7516683762,            !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 1 - Surface 15 (68),    !- Name
    Transmittance schedule for PRELUDE - Tree 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    10.2528488725,            !- Vertex 1 Xcoordinate
    13.467589331,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    10.8103853925,            !- Vertex 2 Xcoordinate
    13.751668381,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    10.810385391,             !- Vertex 3 Xcoordinate
    13.7516683762,            !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    10.2528488752,            !- Vertex 4 Xcoordinate
    13.4675893324,            !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 1 - Surface 16 (69),    !- Name
    Transmittance schedule for PRELUDE - Tree 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    9.6348148825,             !- Vertex 1 Xcoordinate
    13.369702361,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    10.2528488725,            !- Vertex 2 Xcoordinate
    13.467589331,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    10.2528488752,            !- Vertex 3 Xcoordinate
    13.4675893324,            !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    9.6348148864,             !- Vertex 4 Xcoordinate
    13.369702365,             !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 1 - Surface 17 (70),    !- Name
    Transmittance schedule for PRELUDE - Tree 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    9.0167809025,             !- Vertex 1 Xcoordinate
    13.467589331,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    9.6348148825,             !- Vertex 2 Xcoordinate
    13.369702361,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    9.6348148864,             !- Vertex 3 Xcoordinate
    13.369702365,             !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    9.0167808977,             !- Vertex 4 Xcoordinate
    13.4675893324,            !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 1 - Surface 18 (71),    !- Name
    Transmittance schedule for PRELUDE - Tree 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    8.4592443825,             !- Vertex 1 Xcoordinate
    13.751668381,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    9.0167809025,             !- Vertex 2 Xcoordinate
    13.467589331,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    9.0167808977,             !- Vertex 3 Xcoordinate
    13.4675893324,            !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    8.4592443818,             !- Vertex 4 Xcoordinate
    13.7516683762,            !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 1 - Surface 19 (72),    !- Name
    Transmittance schedule for PRELUDE - Tree 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    8.0167809025,             !- Vertex 1 Xcoordinate
    14.194131861,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    8.4592443825,             !- Vertex 2 Xcoordinate
    13.751668381,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    8.4592443818,             !- Vertex 3 Xcoordinate
    13.7516683762,            !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    8.0167808977,             !- Vertex 4 Xcoordinate
    14.1941318604,            !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 1 - Surface 20 (73),    !- Name
    Transmittance schedule for PRELUDE - Tree 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    7.7327018525,             !- Vertex 1 Xcoordinate
    14.751668381,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    8.0167809025,             !- Vertex 2 Xcoordinate
    14.194131861,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    8.0167808977,             !- Vertex 3 Xcoordinate
    14.1941318604,            !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    7.7327018538,             !- Vertex 4 Xcoordinate
    14.7516683762,            !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 1 - Surface 21 (74),    !- Name
    Transmittance schedule for PRELUDE - Tree 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    7.6348148825,             !- Vertex 1 Xcoordinate
    15.369702361,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    7.7327018525,             !- Vertex 2 Xcoordinate
    14.751668381,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    7.7327018538,             !- Vertex 3 Xcoordinate
    14.7516683762,            !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    7.6348148864,             !- Vertex 4 Xcoordinate
    15.369702365,             !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 1 - Surface 22 (75),    !- Name
    Transmittance schedule for PRELUDE - Tree 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    7.7327018525,             !- Vertex 1 Xcoordinate
    15.987736351,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    7.6348148825,             !- Vertex 2 Xcoordinate
    15.369702361,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    7.6348148864,             !- Vertex 3 Xcoordinate
    15.369702365,             !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    7.7327018538,             !- Vertex 4 Xcoordinate
    15.9877363537,            !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 1 - Surface 23 (76),    !- Name
    Transmittance schedule for PRELUDE - Tree 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    8.0167809025,             !- Vertex 1 Xcoordinate
    16.545272871,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    7.7327018525,             !- Vertex 2 Xcoordinate
    15.987736351,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    7.7327018538,             !- Vertex 3 Xcoordinate
    15.9877363537,            !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    8.0167808977,             !- Vertex 4 Xcoordinate
    16.5452728695,            !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 1 - Surface 24 (77),    !- Name
    Transmittance schedule for PRELUDE - Tree 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    8.4592443825,             !- Vertex 1 Xcoordinate
    16.987736351,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    8.0167809025,             !- Vertex 2 Xcoordinate
    16.545272871,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    8.0167808977,             !- Vertex 3 Xcoordinate
    16.5452728695,            !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    8.4592443818,             !- Vertex 4 Xcoordinate
    16.9877363537,            !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 1 - Surface 25 (78),    !- Name
    Transmittance schedule for PRELUDE - Tree 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    9.0167809025,             !- Vertex 1 Xcoordinate
    17.271815401,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    8.4592443825,             !- Vertex 2 Xcoordinate
    16.987736351,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    8.4592443818,             !- Vertex 3 Xcoordinate
    16.9877363537,            !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    9.0167808977,             !- Vertex 4 Xcoordinate
    17.2718153975,            !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 1 - Surface 26 (79),    !- Name
    Transmittance schedule for PRELUDE - Tree 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    9.6348148825,             !- Vertex 1 Xcoordinate
    17.369702361,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    9.0167809025,             !- Vertex 2 Xcoordinate
    17.271815401,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    9.0167808977,             !- Vertex 3 Xcoordinate
    17.2718153975,            !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    9.6348148864,             !- Vertex 4 Xcoordinate
    17.369702365,             !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 1 - Surface 27 (80),    !- Name
    Transmittance schedule for PRELUDE - Tree 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    10.1348148835,            !- Vertex 1 Xcoordinate
    15.869702361,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    9.1348148845,             !- Vertex 2 Xcoordinate
    15.869702361,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    9.1348148825,             !- Vertex 3 Xcoordinate
    15.869702361,             !- Vertex 3 Ycoordinate
    9.4040442939,             !- Vertex 3 Zcoordinate
    10.1348148825,            !- Vertex 4 Xcoordinate
    15.869702361,             !- Vertex 4 Ycoordinate
    9.4040442939;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 1 - Surface 28 (81),    !- Name
    Transmittance schedule for PRELUDE - Tree 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    10.1348148827,            !- Vertex 1 Xcoordinate
    14.8697023628,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    10.1348148835,            !- Vertex 2 Xcoordinate
    15.869702361,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.1348148825,            !- Vertex 3 Xcoordinate
    15.869702361,             !- Vertex 3 Ycoordinate
    9.4040442939,             !- Vertex 3 Zcoordinate
    10.1348148825,            !- Vertex 4 Xcoordinate
    14.869702361,             !- Vertex 4 Ycoordinate
    9.4040442939;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 1 - Surface 29 (82),    !- Name
    Transmittance schedule for PRELUDE - Tree 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    9.1348148845,             !- Vertex 1 Xcoordinate
    15.869702361,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    9.1348148845,             !- Vertex 2 Xcoordinate
    14.869702361,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    9.1348148825,             !- Vertex 3 Xcoordinate
    14.869702361,             !- Vertex 3 Ycoordinate
    9.4040442939,             !- Vertex 3 Zcoordinate
    9.1348148825,             !- Vertex 4 Xcoordinate
    15.869702361,             !- Vertex 4 Ycoordinate
    9.4040442939;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 1 - Surface 30 (83),    !- Name
    Transmittance schedule for PRELUDE - Tree 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    9.1348148845,             !- Vertex 1 Xcoordinate
    14.869702361,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    10.1348148827,            !- Vertex 2 Xcoordinate
    14.8697023628,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.1348148825,            !- Vertex 3 Xcoordinate
    14.869702361,             !- Vertex 3 Ycoordinate
    9.4040442939,             !- Vertex 3 Zcoordinate
    9.1348148825,             !- Vertex 4 Xcoordinate
    14.869702361,             !- Vertex 4 Ycoordinate
    9.4040442939;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 1 - Surface 31 (84),    !- Name
    Transmittance schedule for PRELUDE - Tree 1,    !- Transmittance Schedule Name
    20,                       !- Number of Vertices
    8.4592443818,             !- Vertex 1 Xcoordinate
    13.7516683762,            !- Vertex 1 Ycoordinate
    18.0223055858,            !- Vertex 1 Zcoordinate
    9.0167808977,             !- Vertex 2 Xcoordinate
    13.4675893324,            !- Vertex 2 Ycoordinate
    18.0223055858,            !- Vertex 2 Zcoordinate
    9.6348148864,             !- Vertex 3 Xcoordinate
    13.369702365,             !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    10.2528488752,            !- Vertex 4 Xcoordinate
    13.4675893324,            !- Vertex 4 Ycoordinate
    18.0223055858,            !- Vertex 4 Zcoordinate
    10.810385391,             !- Vertex 5 Xcoordinate
    13.7516683762,            !- Vertex 5 Ycoordinate
    18.0223055858,            !- Vertex 5 Zcoordinate
    11.2528488752,            !- Vertex 6 Xcoordinate
    14.1941318604,            !- Vertex 6 Ycoordinate
    18.0223055858,            !- Vertex 6 Zcoordinate
    11.536927919,             !- Vertex 7 Xcoordinate
    14.7516683762,            !- Vertex 7 Ycoordinate
    18.0223055858,            !- Vertex 7 Zcoordinate
    11.6348148864,            !- Vertex 8 Xcoordinate
    15.369702365,             !- Vertex 8 Ycoordinate
    18.0223055858,            !- Vertex 8 Zcoordinate
    11.536927919,             !- Vertex 9 Xcoordinate
    15.9877363537,            !- Vertex 9 Ycoordinate
    18.0223055858,            !- Vertex 9 Zcoordinate
    11.2528488752,            !- Vertex 10 Xcoordinate
    16.5452728695,            !- Vertex 10 Ycoordinate
    18.0223055858,            !- Vertex 10 Zcoordinate
    10.810385391,             !- Vertex 11 Xcoordinate
    16.9877363537,            !- Vertex 11 Ycoordinate
    18.0223055858,            !- Vertex 11 Zcoordinate
    10.2528488752,            !- Vertex 12 Xcoordinate
    17.2718153975,            !- Vertex 12 Ycoordinate
    18.0223055858,            !- Vertex 12 Zcoordinate
    9.6348148864,             !- Vertex 13 Xcoordinate
    17.369702365,             !- Vertex 13 Ycoordinate
    18.0223055858,            !- Vertex 13 Zcoordinate
    9.0167808977,             !- Vertex 14 Xcoordinate
    17.2718153975,            !- Vertex 14 Ycoordinate
    18.0223055858,            !- Vertex 14 Zcoordinate
    8.4592443818,             !- Vertex 15 Xcoordinate
    16.9877363537,            !- Vertex 15 Ycoordinate
    18.0223055858,            !- Vertex 15 Zcoordinate
    8.0167808977,             !- Vertex 16 Xcoordinate
    16.5452728695,            !- Vertex 16 Ycoordinate
    18.0223055858,            !- Vertex 16 Zcoordinate
    7.7327018538,             !- Vertex 17 Xcoordinate
    15.9877363537,            !- Vertex 17 Ycoordinate
    18.0223055858,            !- Vertex 17 Zcoordinate
    7.6348148864,             !- Vertex 18 Xcoordinate
    15.369702365,             !- Vertex 18 Ycoordinate
    18.0223055858,            !- Vertex 18 Zcoordinate
    7.7327018538,             !- Vertex 19 Xcoordinate
    14.7516683762,            !- Vertex 19 Ycoordinate
    18.0223055858,            !- Vertex 19 Zcoordinate
    8.0167808977,             !- Vertex 20 Xcoordinate
    14.1941318604,            !- Vertex 20 Ycoordinate
    18.0223055858;            !- Vertex 20 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 1 - Surface 32 (85),    !- Name
    Transmittance schedule for PRELUDE - Tree 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    10.1348148827,            !- Vertex 1 Xcoordinate
    14.8697023628,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    9.1348148845,             !- Vertex 2 Xcoordinate
    14.869702361,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    9.1348148845,             !- Vertex 3 Xcoordinate
    15.869702361,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.1348148835,            !- Vertex 4 Xcoordinate
    15.869702361,             !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 2 - Surface 1 (86),    !- Name
    Transmittance schedule for PRELUDE - Tree 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -1.08123424,              !- Vertex 1 Xcoordinate
    14.86970236,              !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    -2.5020420166,            !- Vertex 2 Xcoordinate
    14.86970236,              !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    -2.58123424,              !- Vertex 3 Xcoordinate
    15.36970236,              !- Vertex 3 Ycoordinate
    9.4040442939,             !- Vertex 3 Zcoordinate
    -1.08123424,              !- Vertex 4 Xcoordinate
    15.36980236,              !- Vertex 4 Ycoordinate
    9.4040442939;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 2 - Surface 2 (87),    !- Name
    Transmittance schedule for PRELUDE - Tree 2,    !- Transmittance Schedule Name
    8,                        !- Number of Vertices
    -0.08123424,              !- Vertex 1 Xcoordinate
    13.44889458,              !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    -0.58123424,              !- Vertex 2 Xcoordinate
    13.36970236,              !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    -1.19926822,              !- Vertex 3 Xcoordinate
    13.46758933,              !- Vertex 3 Ycoordinate
    9.4040442939,             !- Vertex 3 Zcoordinate
    -1.75680474,              !- Vertex 4 Xcoordinate
    13.75166838,              !- Vertex 4 Ycoordinate
    9.4040442939,             !- Vertex 4 Zcoordinate
    -2.19926822,              !- Vertex 5 Xcoordinate
    14.19413186,              !- Vertex 5 Ycoordinate
    9.4040442939,             !- Vertex 5 Zcoordinate
    -2.48334727,              !- Vertex 6 Xcoordinate
    14.75166838,              !- Vertex 6 Ycoordinate
    9.4040442939,             !- Vertex 6 Zcoordinate
    -2.5020420166,            !- Vertex 7 Xcoordinate
    14.86970236,              !- Vertex 7 Ycoordinate
    9.4040442939,             !- Vertex 7 Zcoordinate
    -0.08123424,              !- Vertex 8 Xcoordinate
    14.86970236,              !- Vertex 8 Ycoordinate
    9.4040442939;             !- Vertex 8 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 2 - Surface 3 (88),    !- Name
    Transmittance schedule for PRELUDE - Tree 2,    !- Transmittance Schedule Name
    7,                        !- Number of Vertices
    1.03679975,               !- Vertex 1 Xcoordinate
    14.19413186,              !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    0.59433627,               !- Vertex 2 Xcoordinate
    13.75166838,              !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    0.03679975,               !- Vertex 3 Xcoordinate
    13.46758933,              !- Vertex 3 Ycoordinate
    9.4040442939,             !- Vertex 3 Zcoordinate
    -0.08123424,              !- Vertex 4 Xcoordinate
    13.4488945821,            !- Vertex 4 Ycoordinate
    9.4040442939,             !- Vertex 4 Zcoordinate
    -0.08123424,              !- Vertex 5 Xcoordinate
    15.36980236,              !- Vertex 5 Ycoordinate
    9.4040442939,             !- Vertex 5 Zcoordinate
    1.41874992,               !- Vertex 6 Xcoordinate
    15.36980236,              !- Vertex 6 Ycoordinate
    9.4040442939,             !- Vertex 6 Zcoordinate
    1.3208788,                !- Vertex 7 Xcoordinate
    14.75166838,              !- Vertex 7 Ycoordinate
    9.4040442939;             !- Vertex 7 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 2 - Surface 4 (89),    !- Name
    Transmittance schedule for PRELUDE - Tree 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    1.41874992,               !- Vertex 1 Xcoordinate
    15.36980236,              !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    -0.08123424,              !- Vertex 2 Xcoordinate
    15.36980236,              !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    -0.08123424,              !- Vertex 3 Xcoordinate
    15.86970236,              !- Vertex 3 Ycoordinate
    9.4040442939,             !- Vertex 3 Zcoordinate
    1.3395735457,             !- Vertex 4 Xcoordinate
    15.86970236,              !- Vertex 4 Ycoordinate
    9.4040442939;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 2 - Surface 5 (90),    !- Name
    Transmittance schedule for PRELUDE - Tree 2,    !- Transmittance Schedule Name
    8,                        !- Number of Vertices
    1.3395735457,             !- Vertex 1 Xcoordinate
    15.86970236,              !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    -1.08123424,              !- Vertex 2 Xcoordinate
    15.86970236,              !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    -1.08123424,              !- Vertex 3 Xcoordinate
    17.29051014,              !- Vertex 3 Ycoordinate
    9.4040442939,             !- Vertex 3 Zcoordinate
    -0.58123424,              !- Vertex 4 Xcoordinate
    17.36970236,              !- Vertex 4 Ycoordinate
    9.4040442939,             !- Vertex 4 Zcoordinate
    0.03679975,               !- Vertex 5 Xcoordinate
    17.2718154,               !- Vertex 5 Ycoordinate
    9.4040442939,             !- Vertex 5 Zcoordinate
    0.59433627,               !- Vertex 6 Xcoordinate
    16.98773635,              !- Vertex 6 Ycoordinate
    9.4040442939,             !- Vertex 6 Zcoordinate
    1.03679975,               !- Vertex 7 Xcoordinate
    16.54527287,              !- Vertex 7 Ycoordinate
    9.4040442939,             !- Vertex 7 Zcoordinate
    1.3208788,                !- Vertex 8 Xcoordinate
    15.98773635,              !- Vertex 8 Ycoordinate
    9.4040442939;             !- Vertex 8 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 2 - Surface 6 (91),    !- Name
    Transmittance schedule for PRELUDE - Tree 2,    !- Transmittance Schedule Name
    7,                        !- Number of Vertices
    -1.08123424,              !- Vertex 1 Xcoordinate
    15.36980236,              !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    -2.5812184,               !- Vertex 2 Xcoordinate
    15.36980236,              !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    -2.48334727,              !- Vertex 3 Xcoordinate
    15.98773635,              !- Vertex 3 Ycoordinate
    9.4040442939,             !- Vertex 3 Zcoordinate
    -2.19926822,              !- Vertex 4 Xcoordinate
    16.54527287,              !- Vertex 4 Ycoordinate
    9.4040442939,             !- Vertex 4 Zcoordinate
    -1.75680474,              !- Vertex 5 Xcoordinate
    16.98773635,              !- Vertex 5 Ycoordinate
    9.4040442939,             !- Vertex 5 Zcoordinate
    -1.19926822,              !- Vertex 6 Xcoordinate
    17.2718154,               !- Vertex 6 Ycoordinate
    9.4040442939,             !- Vertex 6 Zcoordinate
    -1.08123424,              !- Vertex 7 Xcoordinate
    17.2905101447,            !- Vertex 7 Ycoordinate
    9.4040442939;             !- Vertex 7 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 2 - Surface 7 (92),    !- Name
    Transmittance schedule for PRELUDE - Tree 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    0.5943362715,             !- Vertex 1 Xcoordinate
    16.987736351,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    0.0367997515,             !- Vertex 2 Xcoordinate
    17.271815401,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    0.0367997541,             !- Vertex 3 Xcoordinate
    17.2718153975,            !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    0.59433627,               !- Vertex 4 Xcoordinate
    16.9877363537,            !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 2 - Surface 8 (93),    !- Name
    Transmittance schedule for PRELUDE - Tree 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    0.0367997515,             !- Vertex 1 Xcoordinate
    17.271815401,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    -0.5812342385,            !- Vertex 2 Xcoordinate
    17.369702361,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    -0.5812342346,            !- Vertex 3 Xcoordinate
    17.369702365,             !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    0.0367997541,             !- Vertex 4 Xcoordinate
    17.2718153975,            !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 2 - Surface 9 (94),    !- Name
    Transmittance schedule for PRELUDE - Tree 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    1.0367997515,             !- Vertex 1 Xcoordinate
    16.545272871,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    0.5943362715,             !- Vertex 2 Xcoordinate
    16.987736351,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    0.59433627,               !- Vertex 3 Xcoordinate
    16.9877363537,            !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    1.0367997541,             !- Vertex 4 Xcoordinate
    16.5452728695,            !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 2 - Surface 10 (95),    !- Name
    Transmittance schedule for PRELUDE - Tree 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    1.3208788015,             !- Vertex 1 Xcoordinate
    15.987736351,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    1.0367997515,             !- Vertex 2 Xcoordinate
    16.545272871,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    1.0367997541,             !- Vertex 3 Xcoordinate
    16.5452728695,            !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    1.320878798,              !- Vertex 4 Xcoordinate
    15.9877363537,            !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 2 - Surface 11 (96),    !- Name
    Transmittance schedule for PRELUDE - Tree 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    1.4187657615,             !- Vertex 1 Xcoordinate
    15.369702361,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    1.3208788015,             !- Vertex 2 Xcoordinate
    15.987736351,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    1.320878798,              !- Vertex 3 Xcoordinate
    15.9877363537,            !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    1.4187657654,             !- Vertex 4 Xcoordinate
    15.369702365,             !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 2 - Surface 12 (97),    !- Name
    Transmittance schedule for PRELUDE - Tree 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    1.3208788015,             !- Vertex 1 Xcoordinate
    14.751668381,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    1.4187657615,             !- Vertex 2 Xcoordinate
    15.369702361,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    1.4187657654,             !- Vertex 3 Xcoordinate
    15.369702365,             !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    1.320878798,              !- Vertex 4 Xcoordinate
    14.7516683762,            !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 2 - Surface 13 (98),    !- Name
    Transmittance schedule for PRELUDE - Tree 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    1.0367997515,             !- Vertex 1 Xcoordinate
    14.194131861,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    1.3208788015,             !- Vertex 2 Xcoordinate
    14.751668381,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    1.320878798,              !- Vertex 3 Xcoordinate
    14.7516683762,            !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    1.0367997541,             !- Vertex 4 Xcoordinate
    14.1941318604,            !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 2 - Surface 14 (99),    !- Name
    Transmittance schedule for PRELUDE - Tree 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    0.5943362715,             !- Vertex 1 Xcoordinate
    13.751668381,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    1.0367997515,             !- Vertex 2 Xcoordinate
    14.194131861,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    1.0367997541,             !- Vertex 3 Xcoordinate
    14.1941318604,            !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    0.59433627,               !- Vertex 4 Xcoordinate
    13.7516683762,            !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 2 - Surface 15 (100),    !- Name
    Transmittance schedule for PRELUDE - Tree 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    0.0367997515,             !- Vertex 1 Xcoordinate
    13.467589331,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    0.5943362715,             !- Vertex 2 Xcoordinate
    13.751668381,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    0.59433627,               !- Vertex 3 Xcoordinate
    13.7516683762,            !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    0.0367997541,             !- Vertex 4 Xcoordinate
    13.4675893324,            !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 2 - Surface 16 (101),    !- Name
    Transmittance schedule for PRELUDE - Tree 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -0.5812342385,            !- Vertex 1 Xcoordinate
    13.369702361,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    0.0367997515,             !- Vertex 2 Xcoordinate
    13.467589331,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    0.0367997541,             !- Vertex 3 Xcoordinate
    13.4675893324,            !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    -0.5812342346,            !- Vertex 4 Xcoordinate
    13.369702365,             !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 2 - Surface 17 (102),    !- Name
    Transmittance schedule for PRELUDE - Tree 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -1.1992682185,            !- Vertex 1 Xcoordinate
    13.467589331,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    -0.5812342385,            !- Vertex 2 Xcoordinate
    13.369702361,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    -0.5812342346,            !- Vertex 3 Xcoordinate
    13.369702365,             !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    -1.1992682234,            !- Vertex 4 Xcoordinate
    13.4675893324,            !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 2 - Surface 18 (103),    !- Name
    Transmittance schedule for PRELUDE - Tree 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -1.7568047385,            !- Vertex 1 Xcoordinate
    13.751668381,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    -1.1992682185,            !- Vertex 2 Xcoordinate
    13.467589331,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    -1.1992682234,            !- Vertex 3 Xcoordinate
    13.4675893324,            !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    -1.7568047392,            !- Vertex 4 Xcoordinate
    13.7516683762,            !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 2 - Surface 19 (104),    !- Name
    Transmittance schedule for PRELUDE - Tree 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -2.1992682185,            !- Vertex 1 Xcoordinate
    14.194131861,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    -1.7568047385,            !- Vertex 2 Xcoordinate
    13.751668381,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    -1.7568047392,            !- Vertex 3 Xcoordinate
    13.7516683762,            !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    -2.1992682234,            !- Vertex 4 Xcoordinate
    14.1941318604,            !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 2 - Surface 20 (105),    !- Name
    Transmittance schedule for PRELUDE - Tree 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -2.4833472685,            !- Vertex 1 Xcoordinate
    14.751668381,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    -2.1992682185,            !- Vertex 2 Xcoordinate
    14.194131861,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    -2.1992682234,            !- Vertex 3 Xcoordinate
    14.1941318604,            !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    -2.4833472672,            !- Vertex 4 Xcoordinate
    14.7516683762,            !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 2 - Surface 21 (106),    !- Name
    Transmittance schedule for PRELUDE - Tree 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -2.5812342385,            !- Vertex 1 Xcoordinate
    15.369702361,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    -2.4833472685,            !- Vertex 2 Xcoordinate
    14.751668381,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    -2.4833472672,            !- Vertex 3 Xcoordinate
    14.7516683762,            !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    -2.5812342346,            !- Vertex 4 Xcoordinate
    15.369702365,             !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 2 - Surface 22 (107),    !- Name
    Transmittance schedule for PRELUDE - Tree 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -2.4833472685,            !- Vertex 1 Xcoordinate
    15.987736351,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    -2.5812342385,            !- Vertex 2 Xcoordinate
    15.369702361,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    -2.5812342346,            !- Vertex 3 Xcoordinate
    15.369702365,             !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    -2.4833472672,            !- Vertex 4 Xcoordinate
    15.9877363537,            !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 2 - Surface 23 (108),    !- Name
    Transmittance schedule for PRELUDE - Tree 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -2.1992682185,            !- Vertex 1 Xcoordinate
    16.545272871,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    -2.4833472685,            !- Vertex 2 Xcoordinate
    15.987736351,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    -2.4833472672,            !- Vertex 3 Xcoordinate
    15.9877363537,            !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    -2.1992682234,            !- Vertex 4 Xcoordinate
    16.5452728695,            !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 2 - Surface 24 (109),    !- Name
    Transmittance schedule for PRELUDE - Tree 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -1.7568047385,            !- Vertex 1 Xcoordinate
    16.987736351,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    -2.1992682185,            !- Vertex 2 Xcoordinate
    16.545272871,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    -2.1992682234,            !- Vertex 3 Xcoordinate
    16.5452728695,            !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    -1.7568047392,            !- Vertex 4 Xcoordinate
    16.9877363537,            !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 2 - Surface 25 (110),    !- Name
    Transmittance schedule for PRELUDE - Tree 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -1.1992682185,            !- Vertex 1 Xcoordinate
    17.271815401,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    -1.7568047385,            !- Vertex 2 Xcoordinate
    16.987736351,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    -1.7568047392,            !- Vertex 3 Xcoordinate
    16.9877363537,            !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    -1.1992682234,            !- Vertex 4 Xcoordinate
    17.2718153975,            !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 2 - Surface 26 (111),    !- Name
    Transmittance schedule for PRELUDE - Tree 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -0.5812342385,            !- Vertex 1 Xcoordinate
    17.369702361,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    -1.1992682185,            !- Vertex 2 Xcoordinate
    17.271815401,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    -1.1992682234,            !- Vertex 3 Xcoordinate
    17.2718153975,            !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    -0.5812342346,            !- Vertex 4 Xcoordinate
    17.369702365,             !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 2 - Surface 27 (112),    !- Name
    Transmittance schedule for PRELUDE - Tree 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -0.0812342375,            !- Vertex 1 Xcoordinate
    15.869702361,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -1.0812342365,            !- Vertex 2 Xcoordinate
    15.869702361,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1.0812342385,            !- Vertex 3 Xcoordinate
    15.869702361,             !- Vertex 3 Ycoordinate
    9.4040442939,             !- Vertex 3 Zcoordinate
    -0.0812342385,            !- Vertex 4 Xcoordinate
    15.869702361,             !- Vertex 4 Ycoordinate
    9.4040442939;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 2 - Surface 28 (113),    !- Name
    Transmittance schedule for PRELUDE - Tree 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -0.0812342384,            !- Vertex 1 Xcoordinate
    14.8697023628,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -0.0812342375,            !- Vertex 2 Xcoordinate
    15.869702361,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -0.0812342385,            !- Vertex 3 Xcoordinate
    15.869702361,             !- Vertex 3 Ycoordinate
    9.4040442939,             !- Vertex 3 Zcoordinate
    -0.0812342385,            !- Vertex 4 Xcoordinate
    14.869702361,             !- Vertex 4 Ycoordinate
    9.4040442939;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 2 - Surface 29 (114),    !- Name
    Transmittance schedule for PRELUDE - Tree 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -1.0812342365,            !- Vertex 1 Xcoordinate
    15.869702361,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -1.0812342365,            !- Vertex 2 Xcoordinate
    14.869702361,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1.0812342385,            !- Vertex 3 Xcoordinate
    14.869702361,             !- Vertex 3 Ycoordinate
    9.4040442939,             !- Vertex 3 Zcoordinate
    -1.0812342385,            !- Vertex 4 Xcoordinate
    15.869702361,             !- Vertex 4 Ycoordinate
    9.4040442939;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 2 - Surface 30 (115),    !- Name
    Transmittance schedule for PRELUDE - Tree 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -1.0812342365,            !- Vertex 1 Xcoordinate
    14.869702361,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -0.0812342384,            !- Vertex 2 Xcoordinate
    14.8697023628,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -0.0812342385,            !- Vertex 3 Xcoordinate
    14.869702361,             !- Vertex 3 Ycoordinate
    9.4040442939,             !- Vertex 3 Zcoordinate
    -1.0812342385,            !- Vertex 4 Xcoordinate
    14.869702361,             !- Vertex 4 Ycoordinate
    9.4040442939;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 2 - Surface 31 (116),    !- Name
    Transmittance schedule for PRELUDE - Tree 2,    !- Transmittance Schedule Name
    20,                       !- Number of Vertices
    -1.7568047392,            !- Vertex 1 Xcoordinate
    13.7516683762,            !- Vertex 1 Ycoordinate
    18.0223055858,            !- Vertex 1 Zcoordinate
    -1.1992682234,            !- Vertex 2 Xcoordinate
    13.4675893324,            !- Vertex 2 Ycoordinate
    18.0223055858,            !- Vertex 2 Zcoordinate
    -0.5812342346,            !- Vertex 3 Xcoordinate
    13.369702365,             !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    0.0367997541,             !- Vertex 4 Xcoordinate
    13.4675893324,            !- Vertex 4 Ycoordinate
    18.0223055858,            !- Vertex 4 Zcoordinate
    0.59433627,               !- Vertex 5 Xcoordinate
    13.7516683762,            !- Vertex 5 Ycoordinate
    18.0223055858,            !- Vertex 5 Zcoordinate
    1.0367997541,             !- Vertex 6 Xcoordinate
    14.1941318604,            !- Vertex 6 Ycoordinate
    18.0223055858,            !- Vertex 6 Zcoordinate
    1.320878798,              !- Vertex 7 Xcoordinate
    14.7516683762,            !- Vertex 7 Ycoordinate
    18.0223055858,            !- Vertex 7 Zcoordinate
    1.4187657654,             !- Vertex 8 Xcoordinate
    15.369702365,             !- Vertex 8 Ycoordinate
    18.0223055858,            !- Vertex 8 Zcoordinate
    1.320878798,              !- Vertex 9 Xcoordinate
    15.9877363537,            !- Vertex 9 Ycoordinate
    18.0223055858,            !- Vertex 9 Zcoordinate
    1.0367997541,             !- Vertex 10 Xcoordinate
    16.5452728695,            !- Vertex 10 Ycoordinate
    18.0223055858,            !- Vertex 10 Zcoordinate
    0.59433627,               !- Vertex 11 Xcoordinate
    16.9877363537,            !- Vertex 11 Ycoordinate
    18.0223055858,            !- Vertex 11 Zcoordinate
    0.0367997541,             !- Vertex 12 Xcoordinate
    17.2718153975,            !- Vertex 12 Ycoordinate
    18.0223055858,            !- Vertex 12 Zcoordinate
    -0.5812342346,            !- Vertex 13 Xcoordinate
    17.369702365,             !- Vertex 13 Ycoordinate
    18.0223055858,            !- Vertex 13 Zcoordinate
    -1.1992682234,            !- Vertex 14 Xcoordinate
    17.2718153975,            !- Vertex 14 Ycoordinate
    18.0223055858,            !- Vertex 14 Zcoordinate
    -1.7568047392,            !- Vertex 15 Xcoordinate
    16.9877363537,            !- Vertex 15 Ycoordinate
    18.0223055858,            !- Vertex 15 Zcoordinate
    -2.1992682234,            !- Vertex 16 Xcoordinate
    16.5452728695,            !- Vertex 16 Ycoordinate
    18.0223055858,            !- Vertex 16 Zcoordinate
    -2.4833472672,            !- Vertex 17 Xcoordinate
    15.9877363537,            !- Vertex 17 Ycoordinate
    18.0223055858,            !- Vertex 17 Zcoordinate
    -2.5812342346,            !- Vertex 18 Xcoordinate
    15.369702365,             !- Vertex 18 Ycoordinate
    18.0223055858,            !- Vertex 18 Zcoordinate
    -2.4833472672,            !- Vertex 19 Xcoordinate
    14.7516683762,            !- Vertex 19 Ycoordinate
    18.0223055858,            !- Vertex 19 Zcoordinate
    -2.1992682234,            !- Vertex 20 Xcoordinate
    14.1941318604,            !- Vertex 20 Ycoordinate
    18.0223055858;            !- Vertex 20 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 2 - Surface 32 (117),    !- Name
    Transmittance schedule for PRELUDE - Tree 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -0.0812342384,            !- Vertex 1 Xcoordinate
    14.8697023628,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -1.0812342365,            !- Vertex 2 Xcoordinate
    14.869702361,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1.0812342365,            !- Vertex 3 Xcoordinate
    15.869702361,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -0.0812342375,            !- Vertex 4 Xcoordinate
    15.869702361,             !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - South small building - Surface 1 (118),    !- Name
    Transmittance schedule for PRELUDE - South small building,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    2.0537359708,             !- Vertex 1 Xcoordinate
    -19.6926452688,           !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -11.9569688586,           !- Vertex 2 Xcoordinate
    -19.6926452688,           !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -11.9569688586,           !- Vertex 3 Xcoordinate
    -14.7575113223,           !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    2.0537359708,             !- Vertex 4 Xcoordinate
    -14.7575113223,           !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - South small building - Surface 2 (119),    !- Name
    Transmittance schedule for PRELUDE - South small building,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -11.9569688586,           !- Vertex 1 Xcoordinate
    -19.6926452688,           !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    2.0537359708,             !- Vertex 2 Xcoordinate
    -19.6926452688,           !- Vertex 2 Ycoordinate
    2,                        !- Vertex 2 Zcoordinate
    2.0537359708,             !- Vertex 3 Xcoordinate
    -14.7575113223,           !- Vertex 3 Ycoordinate
    2,                        !- Vertex 3 Zcoordinate
    -11.9569688586,           !- Vertex 4 Xcoordinate
    -14.7575113223,           !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - South small building - Surface 3 (120),    !- Name
    Transmittance schedule for PRELUDE - South small building,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    2.0537359708,             !- Vertex 1 Xcoordinate
    -14.7575113223,           !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -11.9569688586,           !- Vertex 2 Xcoordinate
    -14.7575113223,           !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -11.9569688586,           !- Vertex 3 Xcoordinate
    -14.7575113223,           !- Vertex 3 Ycoordinate
    2,                        !- Vertex 3 Zcoordinate
    2.0537359708,             !- Vertex 4 Xcoordinate
    -14.7575113223,           !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - South small building - Surface 4 (121),    !- Name
    Transmittance schedule for PRELUDE - South small building,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    2.0537359708,             !- Vertex 1 Xcoordinate
    -19.6926452688,           !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    2.0537359708,             !- Vertex 2 Xcoordinate
    -14.7575113223,           !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    2.0537359708,             !- Vertex 3 Xcoordinate
    -14.7575113223,           !- Vertex 3 Ycoordinate
    2,                        !- Vertex 3 Zcoordinate
    2.0537359708,             !- Vertex 4 Xcoordinate
    -19.6926452688,           !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - South small building - Surface 5 (122),    !- Name
    Transmittance schedule for PRELUDE - South small building,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -11.9569688586,           !- Vertex 1 Xcoordinate
    -19.6926452688,           !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    2.0537359708,             !- Vertex 2 Xcoordinate
    -19.6926452688,           !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    2.0537359708,             !- Vertex 3 Xcoordinate
    -19.6926452688,           !- Vertex 3 Ycoordinate
    2,                        !- Vertex 3 Zcoordinate
    -11.9569688586,           !- Vertex 4 Xcoordinate
    -19.6926452688,           !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - South small building - Surface 6 (123),    !- Name
    Transmittance schedule for PRELUDE - South small building,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -11.9569688586,           !- Vertex 1 Xcoordinate
    -14.7575113223,           !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -11.9569688586,           !- Vertex 2 Xcoordinate
    -19.6926452688,           !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -11.9569688586,           !- Vertex 3 Xcoordinate
    -19.6926452688,           !- Vertex 3 Ycoordinate
    2,                        !- Vertex 3 Zcoordinate
    -11.9569688586,           !- Vertex 4 Xcoordinate
    -14.7575113223,           !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - South far building - Surface 1 (124),    !- Name
    Transmittance schedule for PRELUDE - South far building,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    35.54612678,              !- Vertex 1 Xcoordinate
    -40.5510643927,           !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -34.2710064966,           !- Vertex 2 Xcoordinate
    -40.5510643927,           !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -34.2710064966,           !- Vertex 3 Xcoordinate
    -28.5526712182,           !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    35.54612678,              !- Vertex 4 Xcoordinate
    -28.5526712182,           !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - South far building - Surface 2 (125),    !- Name
    Transmittance schedule for PRELUDE - South far building,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -34.2710064966,           !- Vertex 1 Xcoordinate
    -40.5510643927,           !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    35.54612678,              !- Vertex 2 Xcoordinate
    -40.5510643927,           !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    35.54612678,              !- Vertex 3 Xcoordinate
    -28.5526712182,           !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    -34.2710064966,           !- Vertex 4 Xcoordinate
    -28.5526712182,           !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - South far building - Surface 3 (126),    !- Name
    Transmittance schedule for PRELUDE - South far building,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    35.54612678,              !- Vertex 1 Xcoordinate
    -28.5526712182,           !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -34.2710064966,           !- Vertex 2 Xcoordinate
    -28.5526712182,           !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -34.2710064966,           !- Vertex 3 Xcoordinate
    -28.5526712182,           !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    35.54612678,              !- Vertex 4 Xcoordinate
    -28.5526712182,           !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - South far building - Surface 4 (127),    !- Name
    Transmittance schedule for PRELUDE - South far building,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    35.54612678,              !- Vertex 1 Xcoordinate
    -40.5510643927,           !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    35.54612678,              !- Vertex 2 Xcoordinate
    -28.5526712182,           !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    35.54612678,              !- Vertex 3 Xcoordinate
    -28.5526712182,           !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    35.54612678,              !- Vertex 4 Xcoordinate
    -40.5510643927,           !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - South far building - Surface 5 (128),    !- Name
    Transmittance schedule for PRELUDE - South far building,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -34.2710064966,           !- Vertex 1 Xcoordinate
    -40.5510643927,           !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    35.54612678,              !- Vertex 2 Xcoordinate
    -40.5510643927,           !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    35.54612678,              !- Vertex 3 Xcoordinate
    -40.5510643927,           !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    -34.2710064966,           !- Vertex 4 Xcoordinate
    -40.5510643927,           !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - South far building - Surface 6 (129),    !- Name
    Transmittance schedule for PRELUDE - South far building,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -34.2710064966,           !- Vertex 1 Xcoordinate
    -28.5526712182,           !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -34.2710064966,           !- Vertex 2 Xcoordinate
    -40.5510643927,           !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -34.2710064966,           !- Vertex 3 Xcoordinate
    -40.5510643927,           !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    -34.2710064966,           !- Vertex 4 Xcoordinate
    -28.5526712182,           !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Northeren far building 2 - Surface 1 (130),    !- Name
    Transmittance schedule for PRELUDE - Northeren far building 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -6.535735882,             !- Vertex 1 Xcoordinate
    46.1424270986,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -40.3249347496,           !- Vertex 2 Xcoordinate
    46.1424270968,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -40.3249347557,           !- Vertex 3 Xcoordinate
    58.1408202695,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -5.9760520013,            !- Vertex 4 Xcoordinate
    58.1408202712,            !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Northeren far building 2 - Surface 2 (131),    !- Name
    Transmittance schedule for PRELUDE - Northeren far building 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -40.3249347496,           !- Vertex 1 Xcoordinate
    46.1424270968,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -6.535735882,             !- Vertex 2 Xcoordinate
    46.1424270986,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -5.4163681182,            !- Vertex 3 Xcoordinate
    46.1424270987,            !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    -40.3249347496,           !- Vertex 4 Xcoordinate
    46.1424270968,            !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Northeren far building 2 - Surface 3 (132),    !- Name
    Transmittance schedule for PRELUDE - Northeren far building 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -40.3249347557,           !- Vertex 1 Xcoordinate
    58.1408202695,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -40.3249347496,           !- Vertex 2 Xcoordinate
    46.1424270968,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -40.3249347496,           !- Vertex 3 Xcoordinate
    46.1424270968,            !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    -40.3249347557,           !- Vertex 4 Xcoordinate
    58.1408202695,            !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Northeren far building 2 - Surface 4 (133),    !- Name
    Transmittance schedule for PRELUDE - Northeren far building 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -5.9760520013,            !- Vertex 1 Xcoordinate
    58.1408202712,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -40.3249347557,           !- Vertex 2 Xcoordinate
    58.1408202695,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -40.3249347557,           !- Vertex 3 Xcoordinate
    58.1408202695,            !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    -4.8566842375,            !- Vertex 4 Xcoordinate
    58.1408202712,            !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Northeren far building 2 - Surface 5 (134),    !- Name
    Transmittance schedule for PRELUDE - Northeren far building 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -6.535735882,             !- Vertex 1 Xcoordinate
    46.1424270986,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -5.9760520013,            !- Vertex 2 Xcoordinate
    58.1408202712,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -4.8566842375,            !- Vertex 3 Xcoordinate
    58.1408202712,            !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    -5.4163681182,            !- Vertex 4 Xcoordinate
    46.1424270987,            !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Northeren far building 2 - Surface 6 (135),    !- Name
    Transmittance schedule for PRELUDE - Northeren far building 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -40.3249347496,           !- Vertex 1 Xcoordinate
    46.1424270968,            !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    -5.4163681182,            !- Vertex 2 Xcoordinate
    46.1424270987,            !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    -4.8566842375,            !- Vertex 3 Xcoordinate
    58.1408202712,            !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    -40.3249347557,           !- Vertex 4 Xcoordinate
    58.1408202695,            !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Northeren far building 1 - Surface 1 (136),    !- Name
    Transmittance schedule for PRELUDE - Northeren far building 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    28.6615689944,            !- Vertex 1 Xcoordinate
    46.1424271006,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    4.7652802551,             !- Vertex 2 Xcoordinate
    46.1424270986,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.1365024147,             !- Vertex 3 Xcoordinate
    58.1408202712,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    28.6615689969,            !- Vertex 4 Xcoordinate
    58.1408202729,            !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Northeren far building 1 - Surface 2 (137),    !- Name
    Transmittance schedule for PRELUDE - Northeren far building 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    4.7652802551,             !- Vertex 1 Xcoordinate
    46.1424270986,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    28.6615689944,            !- Vertex 2 Xcoordinate
    46.1424271006,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    28.6615689944,            !- Vertex 3 Xcoordinate
    46.1424271006,            !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    5.5077245759,             !- Vertex 4 Xcoordinate
    46.1424270987,            !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Northeren far building 1 - Surface 3 (138),    !- Name
    Transmittance schedule for PRELUDE - Northeren far building 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.1365024147,             !- Vertex 1 Xcoordinate
    58.1408202712,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    4.7652802551,             !- Vertex 2 Xcoordinate
    46.1424270986,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.5077245759,             !- Vertex 3 Xcoordinate
    46.1424270987,            !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    5.8789467355,             !- Vertex 4 Xcoordinate
    58.1408202712,            !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Northeren far building 1 - Surface 4 (139),    !- Name
    Transmittance schedule for PRELUDE - Northeren far building 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    28.6615689969,            !- Vertex 1 Xcoordinate
    58.1408202729,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    5.1365024147,             !- Vertex 2 Xcoordinate
    58.1408202712,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.8789467355,             !- Vertex 3 Xcoordinate
    58.1408202712,            !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    28.6615689969,            !- Vertex 4 Xcoordinate
    58.1408202729,            !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Northeren far building 1 - Surface 5 (140),    !- Name
    Transmittance schedule for PRELUDE - Northeren far building 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    28.6615689944,            !- Vertex 1 Xcoordinate
    46.1424271006,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    28.6615689969,            !- Vertex 2 Xcoordinate
    58.1408202729,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    28.6615689969,            !- Vertex 3 Xcoordinate
    58.1408202729,            !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    28.6615689944,            !- Vertex 4 Xcoordinate
    46.1424271006,            !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Northeren far building 1 - Surface 6 (141),    !- Name
    Transmittance schedule for PRELUDE - Northeren far building 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.5077245759,             !- Vertex 1 Xcoordinate
    46.1424270987,            !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    28.6615689944,            !- Vertex 2 Xcoordinate
    46.1424271006,            !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    28.6615689969,            !- Vertex 3 Xcoordinate
    58.1408202729,            !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    5.8789467355,             !- Vertex 4 Xcoordinate
    58.1408202712,            !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 97 - Surface 1 (142),    !- Name
    Transmittance schedule for PRELUDE - Component block 97,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    35.3801871515,            !- Vertex 1 Xcoordinate
    -15.5100117797,           !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    27.4828238027,            !- Vertex 2 Xcoordinate
    -15.5100117797,           !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    27.4828238027,            !- Vertex 3 Xcoordinate
    -10.91860016,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    35.3801871515,            !- Vertex 4 Xcoordinate
    -10.91860016,             !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 97 - Surface 2 (143),    !- Name
    Transmittance schedule for PRELUDE - Component block 97,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    27.4828238027,            !- Vertex 1 Xcoordinate
    -15.5100117797,           !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    35.3801871515,            !- Vertex 2 Xcoordinate
    -15.5100117797,           !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    35.3801871515,            !- Vertex 3 Xcoordinate
    -10.91860016,             !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    27.4828238027,            !- Vertex 4 Xcoordinate
    -10.91860016,             !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 97 - Surface 3 (144),    !- Name
    Transmittance schedule for PRELUDE - Component block 97,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    35.3801871515,            !- Vertex 1 Xcoordinate
    -10.91860016,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    27.4828238027,            !- Vertex 2 Xcoordinate
    -10.91860016,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    27.4828238027,            !- Vertex 3 Xcoordinate
    -10.91860016,             !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    35.3801871515,            !- Vertex 4 Xcoordinate
    -10.91860016,             !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 97 - Surface 4 (145),    !- Name
    Transmittance schedule for PRELUDE - Component block 97,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    35.3801871515,            !- Vertex 1 Xcoordinate
    -15.5100117797,           !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    35.3801871515,            !- Vertex 2 Xcoordinate
    -10.91860016,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    35.3801871515,            !- Vertex 3 Xcoordinate
    -10.91860016,             !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    35.3801871515,            !- Vertex 4 Xcoordinate
    -15.5100117797,           !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 97 - Surface 5 (146),    !- Name
    Transmittance schedule for PRELUDE - Component block 97,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    27.4828238027,            !- Vertex 1 Xcoordinate
    -15.5100117797,           !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    35.3801871515,            !- Vertex 2 Xcoordinate
    -15.5100117797,           !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    35.3801871515,            !- Vertex 3 Xcoordinate
    -15.5100117797,           !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    27.4828238027,            !- Vertex 4 Xcoordinate
    -15.5100117797,           !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 97 - Surface 6 (147),    !- Name
    Transmittance schedule for PRELUDE - Component block 97,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    27.4828238027,            !- Vertex 1 Xcoordinate
    -10.91860016,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    27.4828238027,            !- Vertex 2 Xcoordinate
    -15.5100117797,           !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    27.4828238027,            !- Vertex 3 Xcoordinate
    -15.5100117797,           !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    27.4828238027,            !- Vertex 4 Xcoordinate
    -10.91860016,             !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 5 - Surface 1 (148),    !- Name
    Transmittance schedule for PRELUDE - Tree 5,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -19.22990966,             !- Vertex 1 Xcoordinate
    14.86970236,              !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    -20.6507174366,           !- Vertex 2 Xcoordinate
    14.86970236,              !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    -20.72990966,             !- Vertex 3 Xcoordinate
    15.36970236,              !- Vertex 3 Ycoordinate
    9.4040442939,             !- Vertex 3 Zcoordinate
    -19.22990966,             !- Vertex 4 Xcoordinate
    15.36980236,              !- Vertex 4 Ycoordinate
    9.4040442939;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 5 - Surface 2 (149),    !- Name
    Transmittance schedule for PRELUDE - Tree 5,    !- Transmittance Schedule Name
    8,                        !- Number of Vertices
    -18.22990966,             !- Vertex 1 Xcoordinate
    13.44889458,              !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    -18.72990966,             !- Vertex 2 Xcoordinate
    13.36970236,              !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    -19.34794364,             !- Vertex 3 Xcoordinate
    13.46758933,              !- Vertex 3 Ycoordinate
    9.4040442939,             !- Vertex 3 Zcoordinate
    -19.90548016,             !- Vertex 4 Xcoordinate
    13.75166838,              !- Vertex 4 Ycoordinate
    9.4040442939,             !- Vertex 4 Zcoordinate
    -20.34794364,             !- Vertex 5 Xcoordinate
    14.19413186,              !- Vertex 5 Ycoordinate
    9.4040442939,             !- Vertex 5 Zcoordinate
    -20.63202269,             !- Vertex 6 Xcoordinate
    14.75166838,              !- Vertex 6 Ycoordinate
    9.4040442939,             !- Vertex 6 Zcoordinate
    -20.6507174366,           !- Vertex 7 Xcoordinate
    14.86970236,              !- Vertex 7 Ycoordinate
    9.4040442939,             !- Vertex 7 Zcoordinate
    -18.22990966,             !- Vertex 8 Xcoordinate
    14.86970236,              !- Vertex 8 Ycoordinate
    9.4040442939;             !- Vertex 8 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 5 - Surface 3 (150),    !- Name
    Transmittance schedule for PRELUDE - Tree 5,    !- Transmittance Schedule Name
    7,                        !- Number of Vertices
    -17.11187567,             !- Vertex 1 Xcoordinate
    14.19413186,              !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    -17.55433915,             !- Vertex 2 Xcoordinate
    13.75166838,              !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    -18.11187567,             !- Vertex 3 Xcoordinate
    13.46758933,              !- Vertex 3 Ycoordinate
    9.4040442939,             !- Vertex 3 Zcoordinate
    -18.22990966,             !- Vertex 4 Xcoordinate
    13.4488945821,            !- Vertex 4 Ycoordinate
    9.4040442939,             !- Vertex 4 Zcoordinate
    -18.22990966,             !- Vertex 5 Xcoordinate
    15.36980236,              !- Vertex 5 Ycoordinate
    9.4040442939,             !- Vertex 5 Zcoordinate
    -16.7299255,              !- Vertex 6 Xcoordinate
    15.36980236,              !- Vertex 6 Ycoordinate
    9.4040442939,             !- Vertex 6 Zcoordinate
    -16.82779662,             !- Vertex 7 Xcoordinate
    14.75166838,              !- Vertex 7 Ycoordinate
    9.4040442939;             !- Vertex 7 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 5 - Surface 4 (151),    !- Name
    Transmittance schedule for PRELUDE - Tree 5,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -16.7299255,              !- Vertex 1 Xcoordinate
    15.36980236,              !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    -18.22990966,             !- Vertex 2 Xcoordinate
    15.36980236,              !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    -18.22990966,             !- Vertex 3 Xcoordinate
    15.86970236,              !- Vertex 3 Ycoordinate
    9.4040442939,             !- Vertex 3 Zcoordinate
    -16.8091018743,           !- Vertex 4 Xcoordinate
    15.86970236,              !- Vertex 4 Ycoordinate
    9.4040442939;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 5 - Surface 5 (152),    !- Name
    Transmittance schedule for PRELUDE - Tree 5,    !- Transmittance Schedule Name
    8,                        !- Number of Vertices
    -16.8091018743,           !- Vertex 1 Xcoordinate
    15.86970236,              !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    -19.22990966,             !- Vertex 2 Xcoordinate
    15.86970236,              !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    -19.22990966,             !- Vertex 3 Xcoordinate
    17.29051014,              !- Vertex 3 Ycoordinate
    9.4040442939,             !- Vertex 3 Zcoordinate
    -18.72990966,             !- Vertex 4 Xcoordinate
    17.36970236,              !- Vertex 4 Ycoordinate
    9.4040442939,             !- Vertex 4 Zcoordinate
    -18.11187567,             !- Vertex 5 Xcoordinate
    17.2718154,               !- Vertex 5 Ycoordinate
    9.4040442939,             !- Vertex 5 Zcoordinate
    -17.55433915,             !- Vertex 6 Xcoordinate
    16.98773635,              !- Vertex 6 Ycoordinate
    9.4040442939,             !- Vertex 6 Zcoordinate
    -17.11187567,             !- Vertex 7 Xcoordinate
    16.54527287,              !- Vertex 7 Ycoordinate
    9.4040442939,             !- Vertex 7 Zcoordinate
    -16.82779662,             !- Vertex 8 Xcoordinate
    15.98773635,              !- Vertex 8 Ycoordinate
    9.4040442939;             !- Vertex 8 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 5 - Surface 6 (153),    !- Name
    Transmittance schedule for PRELUDE - Tree 5,    !- Transmittance Schedule Name
    7,                        !- Number of Vertices
    -19.22990966,             !- Vertex 1 Xcoordinate
    15.36980236,              !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    -20.72989382,             !- Vertex 2 Xcoordinate
    15.36980236,              !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    -20.63202269,             !- Vertex 3 Xcoordinate
    15.98773635,              !- Vertex 3 Ycoordinate
    9.4040442939,             !- Vertex 3 Zcoordinate
    -20.34794364,             !- Vertex 4 Xcoordinate
    16.54527287,              !- Vertex 4 Ycoordinate
    9.4040442939,             !- Vertex 4 Zcoordinate
    -19.90548016,             !- Vertex 5 Xcoordinate
    16.98773635,              !- Vertex 5 Ycoordinate
    9.4040442939,             !- Vertex 5 Zcoordinate
    -19.34794364,             !- Vertex 6 Xcoordinate
    17.2718154,               !- Vertex 6 Ycoordinate
    9.4040442939,             !- Vertex 6 Zcoordinate
    -19.22990966,             !- Vertex 7 Xcoordinate
    17.2905101447,            !- Vertex 7 Ycoordinate
    9.4040442939;             !- Vertex 7 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 5 - Surface 7 (154),    !- Name
    Transmittance schedule for PRELUDE - Tree 5,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -17.5543391508,           !- Vertex 1 Xcoordinate
    16.987736351,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    -18.1118756708,           !- Vertex 2 Xcoordinate
    17.271815401,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    -18.1118756682,           !- Vertex 3 Xcoordinate
    17.2718153975,            !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    -17.5543391523,           !- Vertex 4 Xcoordinate
    16.9877363537,            !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 5 - Surface 8 (155),    !- Name
    Transmittance schedule for PRELUDE - Tree 5,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -18.1118756708,           !- Vertex 1 Xcoordinate
    17.271815401,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    -18.7299096608,           !- Vertex 2 Xcoordinate
    17.369702361,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    -18.7299096569,           !- Vertex 3 Xcoordinate
    17.369702365,             !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    -18.1118756682,           !- Vertex 4 Xcoordinate
    17.2718153975,            !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 5 - Surface 9 (156),    !- Name
    Transmittance schedule for PRELUDE - Tree 5,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -17.1118756708,           !- Vertex 1 Xcoordinate
    16.545272871,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    -17.5543391508,           !- Vertex 2 Xcoordinate
    16.987736351,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    -17.5543391523,           !- Vertex 3 Xcoordinate
    16.9877363537,            !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    -17.1118756682,           !- Vertex 4 Xcoordinate
    16.5452728695,            !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 5 - Surface 10 (157),    !- Name
    Transmittance schedule for PRELUDE - Tree 5,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -16.8277966208,           !- Vertex 1 Xcoordinate
    15.987736351,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    -17.1118756708,           !- Vertex 2 Xcoordinate
    16.545272871,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    -17.1118756682,           !- Vertex 3 Xcoordinate
    16.5452728695,            !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    -16.8277966243,           !- Vertex 4 Xcoordinate
    15.9877363537,            !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 5 - Surface 11 (158),    !- Name
    Transmittance schedule for PRELUDE - Tree 5,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -16.7299096608,           !- Vertex 1 Xcoordinate
    15.369702361,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    -16.8277966208,           !- Vertex 2 Xcoordinate
    15.987736351,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    -16.8277966243,           !- Vertex 3 Xcoordinate
    15.9877363537,            !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    -16.7299096569,           !- Vertex 4 Xcoordinate
    15.369702365,             !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 5 - Surface 12 (159),    !- Name
    Transmittance schedule for PRELUDE - Tree 5,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -16.8277966208,           !- Vertex 1 Xcoordinate
    14.751668381,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    -16.7299096608,           !- Vertex 2 Xcoordinate
    15.369702361,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    -16.7299096569,           !- Vertex 3 Xcoordinate
    15.369702365,             !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    -16.8277966243,           !- Vertex 4 Xcoordinate
    14.7516683762,            !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 5 - Surface 13 (160),    !- Name
    Transmittance schedule for PRELUDE - Tree 5,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -17.1118756708,           !- Vertex 1 Xcoordinate
    14.194131861,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    -16.8277966208,           !- Vertex 2 Xcoordinate
    14.751668381,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    -16.8277966243,           !- Vertex 3 Xcoordinate
    14.7516683762,            !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    -17.1118756682,           !- Vertex 4 Xcoordinate
    14.1941318604,            !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 5 - Surface 14 (161),    !- Name
    Transmittance schedule for PRELUDE - Tree 5,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -17.5543391508,           !- Vertex 1 Xcoordinate
    13.751668381,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    -17.1118756708,           !- Vertex 2 Xcoordinate
    14.194131861,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    -17.1118756682,           !- Vertex 3 Xcoordinate
    14.1941318604,            !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    -17.5543391523,           !- Vertex 4 Xcoordinate
    13.7516683762,            !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 5 - Surface 15 (162),    !- Name
    Transmittance schedule for PRELUDE - Tree 5,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -18.1118756708,           !- Vertex 1 Xcoordinate
    13.467589331,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    -17.5543391508,           !- Vertex 2 Xcoordinate
    13.751668381,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    -17.5543391523,           !- Vertex 3 Xcoordinate
    13.7516683762,            !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    -18.1118756682,           !- Vertex 4 Xcoordinate
    13.4675893324,            !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 5 - Surface 16 (163),    !- Name
    Transmittance schedule for PRELUDE - Tree 5,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -18.7299096608,           !- Vertex 1 Xcoordinate
    13.369702361,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    -18.1118756708,           !- Vertex 2 Xcoordinate
    13.467589331,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    -18.1118756682,           !- Vertex 3 Xcoordinate
    13.4675893324,            !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    -18.7299096569,           !- Vertex 4 Xcoordinate
    13.369702365,             !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 5 - Surface 17 (164),    !- Name
    Transmittance schedule for PRELUDE - Tree 5,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -19.3479436408,           !- Vertex 1 Xcoordinate
    13.467589331,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    -18.7299096608,           !- Vertex 2 Xcoordinate
    13.369702361,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    -18.7299096569,           !- Vertex 3 Xcoordinate
    13.369702365,             !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    -19.3479436457,           !- Vertex 4 Xcoordinate
    13.4675893324,            !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 5 - Surface 18 (165),    !- Name
    Transmittance schedule for PRELUDE - Tree 5,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -19.9054801608,           !- Vertex 1 Xcoordinate
    13.751668381,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    -19.3479436408,           !- Vertex 2 Xcoordinate
    13.467589331,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    -19.3479436457,           !- Vertex 3 Xcoordinate
    13.4675893324,            !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    -19.9054801615,           !- Vertex 4 Xcoordinate
    13.7516683762,            !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 5 - Surface 19 (166),    !- Name
    Transmittance schedule for PRELUDE - Tree 5,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -20.3479436408,           !- Vertex 1 Xcoordinate
    14.194131861,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    -19.9054801608,           !- Vertex 2 Xcoordinate
    13.751668381,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    -19.9054801615,           !- Vertex 3 Xcoordinate
    13.7516683762,            !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    -20.3479436457,           !- Vertex 4 Xcoordinate
    14.1941318604,            !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 5 - Surface 20 (167),    !- Name
    Transmittance schedule for PRELUDE - Tree 5,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -20.6320226908,           !- Vertex 1 Xcoordinate
    14.751668381,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    -20.3479436408,           !- Vertex 2 Xcoordinate
    14.194131861,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    -20.3479436457,           !- Vertex 3 Xcoordinate
    14.1941318604,            !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    -20.6320226895,           !- Vertex 4 Xcoordinate
    14.7516683762,            !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 5 - Surface 21 (168),    !- Name
    Transmittance schedule for PRELUDE - Tree 5,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -20.7299096608,           !- Vertex 1 Xcoordinate
    15.369702361,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    -20.6320226908,           !- Vertex 2 Xcoordinate
    14.751668381,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    -20.6320226895,           !- Vertex 3 Xcoordinate
    14.7516683762,            !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    -20.7299096569,           !- Vertex 4 Xcoordinate
    15.369702365,             !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 5 - Surface 22 (169),    !- Name
    Transmittance schedule for PRELUDE - Tree 5,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -20.6320226908,           !- Vertex 1 Xcoordinate
    15.987736351,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    -20.7299096608,           !- Vertex 2 Xcoordinate
    15.369702361,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    -20.7299096569,           !- Vertex 3 Xcoordinate
    15.369702365,             !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    -20.6320226895,           !- Vertex 4 Xcoordinate
    15.9877363537,            !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 5 - Surface 23 (170),    !- Name
    Transmittance schedule for PRELUDE - Tree 5,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -20.3479436408,           !- Vertex 1 Xcoordinate
    16.545272871,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    -20.6320226908,           !- Vertex 2 Xcoordinate
    15.987736351,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    -20.6320226895,           !- Vertex 3 Xcoordinate
    15.9877363537,            !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    -20.3479436457,           !- Vertex 4 Xcoordinate
    16.5452728695,            !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 5 - Surface 24 (171),    !- Name
    Transmittance schedule for PRELUDE - Tree 5,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -19.9054801608,           !- Vertex 1 Xcoordinate
    16.987736351,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    -20.3479436408,           !- Vertex 2 Xcoordinate
    16.545272871,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    -20.3479436457,           !- Vertex 3 Xcoordinate
    16.5452728695,            !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    -19.9054801615,           !- Vertex 4 Xcoordinate
    16.9877363537,            !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 5 - Surface 25 (172),    !- Name
    Transmittance schedule for PRELUDE - Tree 5,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -19.3479436408,           !- Vertex 1 Xcoordinate
    17.271815401,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    -19.9054801608,           !- Vertex 2 Xcoordinate
    16.987736351,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    -19.9054801615,           !- Vertex 3 Xcoordinate
    16.9877363537,            !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    -19.3479436457,           !- Vertex 4 Xcoordinate
    17.2718153975,            !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 5 - Surface 26 (173),    !- Name
    Transmittance schedule for PRELUDE - Tree 5,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -18.7299096608,           !- Vertex 1 Xcoordinate
    17.369702361,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    -19.3479436408,           !- Vertex 2 Xcoordinate
    17.271815401,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    -19.3479436457,           !- Vertex 3 Xcoordinate
    17.2718153975,            !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    -18.7299096569,           !- Vertex 4 Xcoordinate
    17.369702365,             !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 5 - Surface 27 (174),    !- Name
    Transmittance schedule for PRELUDE - Tree 5,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -18.2299096598,           !- Vertex 1 Xcoordinate
    15.869702361,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -19.2299096588,           !- Vertex 2 Xcoordinate
    15.869702361,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -19.2299096608,           !- Vertex 3 Xcoordinate
    15.869702361,             !- Vertex 3 Ycoordinate
    9.4040442939,             !- Vertex 3 Zcoordinate
    -18.2299096608,           !- Vertex 4 Xcoordinate
    15.869702361,             !- Vertex 4 Ycoordinate
    9.4040442939;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 5 - Surface 28 (175),    !- Name
    Transmittance schedule for PRELUDE - Tree 5,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -18.2299096607,           !- Vertex 1 Xcoordinate
    14.8697023628,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -18.2299096598,           !- Vertex 2 Xcoordinate
    15.869702361,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -18.2299096608,           !- Vertex 3 Xcoordinate
    15.869702361,             !- Vertex 3 Ycoordinate
    9.4040442939,             !- Vertex 3 Zcoordinate
    -18.2299096608,           !- Vertex 4 Xcoordinate
    14.869702361,             !- Vertex 4 Ycoordinate
    9.4040442939;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 5 - Surface 29 (176),    !- Name
    Transmittance schedule for PRELUDE - Tree 5,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -19.2299096588,           !- Vertex 1 Xcoordinate
    15.869702361,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -19.2299096588,           !- Vertex 2 Xcoordinate
    14.869702361,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -19.2299096608,           !- Vertex 3 Xcoordinate
    14.869702361,             !- Vertex 3 Ycoordinate
    9.4040442939,             !- Vertex 3 Zcoordinate
    -19.2299096608,           !- Vertex 4 Xcoordinate
    15.869702361,             !- Vertex 4 Ycoordinate
    9.4040442939;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 5 - Surface 30 (177),    !- Name
    Transmittance schedule for PRELUDE - Tree 5,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -19.2299096588,           !- Vertex 1 Xcoordinate
    14.869702361,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -18.2299096607,           !- Vertex 2 Xcoordinate
    14.8697023628,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -18.2299096608,           !- Vertex 3 Xcoordinate
    14.869702361,             !- Vertex 3 Ycoordinate
    9.4040442939,             !- Vertex 3 Zcoordinate
    -19.2299096608,           !- Vertex 4 Xcoordinate
    14.869702361,             !- Vertex 4 Ycoordinate
    9.4040442939;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 5 - Surface 31 (178),    !- Name
    Transmittance schedule for PRELUDE - Tree 5,    !- Transmittance Schedule Name
    20,                       !- Number of Vertices
    -19.9054801615,           !- Vertex 1 Xcoordinate
    13.7516683762,            !- Vertex 1 Ycoordinate
    18.0223055858,            !- Vertex 1 Zcoordinate
    -19.3479436457,           !- Vertex 2 Xcoordinate
    13.4675893324,            !- Vertex 2 Ycoordinate
    18.0223055858,            !- Vertex 2 Zcoordinate
    -18.7299096569,           !- Vertex 3 Xcoordinate
    13.369702365,             !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    -18.1118756682,           !- Vertex 4 Xcoordinate
    13.4675893324,            !- Vertex 4 Ycoordinate
    18.0223055858,            !- Vertex 4 Zcoordinate
    -17.5543391523,           !- Vertex 5 Xcoordinate
    13.7516683762,            !- Vertex 5 Ycoordinate
    18.0223055858,            !- Vertex 5 Zcoordinate
    -17.1118756682,           !- Vertex 6 Xcoordinate
    14.1941318604,            !- Vertex 6 Ycoordinate
    18.0223055858,            !- Vertex 6 Zcoordinate
    -16.8277966243,           !- Vertex 7 Xcoordinate
    14.7516683762,            !- Vertex 7 Ycoordinate
    18.0223055858,            !- Vertex 7 Zcoordinate
    -16.7299096569,           !- Vertex 8 Xcoordinate
    15.369702365,             !- Vertex 8 Ycoordinate
    18.0223055858,            !- Vertex 8 Zcoordinate
    -16.8277966243,           !- Vertex 9 Xcoordinate
    15.9877363537,            !- Vertex 9 Ycoordinate
    18.0223055858,            !- Vertex 9 Zcoordinate
    -17.1118756682,           !- Vertex 10 Xcoordinate
    16.5452728695,            !- Vertex 10 Ycoordinate
    18.0223055858,            !- Vertex 10 Zcoordinate
    -17.5543391523,           !- Vertex 11 Xcoordinate
    16.9877363537,            !- Vertex 11 Ycoordinate
    18.0223055858,            !- Vertex 11 Zcoordinate
    -18.1118756682,           !- Vertex 12 Xcoordinate
    17.2718153975,            !- Vertex 12 Ycoordinate
    18.0223055858,            !- Vertex 12 Zcoordinate
    -18.7299096569,           !- Vertex 13 Xcoordinate
    17.369702365,             !- Vertex 13 Ycoordinate
    18.0223055858,            !- Vertex 13 Zcoordinate
    -19.3479436457,           !- Vertex 14 Xcoordinate
    17.2718153975,            !- Vertex 14 Ycoordinate
    18.0223055858,            !- Vertex 14 Zcoordinate
    -19.9054801615,           !- Vertex 15 Xcoordinate
    16.9877363537,            !- Vertex 15 Ycoordinate
    18.0223055858,            !- Vertex 15 Zcoordinate
    -20.3479436457,           !- Vertex 16 Xcoordinate
    16.5452728695,            !- Vertex 16 Ycoordinate
    18.0223055858,            !- Vertex 16 Zcoordinate
    -20.6320226895,           !- Vertex 17 Xcoordinate
    15.9877363537,            !- Vertex 17 Ycoordinate
    18.0223055858,            !- Vertex 17 Zcoordinate
    -20.7299096569,           !- Vertex 18 Xcoordinate
    15.369702365,             !- Vertex 18 Ycoordinate
    18.0223055858,            !- Vertex 18 Zcoordinate
    -20.6320226895,           !- Vertex 19 Xcoordinate
    14.7516683762,            !- Vertex 19 Ycoordinate
    18.0223055858,            !- Vertex 19 Zcoordinate
    -20.3479436457,           !- Vertex 20 Xcoordinate
    14.1941318604,            !- Vertex 20 Ycoordinate
    18.0223055858;            !- Vertex 20 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 5 - Surface 32 (179),    !- Name
    Transmittance schedule for PRELUDE - Tree 5,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -18.2299096607,           !- Vertex 1 Xcoordinate
    14.8697023628,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -19.2299096588,           !- Vertex 2 Xcoordinate
    14.869702361,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -19.2299096588,           !- Vertex 3 Xcoordinate
    15.869702361,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -18.2299096598,           !- Vertex 4 Xcoordinate
    15.869702361,             !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 4 - Surface 1 (180),    !- Name
    Transmittance schedule for PRELUDE - Tree 4,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    17.63117076,              !- Vertex 1 Xcoordinate
    14.86970236,              !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    16.2103629834,            !- Vertex 2 Xcoordinate
    14.86970236,              !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    16.13117076,              !- Vertex 3 Xcoordinate
    15.36970236,              !- Vertex 3 Ycoordinate
    9.4040442939,             !- Vertex 3 Zcoordinate
    17.63117076,              !- Vertex 4 Xcoordinate
    15.36980236,              !- Vertex 4 Ycoordinate
    9.4040442939;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 4 - Surface 2 (181),    !- Name
    Transmittance schedule for PRELUDE - Tree 4,    !- Transmittance Schedule Name
    8,                        !- Number of Vertices
    18.63117076,              !- Vertex 1 Xcoordinate
    13.44889458,              !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    18.13117076,              !- Vertex 2 Xcoordinate
    13.36970236,              !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    17.51313678,              !- Vertex 3 Xcoordinate
    13.46758933,              !- Vertex 3 Ycoordinate
    9.4040442939,             !- Vertex 3 Zcoordinate
    16.95560026,              !- Vertex 4 Xcoordinate
    13.75166838,              !- Vertex 4 Ycoordinate
    9.4040442939,             !- Vertex 4 Zcoordinate
    16.51313678,              !- Vertex 5 Xcoordinate
    14.19413186,              !- Vertex 5 Ycoordinate
    9.4040442939,             !- Vertex 5 Zcoordinate
    16.22905773,              !- Vertex 6 Xcoordinate
    14.75166838,              !- Vertex 6 Ycoordinate
    9.4040442939,             !- Vertex 6 Zcoordinate
    16.2103629834,            !- Vertex 7 Xcoordinate
    14.86970236,              !- Vertex 7 Ycoordinate
    9.4040442939,             !- Vertex 7 Zcoordinate
    18.63117076,              !- Vertex 8 Xcoordinate
    14.86970236,              !- Vertex 8 Ycoordinate
    9.4040442939;             !- Vertex 8 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 4 - Surface 3 (182),    !- Name
    Transmittance schedule for PRELUDE - Tree 4,    !- Transmittance Schedule Name
    7,                        !- Number of Vertices
    19.74920475,              !- Vertex 1 Xcoordinate
    14.19413186,              !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    19.30674127,              !- Vertex 2 Xcoordinate
    13.75166838,              !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    18.74920475,              !- Vertex 3 Xcoordinate
    13.46758933,              !- Vertex 3 Ycoordinate
    9.4040442939,             !- Vertex 3 Zcoordinate
    18.63117076,              !- Vertex 4 Xcoordinate
    13.4488945821,            !- Vertex 4 Ycoordinate
    9.4040442939,             !- Vertex 4 Zcoordinate
    18.63117076,              !- Vertex 5 Xcoordinate
    15.36980236,              !- Vertex 5 Ycoordinate
    9.4040442939,             !- Vertex 5 Zcoordinate
    20.13115492,              !- Vertex 6 Xcoordinate
    15.36980236,              !- Vertex 6 Ycoordinate
    9.4040442939,             !- Vertex 6 Zcoordinate
    20.0332838,               !- Vertex 7 Xcoordinate
    14.75166838,              !- Vertex 7 Ycoordinate
    9.4040442939;             !- Vertex 7 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 4 - Surface 4 (183),    !- Name
    Transmittance schedule for PRELUDE - Tree 4,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    20.13115492,              !- Vertex 1 Xcoordinate
    15.36980236,              !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    18.63117076,              !- Vertex 2 Xcoordinate
    15.36980236,              !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    18.63117076,              !- Vertex 3 Xcoordinate
    15.86970236,              !- Vertex 3 Ycoordinate
    9.4040442939,             !- Vertex 3 Zcoordinate
    20.0519785457,            !- Vertex 4 Xcoordinate
    15.86970236,              !- Vertex 4 Ycoordinate
    9.4040442939;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 4 - Surface 5 (184),    !- Name
    Transmittance schedule for PRELUDE - Tree 4,    !- Transmittance Schedule Name
    8,                        !- Number of Vertices
    20.0519785457,            !- Vertex 1 Xcoordinate
    15.86970236,              !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    17.63117076,              !- Vertex 2 Xcoordinate
    15.86970236,              !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    17.63117076,              !- Vertex 3 Xcoordinate
    17.29051014,              !- Vertex 3 Ycoordinate
    9.4040442939,             !- Vertex 3 Zcoordinate
    18.13117076,              !- Vertex 4 Xcoordinate
    17.36970236,              !- Vertex 4 Ycoordinate
    9.4040442939,             !- Vertex 4 Zcoordinate
    18.74920475,              !- Vertex 5 Xcoordinate
    17.2718154,               !- Vertex 5 Ycoordinate
    9.4040442939,             !- Vertex 5 Zcoordinate
    19.30674127,              !- Vertex 6 Xcoordinate
    16.98773635,              !- Vertex 6 Ycoordinate
    9.4040442939,             !- Vertex 6 Zcoordinate
    19.74920475,              !- Vertex 7 Xcoordinate
    16.54527287,              !- Vertex 7 Ycoordinate
    9.4040442939,             !- Vertex 7 Zcoordinate
    20.0332838,               !- Vertex 8 Xcoordinate
    15.98773635,              !- Vertex 8 Ycoordinate
    9.4040442939;             !- Vertex 8 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 4 - Surface 6 (185),    !- Name
    Transmittance schedule for PRELUDE - Tree 4,    !- Transmittance Schedule Name
    7,                        !- Number of Vertices
    17.63117076,              !- Vertex 1 Xcoordinate
    15.36980236,              !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    16.1311866,               !- Vertex 2 Xcoordinate
    15.36980236,              !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    16.22905773,              !- Vertex 3 Xcoordinate
    15.98773635,              !- Vertex 3 Ycoordinate
    9.4040442939,             !- Vertex 3 Zcoordinate
    16.51313678,              !- Vertex 4 Xcoordinate
    16.54527287,              !- Vertex 4 Ycoordinate
    9.4040442939,             !- Vertex 4 Zcoordinate
    16.95560026,              !- Vertex 5 Xcoordinate
    16.98773635,              !- Vertex 5 Ycoordinate
    9.4040442939,             !- Vertex 5 Zcoordinate
    17.51313678,              !- Vertex 6 Xcoordinate
    17.2718154,               !- Vertex 6 Ycoordinate
    9.4040442939,             !- Vertex 6 Zcoordinate
    17.63117076,              !- Vertex 7 Xcoordinate
    17.2905101447,            !- Vertex 7 Ycoordinate
    9.4040442939;             !- Vertex 7 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 4 - Surface 7 (186),    !- Name
    Transmittance schedule for PRELUDE - Tree 4,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    19.3067412737,            !- Vertex 1 Xcoordinate
    16.987736351,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    18.7492047537,            !- Vertex 2 Xcoordinate
    17.271815401,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    18.7492047563,            !- Vertex 3 Xcoordinate
    17.2718153975,            !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    19.3067412721,            !- Vertex 4 Xcoordinate
    16.9877363537,            !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 4 - Surface 8 (187),    !- Name
    Transmittance schedule for PRELUDE - Tree 4,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    18.7492047537,            !- Vertex 1 Xcoordinate
    17.271815401,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    18.1311707637,            !- Vertex 2 Xcoordinate
    17.369702361,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    18.1311707676,            !- Vertex 3 Xcoordinate
    17.369702365,             !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    18.7492047563,            !- Vertex 4 Xcoordinate
    17.2718153975,            !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 4 - Surface 9 (188),    !- Name
    Transmittance schedule for PRELUDE - Tree 4,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    19.7492047537,            !- Vertex 1 Xcoordinate
    16.545272871,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    19.3067412737,            !- Vertex 2 Xcoordinate
    16.987736351,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    19.3067412721,            !- Vertex 3 Xcoordinate
    16.9877363537,            !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    19.7492047563,            !- Vertex 4 Xcoordinate
    16.5452728695,            !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 4 - Surface 10 (189),    !- Name
    Transmittance schedule for PRELUDE - Tree 4,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    20.0332838037,            !- Vertex 1 Xcoordinate
    15.987736351,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    19.7492047537,            !- Vertex 2 Xcoordinate
    16.545272871,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    19.7492047563,            !- Vertex 3 Xcoordinate
    16.5452728695,            !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    20.0332838001,            !- Vertex 4 Xcoordinate
    15.9877363537,            !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 4 - Surface 11 (190),    !- Name
    Transmittance schedule for PRELUDE - Tree 4,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    20.1311707637,            !- Vertex 1 Xcoordinate
    15.369702361,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    20.0332838037,            !- Vertex 2 Xcoordinate
    15.987736351,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    20.0332838001,            !- Vertex 3 Xcoordinate
    15.9877363537,            !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    20.1311707676,            !- Vertex 4 Xcoordinate
    15.369702365,             !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 4 - Surface 12 (191),    !- Name
    Transmittance schedule for PRELUDE - Tree 4,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    20.0332838037,            !- Vertex 1 Xcoordinate
    14.751668381,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    20.1311707637,            !- Vertex 2 Xcoordinate
    15.369702361,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    20.1311707676,            !- Vertex 3 Xcoordinate
    15.369702365,             !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    20.0332838001,            !- Vertex 4 Xcoordinate
    14.7516683762,            !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 4 - Surface 13 (192),    !- Name
    Transmittance schedule for PRELUDE - Tree 4,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    19.7492047537,            !- Vertex 1 Xcoordinate
    14.194131861,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    20.0332838037,            !- Vertex 2 Xcoordinate
    14.751668381,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    20.0332838001,            !- Vertex 3 Xcoordinate
    14.7516683762,            !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    19.7492047563,            !- Vertex 4 Xcoordinate
