    14.1941318604,            !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 4 - Surface 14 (193),    !- Name
    Transmittance schedule for PRELUDE - Tree 4,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    19.3067412737,            !- Vertex 1 Xcoordinate
    13.751668381,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    19.7492047537,            !- Vertex 2 Xcoordinate
    14.194131861,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    19.7492047563,            !- Vertex 3 Xcoordinate
    14.1941318604,            !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    19.3067412721,            !- Vertex 4 Xcoordinate
    13.7516683762,            !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 4 - Surface 15 (194),    !- Name
    Transmittance schedule for PRELUDE - Tree 4,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    18.7492047537,            !- Vertex 1 Xcoordinate
    13.467589331,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    19.3067412737,            !- Vertex 2 Xcoordinate
    13.751668381,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    19.3067412721,            !- Vertex 3 Xcoordinate
    13.7516683762,            !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    18.7492047563,            !- Vertex 4 Xcoordinate
    13.4675893324,            !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 4 - Surface 16 (195),    !- Name
    Transmittance schedule for PRELUDE - Tree 4,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    18.1311707637,            !- Vertex 1 Xcoordinate
    13.369702361,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    18.7492047537,            !- Vertex 2 Xcoordinate
    13.467589331,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    18.7492047563,            !- Vertex 3 Xcoordinate
    13.4675893324,            !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    18.1311707676,            !- Vertex 4 Xcoordinate
    13.369702365,             !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 4 - Surface 17 (196),    !- Name
    Transmittance schedule for PRELUDE - Tree 4,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    17.5131367837,            !- Vertex 1 Xcoordinate
    13.467589331,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    18.1311707637,            !- Vertex 2 Xcoordinate
    13.369702361,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    18.1311707676,            !- Vertex 3 Xcoordinate
    13.369702365,             !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    17.5131367788,            !- Vertex 4 Xcoordinate
    13.4675893324,            !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 4 - Surface 18 (197),    !- Name
    Transmittance schedule for PRELUDE - Tree 4,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    16.9556002637,            !- Vertex 1 Xcoordinate
    13.751668381,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    17.5131367837,            !- Vertex 2 Xcoordinate
    13.467589331,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    17.5131367788,            !- Vertex 3 Xcoordinate
    13.4675893324,            !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    16.955600263,             !- Vertex 4 Xcoordinate
    13.7516683762,            !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 4 - Surface 19 (198),    !- Name
    Transmittance schedule for PRELUDE - Tree 4,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    16.5131367837,            !- Vertex 1 Xcoordinate
    14.194131861,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    16.9556002637,            !- Vertex 2 Xcoordinate
    13.751668381,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    16.955600263,             !- Vertex 3 Xcoordinate
    13.7516683762,            !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    16.5131367788,            !- Vertex 4 Xcoordinate
    14.1941318604,            !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 4 - Surface 20 (199),    !- Name
    Transmittance schedule for PRELUDE - Tree 4,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    16.2290577337,            !- Vertex 1 Xcoordinate
    14.751668381,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    16.5131367837,            !- Vertex 2 Xcoordinate
    14.194131861,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    16.5131367788,            !- Vertex 3 Xcoordinate
    14.1941318604,            !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    16.229057735,             !- Vertex 4 Xcoordinate
    14.7516683762,            !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 4 - Surface 21 (200),    !- Name
    Transmittance schedule for PRELUDE - Tree 4,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    16.1311707637,            !- Vertex 1 Xcoordinate
    15.369702361,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    16.2290577337,            !- Vertex 2 Xcoordinate
    14.751668381,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    16.229057735,             !- Vertex 3 Xcoordinate
    14.7516683762,            !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    16.1311707676,            !- Vertex 4 Xcoordinate
    15.369702365,             !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 4 - Surface 22 (201),    !- Name
    Transmittance schedule for PRELUDE - Tree 4,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    16.2290577337,            !- Vertex 1 Xcoordinate
    15.987736351,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    16.1311707637,            !- Vertex 2 Xcoordinate
    15.369702361,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    16.1311707676,            !- Vertex 3 Xcoordinate
    15.369702365,             !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    16.229057735,             !- Vertex 4 Xcoordinate
    15.9877363537,            !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 4 - Surface 23 (202),    !- Name
    Transmittance schedule for PRELUDE - Tree 4,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    16.5131367837,            !- Vertex 1 Xcoordinate
    16.545272871,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    16.2290577337,            !- Vertex 2 Xcoordinate
    15.987736351,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    16.229057735,             !- Vertex 3 Xcoordinate
    15.9877363537,            !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    16.5131367788,            !- Vertex 4 Xcoordinate
    16.5452728695,            !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 4 - Surface 24 (203),    !- Name
    Transmittance schedule for PRELUDE - Tree 4,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    16.9556002637,            !- Vertex 1 Xcoordinate
    16.987736351,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    16.5131367837,            !- Vertex 2 Xcoordinate
    16.545272871,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    16.5131367788,            !- Vertex 3 Xcoordinate
    16.5452728695,            !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    16.955600263,             !- Vertex 4 Xcoordinate
    16.9877363537,            !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 4 - Surface 25 (204),    !- Name
    Transmittance schedule for PRELUDE - Tree 4,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    17.5131367837,            !- Vertex 1 Xcoordinate
    17.271815401,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    16.9556002637,            !- Vertex 2 Xcoordinate
    16.987736351,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    16.955600263,             !- Vertex 3 Xcoordinate
    16.9877363537,            !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    17.5131367788,            !- Vertex 4 Xcoordinate
    17.2718153975,            !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 4 - Surface 26 (205),    !- Name
    Transmittance schedule for PRELUDE - Tree 4,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    18.1311707637,            !- Vertex 1 Xcoordinate
    17.369702361,             !- Vertex 1 Ycoordinate
    9.4040442939,             !- Vertex 1 Zcoordinate
    17.5131367837,            !- Vertex 2 Xcoordinate
    17.271815401,             !- Vertex 2 Ycoordinate
    9.4040442939,             !- Vertex 2 Zcoordinate
    17.5131367788,            !- Vertex 3 Xcoordinate
    17.2718153975,            !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    18.1311707676,            !- Vertex 4 Xcoordinate
    17.369702365,             !- Vertex 4 Ycoordinate
    18.0223055858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 4 - Surface 27 (206),    !- Name
    Transmittance schedule for PRELUDE - Tree 4,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    18.6311707647,            !- Vertex 1 Xcoordinate
    15.869702361,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    17.6311707656,            !- Vertex 2 Xcoordinate
    15.869702361,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    17.6311707637,            !- Vertex 3 Xcoordinate
    15.869702361,             !- Vertex 3 Ycoordinate
    9.4040442939,             !- Vertex 3 Zcoordinate
    18.6311707637,            !- Vertex 4 Xcoordinate
    15.869702361,             !- Vertex 4 Ycoordinate
    9.4040442939;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 4 - Surface 28 (207),    !- Name
    Transmittance schedule for PRELUDE - Tree 4,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    18.6311707638,            !- Vertex 1 Xcoordinate
    14.8697023628,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    18.6311707647,            !- Vertex 2 Xcoordinate
    15.869702361,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    18.6311707637,            !- Vertex 3 Xcoordinate
    15.869702361,             !- Vertex 3 Ycoordinate
    9.4040442939,             !- Vertex 3 Zcoordinate
    18.6311707637,            !- Vertex 4 Xcoordinate
    14.869702361,             !- Vertex 4 Ycoordinate
    9.4040442939;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 4 - Surface 29 (208),    !- Name
    Transmittance schedule for PRELUDE - Tree 4,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    17.6311707656,            !- Vertex 1 Xcoordinate
    15.869702361,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    17.6311707656,            !- Vertex 2 Xcoordinate
    14.869702361,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    17.6311707637,            !- Vertex 3 Xcoordinate
    14.869702361,             !- Vertex 3 Ycoordinate
    9.4040442939,             !- Vertex 3 Zcoordinate
    17.6311707637,            !- Vertex 4 Xcoordinate
    15.869702361,             !- Vertex 4 Ycoordinate
    9.4040442939;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 4 - Surface 30 (209),    !- Name
    Transmittance schedule for PRELUDE - Tree 4,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    17.6311707656,            !- Vertex 1 Xcoordinate
    14.869702361,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    18.6311707638,            !- Vertex 2 Xcoordinate
    14.8697023628,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    18.6311707637,            !- Vertex 3 Xcoordinate
    14.869702361,             !- Vertex 3 Ycoordinate
    9.4040442939,             !- Vertex 3 Zcoordinate
    17.6311707637,            !- Vertex 4 Xcoordinate
    14.869702361,             !- Vertex 4 Ycoordinate
    9.4040442939;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 4 - Surface 31 (210),    !- Name
    Transmittance schedule for PRELUDE - Tree 4,    !- Transmittance Schedule Name
    20,                       !- Number of Vertices
    16.955600263,             !- Vertex 1 Xcoordinate
    13.7516683762,            !- Vertex 1 Ycoordinate
    18.0223055858,            !- Vertex 1 Zcoordinate
    17.5131367788,            !- Vertex 2 Xcoordinate
    13.4675893324,            !- Vertex 2 Ycoordinate
    18.0223055858,            !- Vertex 2 Zcoordinate
    18.1311707676,            !- Vertex 3 Xcoordinate
    13.369702365,             !- Vertex 3 Ycoordinate
    18.0223055858,            !- Vertex 3 Zcoordinate
    18.7492047563,            !- Vertex 4 Xcoordinate
    13.4675893324,            !- Vertex 4 Ycoordinate
    18.0223055858,            !- Vertex 4 Zcoordinate
    19.3067412721,            !- Vertex 5 Xcoordinate
    13.7516683762,            !- Vertex 5 Ycoordinate
    18.0223055858,            !- Vertex 5 Zcoordinate
    19.7492047563,            !- Vertex 6 Xcoordinate
    14.1941318604,            !- Vertex 6 Ycoordinate
    18.0223055858,            !- Vertex 6 Zcoordinate
    20.0332838001,            !- Vertex 7 Xcoordinate
    14.7516683762,            !- Vertex 7 Ycoordinate
    18.0223055858,            !- Vertex 7 Zcoordinate
    20.1311707676,            !- Vertex 8 Xcoordinate
    15.369702365,             !- Vertex 8 Ycoordinate
    18.0223055858,            !- Vertex 8 Zcoordinate
    20.0332838001,            !- Vertex 9 Xcoordinate
    15.9877363537,            !- Vertex 9 Ycoordinate
    18.0223055858,            !- Vertex 9 Zcoordinate
    19.7492047563,            !- Vertex 10 Xcoordinate
    16.5452728695,            !- Vertex 10 Ycoordinate
    18.0223055858,            !- Vertex 10 Zcoordinate
    19.3067412721,            !- Vertex 11 Xcoordinate
    16.9877363537,            !- Vertex 11 Ycoordinate
    18.0223055858,            !- Vertex 11 Zcoordinate
    18.7492047563,            !- Vertex 12 Xcoordinate
    17.2718153975,            !- Vertex 12 Ycoordinate
    18.0223055858,            !- Vertex 12 Zcoordinate
    18.1311707676,            !- Vertex 13 Xcoordinate
    17.369702365,             !- Vertex 13 Ycoordinate
    18.0223055858,            !- Vertex 13 Zcoordinate
    17.5131367788,            !- Vertex 14 Xcoordinate
    17.2718153975,            !- Vertex 14 Ycoordinate
    18.0223055858,            !- Vertex 14 Zcoordinate
    16.955600263,             !- Vertex 15 Xcoordinate
    16.9877363537,            !- Vertex 15 Ycoordinate
    18.0223055858,            !- Vertex 15 Zcoordinate
    16.5131367788,            !- Vertex 16 Xcoordinate
    16.5452728695,            !- Vertex 16 Ycoordinate
    18.0223055858,            !- Vertex 16 Zcoordinate
    16.229057735,             !- Vertex 17 Xcoordinate
    15.9877363537,            !- Vertex 17 Ycoordinate
    18.0223055858,            !- Vertex 17 Zcoordinate
    16.1311707676,            !- Vertex 18 Xcoordinate
    15.369702365,             !- Vertex 18 Ycoordinate
    18.0223055858,            !- Vertex 18 Zcoordinate
    16.229057735,             !- Vertex 19 Xcoordinate
    14.7516683762,            !- Vertex 19 Ycoordinate
    18.0223055858,            !- Vertex 19 Zcoordinate
    16.5131367788,            !- Vertex 20 Xcoordinate
    14.1941318604,            !- Vertex 20 Ycoordinate
    18.0223055858;            !- Vertex 20 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Tree 4 - Surface 32 (211),    !- Name
    Transmittance schedule for PRELUDE - Tree 4,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    18.6311707638,            !- Vertex 1 Xcoordinate
    14.8697023628,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    17.6311707656,            !- Vertex 2 Xcoordinate
    14.869702361,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    17.6311707656,            !- Vertex 3 Xcoordinate
    15.869702361,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    18.6311707647,            !- Vertex 4 Xcoordinate
    15.869702361,             !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - West far building - Surface 1 (212),    !- Name
    Transmittance schedule for PRELUDE - West far building,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -35.5672752693,           !- Vertex 1 Xcoordinate
    -2.3162839232,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -41.3964375293,           !- Vertex 2 Xcoordinate
    -2.3162839232,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -41.3964375293,           !- Vertex 3 Xcoordinate
    7.6439903268,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -35.5672752693,           !- Vertex 4 Xcoordinate
    7.6439903268,             !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - West far building - Surface 2 (213),    !- Name
    Transmittance schedule for PRELUDE - West far building,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -41.3964375293,           !- Vertex 1 Xcoordinate
    -10.6933239832,           !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -51.8192221393,           !- Vertex 2 Xcoordinate
    -10.6933239832,           !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -51.8192221393,           !- Vertex 3 Xcoordinate
    7.6439903268,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -41.3964375293,           !- Vertex 4 Xcoordinate
    7.6439903268,             !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - West far building - Surface 3 (214),    !- Name
    Transmittance schedule for PRELUDE - West far building,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -51.8192221405,           !- Vertex 1 Xcoordinate
    -10.6933239795,           !- Vertex 1 Ycoordinate
    6.1694915254,             !- Vertex 1 Zcoordinate
    -41.3964375305,           !- Vertex 2 Xcoordinate
    -10.6933239795,           !- Vertex 2 Ycoordinate
    6.1694915254,             !- Vertex 2 Zcoordinate
    -41.3964375305,           !- Vertex 3 Xcoordinate
    -2.3162839195,            !- Vertex 3 Ycoordinate
    6.1694915254,             !- Vertex 3 Zcoordinate
    -51.8192221405,           !- Vertex 4 Xcoordinate
    -2.3162839195,            !- Vertex 4 Ycoordinate
    6.1694915254;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - West far building - Surface 4 (215),    !- Name
    Transmittance schedule for PRELUDE - West far building,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -51.8192221405,           !- Vertex 1 Xcoordinate
    -2.3162839195,            !- Vertex 1 Ycoordinate
    6.1694915254,             !- Vertex 1 Zcoordinate
    -35.5672752705,           !- Vertex 2 Xcoordinate
    -2.3162839195,            !- Vertex 2 Ycoordinate
    6.1694915254,             !- Vertex 2 Zcoordinate
    -35.5672752705,           !- Vertex 3 Xcoordinate
    7.6439903205,             !- Vertex 3 Ycoordinate
    6.1694915254,             !- Vertex 3 Zcoordinate
    -51.8192221405,           !- Vertex 4 Xcoordinate
    7.6439903205,             !- Vertex 4 Ycoordinate
    6.1694915254;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - West far building - Surface 5 (216),    !- Name
    Transmittance schedule for PRELUDE - West far building,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -35.5672752705,           !- Vertex 1 Xcoordinate
    -2.3162839195,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -35.5672752705,           !- Vertex 2 Xcoordinate
    7.6439903236,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -35.5672752705,           !- Vertex 3 Xcoordinate
    7.6439903236,             !- Vertex 3 Ycoordinate
    6.1694915254,             !- Vertex 3 Zcoordinate
    -35.5672752705,           !- Vertex 4 Xcoordinate
    -2.3162839195,            !- Vertex 4 Ycoordinate
    6.1694915254;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - West far building - Surface 6 (217),    !- Name
    Transmittance schedule for PRELUDE - West far building,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -41.3964375293,           !- Vertex 1 Xcoordinate
    -2.3162839195,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -35.5672752705,           !- Vertex 2 Xcoordinate
    -2.3162839195,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -35.5672752705,           !- Vertex 3 Xcoordinate
    -2.3162839195,            !- Vertex 3 Ycoordinate
    6.1694915254,             !- Vertex 3 Zcoordinate
    -41.3964375293,           !- Vertex 4 Xcoordinate
    -2.3162839195,            !- Vertex 4 Ycoordinate
    6.1694915254;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - West far building - Surface 7 (218),    !- Name
    Transmittance schedule for PRELUDE - West far building,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -41.3964375293,           !- Vertex 1 Xcoordinate
    -10.6933239832,           !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -41.3964375293,           !- Vertex 2 Xcoordinate
    -2.3162839195,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -41.3964375293,           !- Vertex 3 Xcoordinate
    -2.3162839195,            !- Vertex 3 Ycoordinate
    6.1694915254,             !- Vertex 3 Zcoordinate
    -41.3964375293,           !- Vertex 4 Xcoordinate
    -10.6933239832,           !- Vertex 4 Ycoordinate
    6.1694915254;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - West far building - Surface 8 (219),    !- Name
    Transmittance schedule for PRELUDE - West far building,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -51.8192221368,           !- Vertex 1 Xcoordinate
    -10.6933239832,           !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -41.3964375293,           !- Vertex 2 Xcoordinate
    -10.6933239832,           !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -41.3964375293,           !- Vertex 3 Xcoordinate
    -10.6933239832,           !- Vertex 3 Ycoordinate
    6.1694915254,             !- Vertex 3 Zcoordinate
    -51.8192221368,           !- Vertex 4 Xcoordinate
    -10.6933239832,           !- Vertex 4 Ycoordinate
    6.1694915254;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - West far building - Surface 9 (220),    !- Name
    Transmittance schedule for PRELUDE - West far building,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -51.8192221368,           !- Vertex 1 Xcoordinate
    7.6439903236,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -51.8192221368,           !- Vertex 2 Xcoordinate
    -10.6933239832,           !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -51.8192221368,           !- Vertex 3 Xcoordinate
    -10.6933239832,           !- Vertex 3 Ycoordinate
    6.1694915254,             !- Vertex 3 Zcoordinate
    -51.8192221368,           !- Vertex 4 Xcoordinate
    7.6439903236,             !- Vertex 4 Ycoordinate
    6.1694915254;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - West far building - Surface 10 (221),    !- Name
    Transmittance schedule for PRELUDE - West far building,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -35.5672752705,           !- Vertex 1 Xcoordinate
    7.6439903236,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -51.8192221368,           !- Vertex 2 Xcoordinate
    7.6439903236,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -51.8192221368,           !- Vertex 3 Xcoordinate
    7.6439903236,             !- Vertex 3 Ycoordinate
    6.1694915254,             !- Vertex 3 Zcoordinate
    -35.5672752705,           !- Vertex 4 Xcoordinate
    7.6439903236,             !- Vertex 4 Ycoordinate
    6.1694915254;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Ground Street - Surface 1 (222),    !- Name
    Transmittance schedule for PRELUDE - Ground Street,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    59.0664742039,            !- Vertex 1 Xcoordinate
    -56.4004672272,           !- Vertex 1 Ycoordinate
    -3,                       !- Vertex 1 Zcoordinate
    -109.7922122987,          !- Vertex 2 Xcoordinate
    -56.4004672272,           !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    -109.7922122987,          !- Vertex 3 Xcoordinate
    78.056690208,             !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    59.0664742039,            !- Vertex 4 Xcoordinate
    78.056690208,             !- Vertex 4 Ycoordinate
    -3;                       !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Ground Street - Surface 2 (223),    !- Name
    Transmittance schedule for PRELUDE - Ground Street,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -109.7922122987,          !- Vertex 1 Xcoordinate
    -56.4004672272,           !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    59.0664742039,            !- Vertex 2 Xcoordinate
    -56.4004672272,           !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    59.0664742039,            !- Vertex 3 Xcoordinate
    78.056690208,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -109.7922122987,          !- Vertex 4 Xcoordinate
    78.056690208,             !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Ground Street - Surface 3 (224),    !- Name
    Transmittance schedule for PRELUDE - Ground Street,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    59.0664742039,            !- Vertex 1 Xcoordinate
    78.056690208,             !- Vertex 1 Ycoordinate
    -3,                       !- Vertex 1 Zcoordinate
    -109.7922122987,          !- Vertex 2 Xcoordinate
    78.056690208,             !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    -109.7922122987,          !- Vertex 3 Xcoordinate
    78.056690208,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    59.0664742039,            !- Vertex 4 Xcoordinate
    78.056690208,             !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Ground Street - Surface 4 (225),    !- Name
    Transmittance schedule for PRELUDE - Ground Street,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    59.0664742039,            !- Vertex 1 Xcoordinate
    -56.4004672272,           !- Vertex 1 Ycoordinate
    -3,                       !- Vertex 1 Zcoordinate
    59.0664742039,            !- Vertex 2 Xcoordinate
    78.056690208,             !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    59.0664742039,            !- Vertex 3 Xcoordinate
    78.056690208,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    59.0664742039,            !- Vertex 4 Xcoordinate
    -56.4004672272,           !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Ground Street - Surface 5 (226),    !- Name
    Transmittance schedule for PRELUDE - Ground Street,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -109.7922122987,          !- Vertex 1 Xcoordinate
    -56.4004672272,           !- Vertex 1 Ycoordinate
    -3,                       !- Vertex 1 Zcoordinate
    59.0664742039,            !- Vertex 2 Xcoordinate
    -56.4004672272,           !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    59.0664742039,            !- Vertex 3 Xcoordinate
    -56.4004672272,           !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -109.7922122987,          !- Vertex 4 Xcoordinate
    -56.4004672272,           !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Ground Street - Surface 6 (227),    !- Name
    Transmittance schedule for PRELUDE - Ground Street,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -109.7922122987,          !- Vertex 1 Xcoordinate
    78.056690208,             !- Vertex 1 Ycoordinate
    -3,                       !- Vertex 1 Zcoordinate
    -109.7922122987,          !- Vertex 2 Xcoordinate
    -56.4004672272,           !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    -109.7922122987,          !- Vertex 3 Xcoordinate
    -56.4004672272,           !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -109.7922122987,          !- Vertex 4 Xcoordinate
    78.056690208,             !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - West far building 2 - Surface 1 (228),    !- Name
    Transmittance schedule for PRELUDE - West far building 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -70.6899828338,           !- Vertex 1 Xcoordinate
    -41.4039962613,           !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -91.4078712073,           !- Vertex 2 Xcoordinate
    -41.4039962613,           !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -91.4078712073,           !- Vertex 3 Xcoordinate
    7.6081928034,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -70.6899828338,           !- Vertex 4 Xcoordinate
    7.6081928034,             !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - West far building 2 - Surface 2 (229),    !- Name
    Transmittance schedule for PRELUDE - West far building 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -91.4078712073,           !- Vertex 1 Xcoordinate
    -41.4039962613,           !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    -70.6899828338,           !- Vertex 2 Xcoordinate
    -41.4039962613,           !- Vertex 2 Ycoordinate
    30,                       !- Vertex 2 Zcoordinate
    -70.6899828338,           !- Vertex 3 Xcoordinate
    7.6081928034,             !- Vertex 3 Ycoordinate
    30,                       !- Vertex 3 Zcoordinate
    -91.4078712073,           !- Vertex 4 Xcoordinate
    7.6081928034,             !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - West far building 2 - Surface 3 (230),    !- Name
    Transmittance schedule for PRELUDE - West far building 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -70.6899828338,           !- Vertex 1 Xcoordinate
    7.6081928034,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -91.4078712073,           !- Vertex 2 Xcoordinate
    7.6081928034,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -91.4078712073,           !- Vertex 3 Xcoordinate
    7.6081928034,             !- Vertex 3 Ycoordinate
    30,                       !- Vertex 3 Zcoordinate
    -70.6899828338,           !- Vertex 4 Xcoordinate
    7.6081928034,             !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - West far building 2 - Surface 4 (231),    !- Name
    Transmittance schedule for PRELUDE - West far building 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -91.4078712073,           !- Vertex 1 Xcoordinate
    7.6081928034,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -91.4078712073,           !- Vertex 2 Xcoordinate
    -41.4039962613,           !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -91.4078712073,           !- Vertex 3 Xcoordinate
    -41.4039962613,           !- Vertex 3 Ycoordinate
    30,                       !- Vertex 3 Zcoordinate
    -91.4078712073,           !- Vertex 4 Xcoordinate
    7.6081928034,             !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - West far building 2 - Surface 5 (232),    !- Name
    Transmittance schedule for PRELUDE - West far building 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -91.4078712073,           !- Vertex 1 Xcoordinate
    -41.4039962613,           !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -70.6899828338,           !- Vertex 2 Xcoordinate
    -41.4039962613,           !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -70.6899828338,           !- Vertex 3 Xcoordinate
    -41.4039962613,           !- Vertex 3 Ycoordinate
    30,                       !- Vertex 3 Zcoordinate
    -91.4078712073,           !- Vertex 4 Xcoordinate
    -41.4039962613,           !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - West far building 2 - Surface 6 (233),    !- Name
    Transmittance schedule for PRELUDE - West far building 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -70.6899828338,           !- Vertex 1 Xcoordinate
    -41.4039962613,           !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -70.6899828338,           !- Vertex 2 Xcoordinate
    7.6081928034,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -70.6899828338,           !- Vertex 3 Xcoordinate
    7.6081928034,             !- Vertex 3 Ycoordinate
    30,                       !- Vertex 3 Zcoordinate
    -70.6899828338,           !- Vertex 4 Xcoordinate
    -41.4039962613,           !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - FF00 - Surface 1 (234),    !- Name
    Transmittance schedule for PRELUDE - FF00,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    12.5944912287,            !- Vertex 1 Xcoordinate
    -7.16019541,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -12.5524119108,           !- Vertex 2 Xcoordinate
    -7.16019541,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -12.5524119108,           !- Vertex 3 Xcoordinate
    8.2246675437,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    12.5944912287,            !- Vertex 4 Xcoordinate
    8.2246675437,             !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - FF00 - Surface 2 (235),    !- Name
    Transmittance schedule for PRELUDE - FF00,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -12.5524119108,           !- Vertex 1 Xcoordinate
    -7.16019541,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    12.5944912287,            !- Vertex 2 Xcoordinate
    -7.16019541,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    12.5944912287,            !- Vertex 3 Xcoordinate
    8.2246675437,             !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -12.5524119108,           !- Vertex 4 Xcoordinate
    8.2246675437,             !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - FF00 - Surface 3 (236),    !- Name
    Transmittance schedule for PRELUDE - FF00,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -12.5524119108,           !- Vertex 1 Xcoordinate
    -7.16019541,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    12.5944912287,            !- Vertex 2 Xcoordinate
    -7.16019541,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    12.5944912287,            !- Vertex 3 Xcoordinate
    -7.16019541,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -12.5524119108,           !- Vertex 4 Xcoordinate
    -7.16019541,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - FF00 - Surface 4 (237),    !- Name
    Transmittance schedule for PRELUDE - FF00,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -12.5524119108,           !- Vertex 1 Xcoordinate
    8.2246675437,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -12.5524119108,           !- Vertex 2 Xcoordinate
    -7.16019541,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -12.5524119108,           !- Vertex 3 Xcoordinate
    -7.16019541,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -12.5524119108,           !- Vertex 4 Xcoordinate
    8.2246675437,             !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - FF00 - Surface 5 (238),    !- Name
    Transmittance schedule for PRELUDE - FF00,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    12.5944912287,            !- Vertex 1 Xcoordinate
    8.2246675437,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -12.5524119108,           !- Vertex 2 Xcoordinate
    8.2246675437,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -12.5524119108,           !- Vertex 3 Xcoordinate
    8.2246675437,             !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    12.5944912287,            !- Vertex 4 Xcoordinate
    8.2246675437,             !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - FF00 - Surface 6 (239),    !- Name
    Transmittance schedule for PRELUDE - FF00,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    12.5944912287,            !- Vertex 1 Xcoordinate
    -7.16019541,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    12.5944912287,            !- Vertex 2 Xcoordinate
    8.2246675437,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    12.5944912287,            !- Vertex 3 Xcoordinate
    8.2246675437,             !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    12.5944912287,            !- Vertex 4 Xcoordinate
    -7.16019541,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 13 - Surface 1 (240),    !- Name
    Transmittance schedule for PRELUDE - Component block 13,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -4.1545004636,            !- Vertex 1 Xcoordinate
    -6.7758887137,            !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    -4.2545004736,            !- Vertex 2 Xcoordinate
    -6.7758887137,            !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    -4.2545004736,            !- Vertex 3 Xcoordinate
    -5.2703173837,            !- Vertex 3 Ycoordinate
    9.1,                      !- Vertex 3 Zcoordinate
    -4.1545004736,            !- Vertex 4 Xcoordinate
    -5.2703174837,            !- Vertex 4 Ycoordinate
    9.1;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 13 - Surface 2 (241),    !- Name
    Transmittance schedule for PRELUDE - Component block 13,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    1.9536813364,             !- Vertex 1 Xcoordinate
    -6.8758887137,            !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    -4.2545004736,            !- Vertex 2 Xcoordinate
    -6.8758887237,            !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    -4.2545004736,            !- Vertex 3 Xcoordinate
    -6.7758887137,            !- Vertex 3 Ycoordinate
    9.1,                      !- Vertex 3 Zcoordinate
    1.9536660264,             !- Vertex 4 Xcoordinate
    -6.7758887437,            !- Vertex 4 Ycoordinate
    9.1;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 13 - Surface 3 (242),    !- Name
    Transmittance schedule for PRELUDE - Component block 13,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    2.053731305,              !- Vertex 1 Xcoordinate
    -6.8758887175,            !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    1.9536813339,             !- Vertex 2 Xcoordinate
    -6.8758887176,            !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    1.953435563,              !- Vertex 3 Xcoordinate
    -5.2703227213,            !- Vertex 3 Ycoordinate
    9.1,                      !- Vertex 3 Zcoordinate
    2.0537313042,             !- Vertex 4 Xcoordinate
    -5.2703228086,            !- Vertex 4 Ycoordinate
    9.1;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 13 - Surface 4 (243),    !- Name
    Transmittance schedule for PRELUDE - Component block 13,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -4.2545004699,            !- Vertex 1 Xcoordinate
    -6.7758887404,            !- Vertex 1 Ycoordinate
    10.1,                     !- Vertex 1 Zcoordinate
    -4.1545004699,            !- Vertex 2 Xcoordinate
    -6.7758887204,            !- Vertex 2 Ycoordinate
    10.1,                     !- Vertex 2 Zcoordinate
    -4.1545004699,            !- Vertex 3 Xcoordinate
    -5.2703174804,            !- Vertex 3 Ycoordinate
    10.1,                     !- Vertex 3 Zcoordinate
    -4.2545004699,            !- Vertex 4 Xcoordinate
    -5.2703173904,            !- Vertex 4 Ycoordinate
    10.1;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 13 - Surface 5 (244),    !- Name
    Transmittance schedule for PRELUDE - Component block 13,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    1.9536660301,             !- Vertex 1 Xcoordinate
    -6.7758887404,            !- Vertex 1 Ycoordinate
    10.1,                     !- Vertex 1 Zcoordinate
    2.0537313101,             !- Vertex 2 Xcoordinate
    -6.7758887404,            !- Vertex 2 Ycoordinate
    10.1,                     !- Vertex 2 Zcoordinate
    2.0537313101,             !- Vertex 3 Xcoordinate
    -5.2703228104,            !- Vertex 3 Ycoordinate
    10.1,                     !- Vertex 3 Zcoordinate
    1.9534355601,             !- Vertex 4 Xcoordinate
    -5.2703227204,            !- Vertex 4 Ycoordinate
    10.1;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 13 - Surface 6 (245),    !- Name
    Transmittance schedule for PRELUDE - Component block 13,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -4.2545004699,            !- Vertex 1 Xcoordinate
    -6.8758887204,            !- Vertex 1 Ycoordinate
    10.1,                     !- Vertex 1 Zcoordinate
    2.0537313101,             !- Vertex 2 Xcoordinate
    -6.8758887204,            !- Vertex 2 Ycoordinate
    10.1,                     !- Vertex 2 Zcoordinate
    2.0537313101,             !- Vertex 3 Xcoordinate
    -6.7758887404,            !- Vertex 3 Ycoordinate
    10.1,                     !- Vertex 3 Zcoordinate
    -4.2545004699,            !- Vertex 4 Xcoordinate
    -6.7758887404,            !- Vertex 4 Ycoordinate
    10.1;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 13 - Surface 7 (246),    !- Name
    Transmittance schedule for PRELUDE - Component block 13,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -4.1545004699,            !- Vertex 1 Xcoordinate
    -5.2703174773,            !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    -4.2545004699,            !- Vertex 2 Xcoordinate
    -5.2703173915,            !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    -4.2545004699,            !- Vertex 3 Xcoordinate
    -5.2703173915,            !- Vertex 3 Ycoordinate
    10.1,                     !- Vertex 3 Zcoordinate
    -4.1545004699,            !- Vertex 4 Xcoordinate
    -5.2703174773,            !- Vertex 4 Ycoordinate
    10.1;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 13 - Surface 8 (247),    !- Name
    Transmittance schedule for PRELUDE - Component block 13,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -4.2545004699,            !- Vertex 1 Xcoordinate
    -5.2703173915,            !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    -4.2545004699,            !- Vertex 2 Xcoordinate
    -6.8758887204,            !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    -4.2545004699,            !- Vertex 3 Xcoordinate
    -6.8758887204,            !- Vertex 3 Ycoordinate
    10.1,                     !- Vertex 3 Zcoordinate
    -4.2545004699,            !- Vertex 4 Xcoordinate
    -5.2703173915,            !- Vertex 4 Ycoordinate
    10.1;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 13 - Surface 9 (248),    !- Name
    Transmittance schedule for PRELUDE - Component block 13,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -4.2545004699,            !- Vertex 1 Xcoordinate
    -6.8758887204,            !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    2.0537313076,             !- Vertex 2 Xcoordinate
    -6.8758887204,            !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    2.0537313076,             !- Vertex 3 Xcoordinate
    -6.8758887204,            !- Vertex 3 Ycoordinate
    10.1,                     !- Vertex 3 Zcoordinate
    -4.2545004699,            !- Vertex 4 Xcoordinate
    -6.8758887204,            !- Vertex 4 Ycoordinate
    10.1;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 13 - Surface 10 (249),    !- Name
    Transmittance schedule for PRELUDE - Component block 13,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    2.0537313076,             !- Vertex 1 Xcoordinate
    -6.8758887204,            !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    2.0537313076,             !- Vertex 2 Xcoordinate
    -5.2703228075,            !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    2.0537313076,             !- Vertex 3 Xcoordinate
    -5.2703228075,            !- Vertex 3 Ycoordinate
    10.1,                     !- Vertex 3 Zcoordinate
    2.0537313076,             !- Vertex 4 Xcoordinate
    -6.8758887204,            !- Vertex 4 Ycoordinate
    10.1;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 13 - Surface 11 (250),    !- Name
    Transmittance schedule for PRELUDE - Component block 13,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    2.0537313076,             !- Vertex 1 Xcoordinate
    -5.2703228075,            !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    1.953435563,              !- Vertex 2 Xcoordinate
    -5.2703227213,            !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    1.953435563,              !- Vertex 3 Xcoordinate
    -5.2703227213,            !- Vertex 3 Ycoordinate
    10.1,                     !- Vertex 3 Zcoordinate
    2.0537313076,             !- Vertex 4 Xcoordinate
    -5.2703228075,            !- Vertex 4 Ycoordinate
    10.1;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 13 - Surface 12 (251),    !- Name
    Transmittance schedule for PRELUDE - Component block 13,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    1.953435563,              !- Vertex 1 Xcoordinate
    -5.2703227213,            !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    1.9536660264,             !- Vertex 2 Xcoordinate
    -6.7758887417,            !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    1.9536660264,             !- Vertex 3 Xcoordinate
    -6.7758887417,            !- Vertex 3 Ycoordinate
    10.1,                     !- Vertex 3 Zcoordinate
    1.953435563,              !- Vertex 4 Xcoordinate
    -5.2703227213,            !- Vertex 4 Ycoordinate
    10.1;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 13 - Surface 13 (252),    !- Name
    Transmittance schedule for PRELUDE - Component block 13,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    1.9536660264,             !- Vertex 1 Xcoordinate
    -6.7758887417,            !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    -4.1545004699,            !- Vertex 2 Xcoordinate
    -6.7758887204,            !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    -4.1545004699,            !- Vertex 3 Xcoordinate
    -6.7758887204,            !- Vertex 3 Ycoordinate
    10.1,                     !- Vertex 3 Zcoordinate
    1.9536660264,             !- Vertex 4 Xcoordinate
    -6.7758887417,            !- Vertex 4 Ycoordinate
    10.1;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 13 - Surface 14 (253),    !- Name
    Transmittance schedule for PRELUDE - Component block 13,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -4.1545004699,            !- Vertex 1 Xcoordinate
    -6.7758887204,            !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    -4.1545004699,            !- Vertex 2 Xcoordinate
    -5.2703174773,            !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    -4.1545004699,            !- Vertex 3 Xcoordinate
    -5.2703174773,            !- Vertex 3 Ycoordinate
    10.1,                     !- Vertex 3 Zcoordinate
    -4.1545004699,            !- Vertex 4 Xcoordinate
    -6.7758887204,            !- Vertex 4 Ycoordinate
    10.1;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 14 - Surface 1 (254),    !- Name
    Transmittance schedule for PRELUDE - Component block 14,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    9.5755924277,             !- Vertex 1 Xcoordinate
    -7.482342231,             !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    9.0195362777,             !- Vertex 2 Xcoordinate
    -7.4823422324,            !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    9.019537079,              !- Vertex 3 Xcoordinate
    -7.3823422324,            !- Vertex 3 Ycoordinate
    9.1,                      !- Vertex 3 Zcoordinate
    9.575592429,              !- Vertex 4 Xcoordinate
    -7.3823422295,            !- Vertex 4 Ycoordinate
    9.1;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 14 - Surface 2 (255),    !- Name
    Transmittance schedule for PRELUDE - Component block 14,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    11.6172895179,            !- Vertex 1 Xcoordinate
    -5.9419206652,            !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    10.239375315,             !- Vertex 2 Xcoordinate
    -5.9419206741,            !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    10.310468278,             !- Vertex 3 Xcoordinate
    -5.8419206634,            !- Vertex 3 Ycoordinate
    9.1,                      !- Vertex 3 Zcoordinate
    11.617289518,             !- Vertex 4 Xcoordinate
    -5.8419206659,            !- Vertex 4 Ycoordinate
    9.1;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 14 - Surface 3 (256),    !- Name
    Transmittance schedule for PRELUDE - Component block 14,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    9.6755924271,             !- Vertex 1 Xcoordinate
    -6.7349428307,            !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    9.6755924223,             !- Vertex 2 Xcoordinate
    -6.4942819264,            !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    10.1393752995,            !- Vertex 3 Xcoordinate
    -5.841920663,             !- Vertex 3 Ycoordinate
    9.1,                      !- Vertex 3 Zcoordinate
    10.310468278,             !- Vertex 4 Xcoordinate
    -5.8419206634,            !- Vertex 4 Ycoordinate
    9.1;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 14 - Surface 4 (257),    !- Name
    Transmittance schedule for PRELUDE - Component block 14,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    9.6755924377,             !- Vertex 1 Xcoordinate
    -7.4823422307,            !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    9.5755924277,             !- Vertex 2 Xcoordinate
    -7.4823422321,            !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    9.5755924357,             !- Vertex 3 Xcoordinate
    -6.6349428321,            !- Vertex 3 Ycoordinate
    9.1,                      !- Vertex 3 Zcoordinate
    9.6755924237,             !- Vertex 4 Xcoordinate
    -6.4942819294,            !- Vertex 4 Ycoordinate
    9.1;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 14 - Surface 5 (258),    !- Name
    Transmittance schedule for PRELUDE - Component block 14,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    11.9857257876,            !- Vertex 1 Xcoordinate
    -5.4950206177,            !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    11.7172895176,            !- Vertex 2 Xcoordinate
    -5.4950206179,            !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    11.7172895175,            !- Vertex 3 Xcoordinate
    -5.3950206179,            !- Vertex 3 Ycoordinate
    9.1,                      !- Vertex 3 Zcoordinate
    11.9857263875,            !- Vertex 4 Xcoordinate
    -5.3950206177,            !- Vertex 4 Ycoordinate
    9.1;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 14 - Surface 6 (259),    !- Name
    Transmittance schedule for PRELUDE - Component block 14,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    11.7172895179,            !- Vertex 1 Xcoordinate
    -5.9419206679,            !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    11.6172895179,            !- Vertex 2 Xcoordinate
    -5.941920668,             !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    11.6172895175,            !- Vertex 3 Xcoordinate
    -5.395020618,             !- Vertex 3 Ycoordinate
    9.1,                      !- Vertex 3 Zcoordinate
    11.7172895175,            !- Vertex 4 Xcoordinate
    -5.3950206179,            !- Vertex 4 Ycoordinate
    9.1;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 14 - Surface 7 (260),    !- Name
    Transmittance schedule for PRELUDE - Component block 14,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    12.0857263834,            !- Vertex 1 Xcoordinate
    -5.4950206178,            !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    11.9857257834,            !- Vertex 2 Xcoordinate
    -5.4950206189,            !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    11.9857349847,            !- Vertex 3 Xcoordinate
    -3.9718580737,            !- Vertex 3 Ycoordinate
    9.1,                      !- Vertex 3 Zcoordinate
    12.0857263826,            !- Vertex 4 Xcoordinate
    -3.9705468277,            !- Vertex 4 Ycoordinate
    9.1;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 14 - Surface 8 (261),    !- Name
    Transmittance schedule for PRELUDE - Component block 14,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    9.5755924273,             !- Vertex 1 Xcoordinate
    -7.3823422281,            !- Vertex 1 Ycoordinate
    10.1,                     !- Vertex 1 Zcoordinate
    9.6755924373,             !- Vertex 2 Xcoordinate
    -7.3823422281,            !- Vertex 2 Ycoordinate
    10.1,                     !- Vertex 2 Zcoordinate
    9.6755924373,             !- Vertex 3 Xcoordinate
    -6.7349428281,            !- Vertex 3 Ycoordinate
    10.1,                     !- Vertex 3 Zcoordinate
    9.5755924373,             !- Vertex 4 Xcoordinate
    -6.8756037481,            !- Vertex 4 Ycoordinate
    10.1;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 14 - Surface 9 (262),    !- Name
    Transmittance schedule for PRELUDE - Component block 14,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    9.1442441373,             !- Vertex 1 Xcoordinate
    -7.4823422281,            !- Vertex 1 Ycoordinate
    10.1,                     !- Vertex 1 Zcoordinate
    9.6755924373,             !- Vertex 2 Xcoordinate
    -7.4823422281,            !- Vertex 2 Ycoordinate
    10.1,                     !- Vertex 2 Zcoordinate
    9.6755924373,             !- Vertex 3 Xcoordinate
    -7.3823422281,            !- Vertex 3 Ycoordinate
    10.1,                     !- Vertex 3 Zcoordinate
    9.2153370873,             !- Vertex 4 Xcoordinate
    -7.3823422281,            !- Vertex 4 Ycoordinate
    10.1;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 14 - Surface 10 (263),    !- Name
    Transmittance schedule for PRELUDE - Component block 14,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    9.5755924361,             !- Vertex 1 Xcoordinate
    -6.8756037475,            !- Vertex 1 Ycoordinate
    10.1,                     !- Vertex 1 Zcoordinate
    10.2393753075,            !- Vertex 2 Xcoordinate
    -5.9419206677,            !- Vertex 2 Ycoordinate
    10.1,                     !- Vertex 2 Zcoordinate
    10.0682823541,            !- Vertex 3 Xcoordinate
    -5.9419206695,            !- Vertex 3 Ycoordinate
    10.1,                     !- Vertex 3 Zcoordinate
    9.575592438,              !- Vertex 4 Xcoordinate
    -6.634942828,             !- Vertex 4 Ycoordinate
    10.1;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 14 - Surface 11 (264),    !- Name
    Transmittance schedule for PRELUDE - Component block 14,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    9.0195362768,             !- Vertex 1 Xcoordinate
    -7.4823422255,            !- Vertex 1 Ycoordinate
    10.1,                     !- Vertex 1 Zcoordinate
    9.1442441362,             !- Vertex 2 Xcoordinate
    -7.4823422256,            !- Vertex 2 Ycoordinate
    10.1,                     !- Vertex 2 Zcoordinate
    9.2153370873,             !- Vertex 3 Xcoordinate
    -7.3823422281,            !- Vertex 3 Ycoordinate
    10.1,                     !- Vertex 3 Zcoordinate
    9.0195370715,             !- Vertex 4 Xcoordinate
    -7.3823422279,            !- Vertex 4 Ycoordinate
    10.1;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 14 - Surface 12 (265),    !- Name
    Transmittance schedule for PRELUDE - Component block 14,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    11.6172895175,            !- Vertex 1 Xcoordinate
    -5.8419206677,            !- Vertex 1 Ycoordinate
    10.1,                     !- Vertex 1 Zcoordinate
    11.7172895175,            !- Vertex 2 Xcoordinate
    -5.8419206677,            !- Vertex 2 Ycoordinate
    10.1,                     !- Vertex 2 Zcoordinate
    11.7172895175,            !- Vertex 3 Xcoordinate
    -5.4950206177,            !- Vertex 3 Ycoordinate
    10.1,                     !- Vertex 3 Zcoordinate
    11.6172895175,            !- Vertex 4 Xcoordinate
    -5.4950206177,            !- Vertex 4 Ycoordinate
    10.1;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 14 - Surface 13 (266),    !- Name
    Transmittance schedule for PRELUDE - Component block 14,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    10.0682823575,            !- Vertex 1 Xcoordinate
    -5.9419206677,            !- Vertex 1 Ycoordinate
    10.1,                     !- Vertex 1 Zcoordinate
    11.7172895175,            !- Vertex 2 Xcoordinate
    -5.9419206677,            !- Vertex 2 Ycoordinate
    10.1,                     !- Vertex 2 Zcoordinate
    11.7172895175,            !- Vertex 3 Xcoordinate
    -5.8419206677,            !- Vertex 3 Ycoordinate
    10.1,                     !- Vertex 3 Zcoordinate
    10.1393753075,            !- Vertex 4 Xcoordinate
    -5.8419206677,            !- Vertex 4 Ycoordinate
    10.1;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 14 - Surface 14 (267),    !- Name
    Transmittance schedule for PRELUDE - Component block 14,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    11.9857263875,            !- Vertex 1 Xcoordinate
    -5.3950206177,            !- Vertex 1 Ycoordinate
    10.1,                     !- Vertex 1 Zcoordinate
    12.0857263875,            !- Vertex 2 Xcoordinate
    -5.3950206177,            !- Vertex 2 Ycoordinate
    10.1,                     !- Vertex 2 Zcoordinate
    12.0857263875,            !- Vertex 3 Xcoordinate
    -3.9705468277,            !- Vertex 3 Ycoordinate
    10.1,                     !- Vertex 3 Zcoordinate
    11.9857349875,            !- Vertex 4 Xcoordinate
    -3.9718580777,            !- Vertex 4 Ycoordinate
    10.1;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 14 - Surface 15 (268),    !- Name
    Transmittance schedule for PRELUDE - Component block 14,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    11.6172895175,            !- Vertex 1 Xcoordinate
    -5.4950206177,            !- Vertex 1 Ycoordinate
    10.1,                     !- Vertex 1 Zcoordinate
    12.0857263875,            !- Vertex 2 Xcoordinate
    -5.4950206177,            !- Vertex 2 Ycoordinate
    10.1,                     !- Vertex 2 Zcoordinate
    12.0857263875,            !- Vertex 3 Xcoordinate
    -5.3950206177,            !- Vertex 3 Ycoordinate
    10.1,                     !- Vertex 3 Zcoordinate
    11.6172895175,            !- Vertex 4 Xcoordinate
    -5.3950206177,            !- Vertex 4 Ycoordinate
    10.1;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 14 - Surface 16 (269),    !- Name
    Transmittance schedule for PRELUDE - Component block 14,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    12.0857263875,            !- Vertex 1 Xcoordinate
    -5.4950206177,            !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    12.0857263875,            !- Vertex 2 Xcoordinate
    -3.97054683,              !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    12.0857263875,            !- Vertex 3 Xcoordinate
    -3.97054683,              !- Vertex 3 Ycoordinate
    10.1,                     !- Vertex 3 Zcoordinate
    12.0857263875,            !- Vertex 4 Xcoordinate
    -5.4950206177,            !- Vertex 4 Ycoordinate
    10.1;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 14 - Surface 17 (270),    !- Name
    Transmittance schedule for PRELUDE - Component block 14,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    11.7172895155,            !- Vertex 1 Xcoordinate
    -5.4950206177,            !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    12.0857263875,            !- Vertex 2 Xcoordinate
    -5.4950206177,            !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    12.0857263875,            !- Vertex 3 Xcoordinate
    -5.4950206177,            !- Vertex 3 Ycoordinate
    10.1,                     !- Vertex 3 Zcoordinate
    11.7172895155,            !- Vertex 4 Xcoordinate
    -5.4950206177,            !- Vertex 4 Ycoordinate
    10.1;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 14 - Surface 18 (271),    !- Name
    Transmittance schedule for PRELUDE - Component block 14,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    11.7172895155,            !- Vertex 1 Xcoordinate
    -5.9419206684,            !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    11.7172895155,            !- Vertex 2 Xcoordinate
    -5.4950206177,            !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    11.7172895155,            !- Vertex 3 Xcoordinate
    -5.4950206177,            !- Vertex 3 Ycoordinate
    10.1,                     !- Vertex 3 Zcoordinate
    11.7172895155,            !- Vertex 4 Xcoordinate
    -5.9419206684,            !- Vertex 4 Ycoordinate
    10.1;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 14 - Surface 19 (272),    !- Name
    Transmittance schedule for PRELUDE - Component block 14,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    10.2393753102,            !- Vertex 1 Xcoordinate
    -5.9419206684,            !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    11.7172895155,            !- Vertex 2 Xcoordinate
    -5.9419206684,            !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    11.7172895155,            !- Vertex 3 Xcoordinate
    -5.9419206684,            !- Vertex 3 Ycoordinate
    10.1,                     !- Vertex 3 Zcoordinate
    10.2393753102,            !- Vertex 4 Xcoordinate
    -5.9419206684,            !- Vertex 4 Ycoordinate
    10.1;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 14 - Surface 20 (273),    !- Name
    Transmittance schedule for PRELUDE - Component block 14,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    9.675592437,              !- Vertex 1 Xcoordinate
    -6.7349428306,            !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    10.2393753102,            !- Vertex 2 Xcoordinate
    -5.9419206684,            !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    10.2393753102,            !- Vertex 3 Xcoordinate
    -5.9419206684,            !- Vertex 3 Ycoordinate
    10.1,                     !- Vertex 3 Zcoordinate
    9.675592437,              !- Vertex 4 Xcoordinate
    -6.7349428306,            !- Vertex 4 Ycoordinate
    10.1;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 14 - Surface 21 (274),    !- Name
    Transmittance schedule for PRELUDE - Component block 14,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    9.675592437,              !- Vertex 1 Xcoordinate
    -7.4823422297,            !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    9.675592437,              !- Vertex 2 Xcoordinate
    -6.7349428306,            !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    9.675592437,              !- Vertex 3 Xcoordinate
    -6.7349428306,            !- Vertex 3 Ycoordinate
    10.1,                     !- Vertex 3 Zcoordinate
    9.675592437,              !- Vertex 4 Xcoordinate
    -7.4823422297,            !- Vertex 4 Ycoordinate
    10.1;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 14 - Surface 22 (275),    !- Name
    Transmittance schedule for PRELUDE - Component block 14,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    9.0195362814,             !- Vertex 1 Xcoordinate
    -7.4823422297,            !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    9.675592437,              !- Vertex 2 Xcoordinate
    -7.4823422297,            !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    9.675592437,              !- Vertex 3 Xcoordinate
    -7.4823422297,            !- Vertex 3 Ycoordinate
    10.1,                     !- Vertex 3 Zcoordinate
    9.0195362814,             !- Vertex 4 Xcoordinate
    -7.4823422297,            !- Vertex 4 Ycoordinate
    10.1;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 14 - Surface 23 (276),    !- Name
    Transmittance schedule for PRELUDE - Component block 14,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    9.0195370783,             !- Vertex 1 Xcoordinate
    -7.3823422297,            !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    9.0195362814,             !- Vertex 2 Xcoordinate
    -7.4823422297,            !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    9.0195362814,             !- Vertex 3 Xcoordinate
    -7.4823422297,            !- Vertex 3 Ycoordinate
    10.1,                     !- Vertex 3 Zcoordinate
    9.0195370783,             !- Vertex 4 Xcoordinate
    -7.3823422297,            !- Vertex 4 Ycoordinate
    10.1;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 14 - Surface 24 (277),    !- Name
    Transmittance schedule for PRELUDE - Component block 14,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    9.575592437,              !- Vertex 1 Xcoordinate
    -7.3823422297,            !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    9.0195370783,             !- Vertex 2 Xcoordinate
    -7.3823422297,            !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    9.0195370783,             !- Vertex 3 Xcoordinate
    -7.3823422297,            !- Vertex 3 Ycoordinate
    10.1,                     !- Vertex 3 Zcoordinate
    9.575592437,              !- Vertex 4 Xcoordinate
    -7.3823422297,            !- Vertex 4 Ycoordinate
    10.1;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 14 - Surface 25 (278),    !- Name
    Transmittance schedule for PRELUDE - Component block 14,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    9.575592437,              !- Vertex 1 Xcoordinate
    -6.6349428306,            !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    9.575592437,              !- Vertex 2 Xcoordinate
    -7.3823422297,            !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    9.575592437,              !- Vertex 3 Xcoordinate
    -7.3823422297,            !- Vertex 3 Ycoordinate
    10.1,                     !- Vertex 3 Zcoordinate
    9.575592437,              !- Vertex 4 Xcoordinate
    -6.6349428306,            !- Vertex 4 Ycoordinate
    10.1;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 14 - Surface 26 (279),    !- Name
    Transmittance schedule for PRELUDE - Component block 14,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    10.1393753102,            !- Vertex 1 Xcoordinate
    -5.8419206684,            !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    9.575592437,              !- Vertex 2 Xcoordinate
    -6.6349428306,            !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    9.575592437,              !- Vertex 3 Xcoordinate
    -6.6349428306,            !- Vertex 3 Ycoordinate
    10.1,                     !- Vertex 3 Zcoordinate
    10.1393753102,            !- Vertex 4 Xcoordinate
    -5.8419206684,            !- Vertex 4 Ycoordinate
    10.1;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 14 - Surface 27 (280),    !- Name
    Transmittance schedule for PRELUDE - Component block 14,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    11.6172895155,            !- Vertex 1 Xcoordinate
    -5.8419206684,            !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    10.1393753102,            !- Vertex 2 Xcoordinate
    -5.8419206684,            !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    10.1393753102,            !- Vertex 3 Xcoordinate
    -5.8419206684,            !- Vertex 3 Ycoordinate
    10.1,                     !- Vertex 3 Zcoordinate
    11.6172895155,            !- Vertex 4 Xcoordinate
    -5.8419206684,            !- Vertex 4 Ycoordinate
    10.1;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 14 - Surface 28 (281),    !- Name
    Transmittance schedule for PRELUDE - Component block 14,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    11.6172895155,            !- Vertex 1 Xcoordinate
    -5.3950206177,            !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    11.6172895155,            !- Vertex 2 Xcoordinate
    -5.8419206684,            !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    11.6172895155,            !- Vertex 3 Xcoordinate
    -5.8419206684,            !- Vertex 3 Ycoordinate
    10.1,                     !- Vertex 3 Zcoordinate
    11.6172895155,            !- Vertex 4 Xcoordinate
    -5.3950206177,            !- Vertex 4 Ycoordinate
    10.1;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 14 - Surface 29 (282),    !- Name
    Transmittance schedule for PRELUDE - Component block 14,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    11.9857263875,            !- Vertex 1 Xcoordinate
    -5.3950206177,            !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    11.6172895155,            !- Vertex 2 Xcoordinate
    -5.3950206177,            !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    11.6172895155,            !- Vertex 3 Xcoordinate
    -5.3950206177,            !- Vertex 3 Ycoordinate
    10.1,                     !- Vertex 3 Zcoordinate
    11.9857263875,            !- Vertex 4 Xcoordinate
    -5.3950206177,            !- Vertex 4 Ycoordinate
    10.1;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 14 - Surface 30 (283),    !- Name
    Transmittance schedule for PRELUDE - Component block 14,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    11.9857349847,            !- Vertex 1 Xcoordinate
    -3.9718580737,            !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    11.9857263875,            !- Vertex 2 Xcoordinate
    -5.3950206177,            !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    11.9857263875,            !- Vertex 3 Xcoordinate
    -5.3950206177,            !- Vertex 3 Ycoordinate
    10.1,                     !- Vertex 3 Zcoordinate
    11.9857349847,            !- Vertex 4 Xcoordinate
    -3.9718580737,            !- Vertex 4 Ycoordinate
    10.1;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 14 - Surface 31 (284),    !- Name
    Transmittance schedule for PRELUDE - Component block 14,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    12.0857263875,            !- Vertex 1 Xcoordinate
    -3.97054683,              !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    11.9857349847,            !- Vertex 2 Xcoordinate
    -3.9718580737,            !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    11.9857349847,            !- Vertex 3 Xcoordinate
    -3.9718580737,            !- Vertex 3 Ycoordinate
    10.1,                     !- Vertex 3 Zcoordinate
    12.0857263875,            !- Vertex 4 Xcoordinate
    -3.97054683,              !- Vertex 4 Ycoordinate
    10.1;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 15 - Surface 1 (285),    !- Name
    Transmittance schedule for PRELUDE - Component block 15,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -10.0744407318,           !- Vertex 1 Xcoordinate
    -6.9633289968,            !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    -10.1744407376,           !- Vertex 2 Xcoordinate
    -6.9633289803,            !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    -10.1744407324,           !- Vertex 3 Xcoordinate
    -6.2407486003,            !- Vertex 3 Ycoordinate
    9.1,                      !- Vertex 3 Zcoordinate
    -10.0744407348,           !- Vertex 4 Xcoordinate
    -6.3160658568,            !- Vertex 4 Ycoordinate
    9.1;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 15 - Surface 2 (286),    !- Name
    Transmittance schedule for PRELUDE - Component block 15,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -9.0822868683,            !- Vertex 1 Xcoordinate
    -7.0633289908,            !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    -10.1744407383,           !- Vertex 2 Xcoordinate
    -7.0633289903,            !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    -10.1744407376,           !- Vertex 3 Xcoordinate
    -6.9633289803,            !- Vertex 3 Ycoordinate
    9.1,                      !- Vertex 3 Zcoordinate
    -9.2150583618,            !- Vertex 4 Xcoordinate
    -6.9633291388,            !- Vertex 4 Ycoordinate
    9.1;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 15 - Surface 3 (287),    !- Name
    Transmittance schedule for PRELUDE - Component block 15,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -10.0744407336,           !- Vertex 1 Xcoordinate
    -6.3160658612,            !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    -10.8441958646,           !- Vertex 2 Xcoordinate
    -5.7363073678,            !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    -10.6114241742,           !- Vertex 3 Xcoordinate
    -5.7363073706,            !- Vertex 3 Ycoordinate
    9.1,                      !- Vertex 3 Zcoordinate
    -10.0744407343,           !- Vertex 4 Xcoordinate
    -6.1407485981,            !- Vertex 4 Ycoordinate
    9.1;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 15 - Surface 4 (288),    !- Name
    Transmittance schedule for PRELUDE - Component block 15,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -8.6736565608,            !- Vertex 1 Xcoordinate
    -7.0633289966,            !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    -9.0822868651,            !- Vertex 2 Xcoordinate
    -7.0633289957,            !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    -9.2150583618,            !- Vertex 3 Xcoordinate
    -6.9633291388,            !- Vertex 3 Ycoordinate
    9.1,                      !- Vertex 3 Zcoordinate
    -8.673444778,             !- Vertex 4 Xcoordinate
    -6.9633292284,            !- Vertex 4 Ycoordinate
    9.1;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 15 - Surface 5 (289),    !- Name
    Transmittance schedule for PRELUDE - Component block 15,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -12.3884461146,           !- Vertex 1 Xcoordinate
    -5.6363073678,            !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    -12.4884461146,           !- Vertex 2 Xcoordinate
    -5.6363073678,            !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    -12.4884461146,           !- Vertex 3 Xcoordinate
    -3.8677894878,            !- Vertex 3 Ycoordinate
    9.1,                      !- Vertex 3 Zcoordinate
    -12.3884461146,           !- Vertex 4 Xcoordinate
    -3.8677894878,            !- Vertex 4 Ycoordinate
    9.1;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 15 - Surface 6 (290),    !- Name
    Transmittance schedule for PRELUDE - Component block 15,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -10.6114241746,           !- Vertex 1 Xcoordinate
    -5.7363073678,            !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    -12.4884461146,           !- Vertex 2 Xcoordinate
    -5.7363073678,            !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    -12.4884461146,           !- Vertex 3 Xcoordinate
    -5.6363073678,            !- Vertex 3 Ycoordinate
    9.1,                      !- Vertex 3 Zcoordinate
    -10.7441958646,           !- Vertex 4 Xcoordinate
    -5.6363073678,            !- Vertex 4 Ycoordinate
    9.1;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 15 - Surface 7 (291),    !- Name
    Transmittance schedule for PRELUDE - Component block 15,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -10.0744407302,           !- Vertex 1 Xcoordinate
    -7.0633290031,            !- Vertex 1 Ycoordinate
    10.1,                     !- Vertex 1 Zcoordinate
    -8.6736565602,            !- Vertex 2 Xcoordinate
    -7.0633290031,            !- Vertex 2 Ycoordinate
    10.1,                     !- Vertex 2 Zcoordinate
    -8.6734447702,            !- Vertex 3 Xcoordinate
    -6.9633292231,            !- Vertex 3 Ycoordinate
    10.1,                     !- Vertex 3 Zcoordinate
    -10.0744407302,           !- Vertex 4 Xcoordinate
    -6.9633290031,            !- Vertex 4 Ycoordinate
    10.1;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 15 - Surface 8 (292),    !- Name
    Transmittance schedule for PRELUDE - Component block 15,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -12.3884461097,           !- Vertex 1 Xcoordinate
    -5.7363073603,            !- Vertex 1 Ycoordinate
    10.1,                     !- Vertex 1 Zcoordinate
    -10.844195864,            !- Vertex 2 Xcoordinate
    -5.7363073602,            !- Vertex 2 Ycoordinate
    10.1,                     !- Vertex 2 Zcoordinate
    -10.9769675469,           !- Vertex 3 Xcoordinate
    -5.6363073632,            !- Vertex 3 Ycoordinate
    10.1,                     !- Vertex 3 Zcoordinate
    -12.3884461128,           !- Vertex 4 Xcoordinate
    -5.6363073607,            !- Vertex 4 Ycoordinate
    10.1;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 15 - Surface 9 (293),    !- Name
    Transmittance schedule for PRELUDE - Component block 15,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -10.9769675469,           !- Vertex 1 Xcoordinate
    -5.6363073632,            !- Vertex 1 Ycoordinate
    10.1,                     !- Vertex 1 Zcoordinate
    -10.1744407302,           !- Vertex 2 Xcoordinate
    -6.2407485931,            !- Vertex 2 Ycoordinate
    10.1,                     !- Vertex 2 Zcoordinate
    -10.1744407299,           !- Vertex 3 Xcoordinate
    -6.0654313308,            !- Vertex 3 Ycoordinate
    10.1,                     !- Vertex 3 Zcoordinate
    -10.7441958596,           !- Vertex 4 Xcoordinate
    -5.6363073636,            !- Vertex 4 Ycoordinate
    10.1;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 15 - Surface 10 (294),    !- Name
    Transmittance schedule for PRELUDE - Component block 15,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -10.1744407302,           !- Vertex 1 Xcoordinate
    -7.0633290031,            !- Vertex 1 Ycoordinate
    10.1,                     !- Vertex 1 Zcoordinate
    -10.0744407302,           !- Vertex 2 Xcoordinate
    -7.0633290031,            !- Vertex 2 Ycoordinate
    10.1,                     !- Vertex 2 Zcoordinate
    -10.0744407302,           !- Vertex 3 Xcoordinate
    -6.1407485931,            !- Vertex 3 Ycoordinate
    10.1,                     !- Vertex 3 Zcoordinate
    -10.1744407302,           !- Vertex 4 Xcoordinate
    -6.0654313305,            !- Vertex 4 Ycoordinate
    10.1;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 15 - Surface 11 (295),    !- Name
    Transmittance schedule for PRELUDE - Component block 15,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -12.4884461102,           !- Vertex 1 Xcoordinate
    -5.7363073631,            !- Vertex 1 Ycoordinate
    10.1,                     !- Vertex 1 Zcoordinate
    -12.3884461102,           !- Vertex 2 Xcoordinate
    -5.7363073631,            !- Vertex 2 Ycoordinate
    10.1,                     !- Vertex 2 Zcoordinate
    -12.3884461102,           !- Vertex 3 Xcoordinate
    -3.8677894831,            !- Vertex 3 Ycoordinate
    10.1,                     !- Vertex 3 Zcoordinate
    -12.4884461102,           !- Vertex 4 Xcoordinate
    -3.8677894831,            !- Vertex 4 Ycoordinate
    10.1;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 15 - Surface 12 (296),    !- Name
    Transmittance schedule for PRELUDE - Component block 15,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -12.3884461146,           !- Vertex 1 Xcoordinate
    -3.8677894855,            !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    -12.4884461146,           !- Vertex 2 Xcoordinate
    -3.8677894855,            !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    -12.4884461146,           !- Vertex 3 Xcoordinate
    -3.8677894855,            !- Vertex 3 Ycoordinate
    10.1,                     !- Vertex 3 Zcoordinate
    -12.3884461146,           !- Vertex 4 Xcoordinate
    -3.8677894855,            !- Vertex 4 Ycoordinate
    10.1;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 15 - Surface 13 (297),    !- Name
    Transmittance schedule for PRELUDE - Component block 15,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -12.4884461146,           !- Vertex 1 Xcoordinate
    -3.8677894855,            !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    -12.4884461146,           !- Vertex 2 Xcoordinate
    -5.7363073678,            !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    -12.4884461146,           !- Vertex 3 Xcoordinate
    -5.7363073678,            !- Vertex 3 Ycoordinate
    10.1,                     !- Vertex 3 Zcoordinate
    -12.4884461146,           !- Vertex 4 Xcoordinate
    -3.8677894855,            !- Vertex 4 Ycoordinate
    10.1;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 15 - Surface 14 (298),    !- Name
    Transmittance schedule for PRELUDE - Component block 15,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -12.4884461146,           !- Vertex 1 Xcoordinate
    -5.7363073678,            !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    -10.8441958642,           !- Vertex 2 Xcoordinate
    -5.7363073678,            !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    -10.8441958642,           !- Vertex 3 Xcoordinate
    -5.7363073678,            !- Vertex 3 Ycoordinate
    10.1,                     !- Vertex 3 Zcoordinate
    -12.4884461146,           !- Vertex 4 Xcoordinate
    -5.7363073678,            !- Vertex 4 Ycoordinate
    10.1;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 15 - Surface 15 (299),    !- Name
    Transmittance schedule for PRELUDE - Component block 15,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -10.8441958642,           !- Vertex 1 Xcoordinate
    -5.7363073678,            !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    -10.1744407302,           !- Vertex 2 Xcoordinate
    -6.2407485931,            !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    -10.1744407302,           !- Vertex 3 Xcoordinate
    -6.2407485931,            !- Vertex 3 Ycoordinate
    10.1,                     !- Vertex 3 Zcoordinate
    -10.8441958642,           !- Vertex 4 Xcoordinate
    -5.7363073678,            !- Vertex 4 Ycoordinate
    10.1;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 15 - Surface 16 (300),    !- Name
    Transmittance schedule for PRELUDE - Component block 15,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -10.1744407302,           !- Vertex 1 Xcoordinate
    -6.2407485931,            !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    -10.1744407302,           !- Vertex 2 Xcoordinate
    -7.0633290004,            !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    -10.1744407302,           !- Vertex 3 Xcoordinate
    -7.0633290004,            !- Vertex 3 Ycoordinate
    10.1,                     !- Vertex 3 Zcoordinate
    -10.1744407302,           !- Vertex 4 Xcoordinate
    -6.2407485931,            !- Vertex 4 Ycoordinate
    10.1;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 15 - Surface 17 (301),    !- Name
    Transmittance schedule for PRELUDE - Component block 15,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -10.1744407302,           !- Vertex 1 Xcoordinate
    -7.0633290004,            !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    -8.6736565628,            !- Vertex 2 Xcoordinate
    -7.0633290004,            !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    -8.6736565628,            !- Vertex 3 Xcoordinate
    -7.0633290004,            !- Vertex 3 Ycoordinate
    10.1,                     !- Vertex 3 Zcoordinate
    -10.1744407302,           !- Vertex 4 Xcoordinate
    -7.0633290004,            !- Vertex 4 Ycoordinate
    10.1;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 15 - Surface 18 (302),    !- Name
    Transmittance schedule for PRELUDE - Component block 15,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -8.6736565628,            !- Vertex 1 Xcoordinate
    -7.0633290004,            !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    -8.6734447713,            !- Vertex 2 Xcoordinate
    -6.9633292247,            !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    -8.6734447713,            !- Vertex 3 Xcoordinate
    -6.9633292247,            !- Vertex 3 Ycoordinate
    10.1,                     !- Vertex 3 Zcoordinate
    -8.6736565628,            !- Vertex 4 Xcoordinate
    -7.0633290004,            !- Vertex 4 Ycoordinate
    10.1;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 15 - Surface 19 (303),    !- Name
    Transmittance schedule for PRELUDE - Component block 15,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -8.6734447713,            !- Vertex 1 Xcoordinate
    -6.9633292247,            !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    -10.0744407302,           !- Vertex 2 Xcoordinate
    -6.9633290004,            !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    -10.0744407302,           !- Vertex 3 Xcoordinate
    -6.9633290004,            !- Vertex 3 Ycoordinate
    10.1,                     !- Vertex 3 Zcoordinate
    -8.6734447713,            !- Vertex 4 Xcoordinate
    -6.9633292247,            !- Vertex 4 Ycoordinate
    10.1;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 15 - Surface 20 (304),    !- Name
    Transmittance schedule for PRELUDE - Component block 15,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -10.0744407302,           !- Vertex 1 Xcoordinate
    -6.9633290004,            !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    -10.0744407302,           !- Vertex 2 Xcoordinate
    -6.1407485931,            !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    -10.0744407302,           !- Vertex 3 Xcoordinate
    -6.1407485931,            !- Vertex 3 Ycoordinate
    10.1,                     !- Vertex 3 Zcoordinate
    -10.0744407302,           !- Vertex 4 Xcoordinate
    -6.9633290004,            !- Vertex 4 Ycoordinate
    10.1;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 15 - Surface 21 (305),    !- Name
    Transmittance schedule for PRELUDE - Component block 15,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -10.0744407302,           !- Vertex 1 Xcoordinate
    -6.1407485931,            !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    -10.7441958642,           !- Vertex 2 Xcoordinate
    -5.6363073678,            !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    -10.7441958642,           !- Vertex 3 Xcoordinate
    -5.6363073678,            !- Vertex 3 Ycoordinate
    10.1,                     !- Vertex 3 Zcoordinate
    -10.0744407302,           !- Vertex 4 Xcoordinate
    -6.1407485931,            !- Vertex 4 Ycoordinate
    10.1;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 15 - Surface 22 (306),    !- Name
    Transmittance schedule for PRELUDE - Component block 15,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -10.7441958642,           !- Vertex 1 Xcoordinate
    -5.6363073678,            !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    -12.3884461146,           !- Vertex 2 Xcoordinate
    -5.6363073678,            !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    -12.3884461146,           !- Vertex 3 Xcoordinate
    -5.6363073678,            !- Vertex 3 Ycoordinate
    10.1,                     !- Vertex 3 Zcoordinate
    -10.7441958642,           !- Vertex 4 Xcoordinate
    -5.6363073678,            !- Vertex 4 Ycoordinate
    10.1;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 15 - Surface 23 (307),    !- Name
    Transmittance schedule for PRELUDE - Component block 15,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -12.3884461146,           !- Vertex 1 Xcoordinate
    -5.6363073678,            !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    -12.3884461146,           !- Vertex 2 Xcoordinate
    -3.8677894855,            !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    -12.3884461146,           !- Vertex 3 Xcoordinate
    -3.8677894855,            !- Vertex 3 Ycoordinate
    10.1,                     !- Vertex 3 Zcoordinate
    -12.3884461146,           !- Vertex 4 Xcoordinate
    -5.6363073678,            !- Vertex 4 Ycoordinate
    10.1;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 16 - Surface 1 (308),    !- Name
    Transmittance schedule for PRELUDE - Component block 16,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    11.7034054352,            !- Vertex 1 Xcoordinate
    6.7542639378,             !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    11.6034065338,            !- Vertex 2 Xcoordinate
    6.7537956185,             !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    11.603407427,             !- Vertex 3 Xcoordinate
    8.1143279353,             !- Vertex 3 Ycoordinate
    9.1,                      !- Vertex 3 Zcoordinate
    11.7034072958,            !- Vertex 4 Xcoordinate
    8.1143992652,             !- Vertex 4 Ycoordinate
    9.1;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 16 - Surface 2 (309),    !- Name
    Transmittance schedule for PRELUDE - Component block 16,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    11.7034072958,            !- Vertex 1 Xcoordinate
    8.1143992652,             !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    6.0427570716,             !- Vertex 2 Xcoordinate
    8.110361526,              !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    6.0427484225,             !- Vertex 3 Xcoordinate
    8.2143279363,             !- Vertex 3 Ycoordinate
    9.1,                      !- Vertex 3 Zcoordinate
    11.7034074325,            !- Vertex 4 Xcoordinate
    8.2143279407,             !- Vertex 4 Ycoordinate
    9.1;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 16 - Surface 3 (310),    !- Name
    Transmittance schedule for PRELUDE - Component block 16,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    6.0428355955,             !- Vertex 1 Xcoordinate
    7.1661224292,             !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    5.9428357599,             !- Vertex 2 Xcoordinate
    7.1663063731,             !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    5.9428357653,             !- Vertex 3 Xcoordinate
    8.2143279368,             !- Vertex 3 Ycoordinate
    9.1,                      !- Vertex 3 Zcoordinate
    6.0427484257,             !- Vertex 4 Xcoordinate
    8.2143279369,             !- Vertex 4 Ycoordinate
    9.1;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 16 - Surface 4 (311),    !- Name
    Transmittance schedule for PRELUDE - Component block 16,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.9428357644,             !- Vertex 1 Xcoordinate
    7.1663063757,             !- Vertex 1 Ycoordinate
    10.1,                     !- Vertex 1 Zcoordinate
    6.0428355911,             !- Vertex 2 Xcoordinate
    7.1661224254,             !- Vertex 2 Ycoordinate
    10.1,                     !- Vertex 2 Zcoordinate
    6.042757066,              !- Vertex 3 Xcoordinate
    8.1103615296,             !- Vertex 3 Ycoordinate
    10.1,                     !- Vertex 3 Zcoordinate
    5.9428357707,             !- Vertex 4 Xcoordinate
    8.1102902558,             !- Vertex 4 Ycoordinate
    10.1;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 16 - Surface 5 (312),    !- Name
    Transmittance schedule for PRELUDE - Component block 16,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.9428357707,             !- Vertex 1 Xcoordinate
    8.1102902558,             !- Vertex 1 Ycoordinate
    10.1,                     !- Vertex 1 Zcoordinate
    11.6034074314,            !- Vertex 2 Xcoordinate
    8.1143279383,             !- Vertex 2 Ycoordinate
    10.1,                     !- Vertex 2 Zcoordinate
    11.6034075015,            !- Vertex 3 Xcoordinate
    8.2143279438,             !- Vertex 3 Ycoordinate
    10.1,                     !- Vertex 3 Zcoordinate
    5.9428357714,             !- Vertex 4 Xcoordinate
    8.2143279323,             !- Vertex 4 Ycoordinate
    10.1;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 16 - Surface 6 (313),    !- Name
    Transmittance schedule for PRELUDE - Component block 16,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    11.6034065331,            !- Vertex 1 Xcoordinate
    6.7537956183,             !- Vertex 1 Ycoordinate
    10.1,                     !- Vertex 1 Zcoordinate
    11.7034054334,            !- Vertex 2 Xcoordinate
    6.7542639422,             !- Vertex 2 Ycoordinate
    10.1,                     !- Vertex 2 Zcoordinate
    11.7034074274,            !- Vertex 3 Xcoordinate
    8.2143279422,             !- Vertex 3 Ycoordinate
    10.1,                     !- Vertex 3 Zcoordinate
    11.6034074974,            !- Vertex 4 Xcoordinate
    8.2143279421,             !- Vertex 4 Ycoordinate
    10.1;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 16 - Surface 7 (314),    !- Name
    Transmittance schedule for PRELUDE - Component block 16,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.9428357647,             !- Vertex 1 Xcoordinate
    8.2143279395,             !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    5.9428357647,             !- Vertex 2 Xcoordinate
    7.1663063719,             !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    5.9428357647,             !- Vertex 3 Xcoordinate
    7.1663063719,             !- Vertex 3 Ycoordinate
    10.1,                     !- Vertex 3 Zcoordinate
    5.9428357647,             !- Vertex 4 Xcoordinate
    8.2143279395,             !- Vertex 4 Ycoordinate
    10.1;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 16 - Surface 8 (315),    !- Name
    Transmittance schedule for PRELUDE - Component block 16,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    11.7034074314,            !- Vertex 1 Xcoordinate
    8.2143279395,             !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    5.9428357647,             !- Vertex 2 Xcoordinate
    8.2143279395,             !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    5.9428357647,             !- Vertex 3 Xcoordinate
    8.2143279395,             !- Vertex 3 Ycoordinate
    10.1,                     !- Vertex 3 Zcoordinate
    11.7034074314,            !- Vertex 4 Xcoordinate
    8.2143279395,             !- Vertex 4 Ycoordinate
    10.1;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 16 - Surface 9 (316),    !- Name
    Transmittance schedule for PRELUDE - Component block 16,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    11.7034054365,            !- Vertex 1 Xcoordinate
    6.7542639392,             !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    11.7034074314,            !- Vertex 2 Xcoordinate
    8.2143279395,             !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    11.7034074314,            !- Vertex 3 Xcoordinate
    8.2143279395,             !- Vertex 3 Ycoordinate
    10.1,                     !- Vertex 3 Zcoordinate
    11.7034054365,            !- Vertex 4 Xcoordinate
    6.7542639392,             !- Vertex 4 Ycoordinate
    10.1;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 16 - Surface 10 (317),    !- Name
    Transmittance schedule for PRELUDE - Component block 16,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    11.6034065331,            !- Vertex 1 Xcoordinate
    6.7537956183,             !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    11.7034054365,            !- Vertex 2 Xcoordinate
    6.7542639392,             !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    11.7034054365,            !- Vertex 3 Xcoordinate
    6.7542639392,             !- Vertex 3 Ycoordinate
    10.1,                     !- Vertex 3 Zcoordinate
    11.6034065331,            !- Vertex 4 Xcoordinate
    6.7537956183,             !- Vertex 4 Ycoordinate
    10.1;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 16 - Surface 11 (318),    !- Name
    Transmittance schedule for PRELUDE - Component block 16,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    11.6034074314,            !- Vertex 1 Xcoordinate
    8.1143279395,             !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    11.6034065331,            !- Vertex 2 Xcoordinate
    6.7537956183,             !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    11.6034065331,            !- Vertex 3 Xcoordinate
    6.7537956183,             !- Vertex 3 Ycoordinate
    10.1,                     !- Vertex 3 Zcoordinate
    11.6034074314,            !- Vertex 4 Xcoordinate
    8.1143279395,             !- Vertex 4 Ycoordinate
    10.1;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 16 - Surface 12 (319),    !- Name
    Transmittance schedule for PRELUDE - Component block 16,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    6.0427570716,             !- Vertex 1 Xcoordinate
    8.1103615283,             !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    11.6034074314,            !- Vertex 2 Xcoordinate
    8.1143279395,             !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    11.6034074314,            !- Vertex 3 Xcoordinate
    8.1143279395,             !- Vertex 3 Ycoordinate
    10.1,                     !- Vertex 3 Zcoordinate
    6.0427570716,             !- Vertex 4 Xcoordinate
    8.1103615283,             !- Vertex 4 Ycoordinate
    10.1;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 16 - Surface 13 (320),    !- Name
    Transmittance schedule for PRELUDE - Component block 16,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    6.0428355955,             !- Vertex 1 Xcoordinate
    7.1661224292,             !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    6.0427570716,             !- Vertex 2 Xcoordinate
    8.1103615283,             !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    6.0427570716,             !- Vertex 3 Xcoordinate
    8.1103615283,             !- Vertex 3 Ycoordinate
    10.1,                     !- Vertex 3 Zcoordinate
    6.0428355955,             !- Vertex 4 Xcoordinate
    7.1661224292,             !- Vertex 4 Ycoordinate
    10.1;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 16 - Surface 14 (321),    !- Name
    Transmittance schedule for PRELUDE - Component block 16,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.9428357647,             !- Vertex 1 Xcoordinate
    7.1663063719,             !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    6.0428355955,             !- Vertex 2 Xcoordinate
    7.1661224292,             !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    6.0428355955,             !- Vertex 3 Xcoordinate
    7.1661224292,             !- Vertex 3 Ycoordinate
    10.1,                     !- Vertex 3 Zcoordinate
    5.9428357647,             !- Vertex 4 Xcoordinate
    7.1663063719,             !- Vertex 4 Ycoordinate
    10.1;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 17 - Surface 1 (322),    !- Name
    Transmittance schedule for PRELUDE - Component block 17,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    1.8114774629,             !- Vertex 1 Xcoordinate
    6.6600335129,             !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    1.7114774629,             !- Vertex 2 Xcoordinate
    6.6600335181,             !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    1.7129089454,             !- Vertex 3 Xcoordinate
    8.1246892473,             !- Vertex 3 Ycoordinate
    9.1,                      !- Vertex 3 Zcoordinate
    1.8147677175,             !- Vertex 4 Xcoordinate
    8.1246898939,             !- Vertex 4 Ycoordinate
    9.1;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 17 - Surface 2 (323),    !- Name
    Transmittance schedule for PRELUDE - Component block 17,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    1.8147677175,             !- Vertex 1 Xcoordinate
    8.1246898939,             !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    -1.7066510545,            !- Vertex 2 Xcoordinate
    8.1246675404,             !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    -1.7074951193,            !- Vertex 3 Xcoordinate
    8.224667545,              !- Vertex 3 Ycoordinate
    9.1,                      !- Vertex 3 Zcoordinate
    1.8149923108,             !- Vertex 4 Xcoordinate
    8.2246675453,             !- Vertex 4 Ycoordinate
    9.1;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 17 - Surface 3 (324),    !- Name
    Transmittance schedule for PRELUDE - Component block 17,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -1.6942885299,            !- Vertex 1 Xcoordinate
    6.6600341036,             !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    -1.7942885321,            !- Vertex 2 Xcoordinate
    6.6600341241,             !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    -1.8066510561,            !- Vertex 3 Xcoordinate
    8.224667543,              !- Vertex 3 Ycoordinate
    9.1,                      !- Vertex 3 Zcoordinate
    -1.707495124,             !- Vertex 4 Xcoordinate
    8.224667543,              !- Vertex 4 Ycoordinate
    9.1;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 17 - Surface 4 (325),    !- Name
    Transmittance schedule for PRELUDE - Component block 17,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -1.7942885375,            !- Vertex 1 Xcoordinate
    6.6600341193,             !- Vertex 1 Ycoordinate
    10.1,                     !- Vertex 1 Zcoordinate
    -1.6942885275,            !- Vertex 2 Xcoordinate
    6.660034104,              !- Vertex 2 Ycoordinate
    10.1,                     !- Vertex 2 Zcoordinate
    -1.7066510525,            !- Vertex 3 Xcoordinate
    8.1246675455,             !- Vertex 3 Ycoordinate
    10.1,                     !- Vertex 3 Zcoordinate
    -1.8058609297,            !- Vertex 4 Xcoordinate
    8.1246669159,             !- Vertex 4 Ycoordinate
    10.1;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 17 - Surface 5 (326),    !- Name
    Transmittance schedule for PRELUDE - Component block 17,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -1.8058609297,            !- Vertex 1 Xcoordinate
    8.1246669159,             !- Vertex 1 Ycoordinate
    10.1,                     !- Vertex 1 Zcoordinate
    1.7129089474,             !- Vertex 2 Xcoordinate
    8.1246892471,             !- Vertex 2 Ycoordinate
    10.1,                     !- Vertex 2 Zcoordinate
    1.7130066629,             !- Vertex 3 Xcoordinate
    8.2246675477,             !- Vertex 3 Ycoordinate
    10.1,                     !- Vertex 3 Zcoordinate
    -1.8066510571,            !- Vertex 4 Xcoordinate
    8.2246675509,             !- Vertex 4 Ycoordinate
    10.1;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 17 - Surface 6 (327),    !- Name
    Transmittance schedule for PRELUDE - Component block 17,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    1.7114774605,             !- Vertex 1 Xcoordinate
    6.6600335266,             !- Vertex 1 Ycoordinate
    10.1,                     !- Vertex 1 Zcoordinate
    1.8114774583,             !- Vertex 2 Xcoordinate
    6.6600335113,             !- Vertex 2 Ycoordinate
    10.1,                     !- Vertex 2 Zcoordinate
    1.8149923103,             !- Vertex 3 Xcoordinate
    8.2246675433,             !- Vertex 3 Ycoordinate
    10.1,                     !- Vertex 3 Zcoordinate
    1.7130066616,             !- Vertex 4 Xcoordinate
    8.2246675434,             !- Vertex 4 Ycoordinate
    10.1;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 17 - Surface 7 (328),    !- Name
    Transmittance schedule for PRELUDE - Component block 17,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -1.8066510545,            !- Vertex 1 Xcoordinate
    8.2246675437,             !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    -1.7942885299,            !- Vertex 2 Xcoordinate
    6.6600341205,             !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    -1.7942885299,            !- Vertex 3 Xcoordinate
    6.6600341205,             !- Vertex 3 Ycoordinate
    10.1,                     !- Vertex 3 Zcoordinate
    -1.8066510545,            !- Vertex 4 Xcoordinate
    8.2246675437,             !- Vertex 4 Ycoordinate
    10.1;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 17 - Surface 8 (329),    !- Name
    Transmittance schedule for PRELUDE - Component block 17,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    1.8149923085,             !- Vertex 1 Xcoordinate
    8.2246675437,             !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    -1.8066510545,            !- Vertex 2 Xcoordinate
    8.2246675437,             !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    -1.8066510545,            !- Vertex 3 Xcoordinate
    8.2246675437,             !- Vertex 3 Ycoordinate
    10.1,                     !- Vertex 3 Zcoordinate
    1.8149923085,             !- Vertex 4 Xcoordinate
    8.2246675437,             !- Vertex 4 Ycoordinate
    10.1;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 17 - Surface 9 (330),    !- Name
    Transmittance schedule for PRELUDE - Component block 17,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    1.8114774605,             !- Vertex 1 Xcoordinate
    6.6600335096,             !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    1.8149923085,             !- Vertex 2 Xcoordinate
    8.2246675437,             !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    1.8149923085,             !- Vertex 3 Xcoordinate
    8.2246675437,             !- Vertex 3 Ycoordinate
    10.1,                     !- Vertex 3 Zcoordinate
    1.8114774605,             !- Vertex 4 Xcoordinate
    6.6600335096,             !- Vertex 4 Ycoordinate
    10.1;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 17 - Surface 10 (331),    !- Name
    Transmittance schedule for PRELUDE - Component block 17,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    1.7114774605,             !- Vertex 1 Xcoordinate
    6.6600335266,             !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    1.8114774605,             !- Vertex 2 Xcoordinate
    6.6600335096,             !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    1.8114774605,             !- Vertex 3 Xcoordinate
    6.6600335096,             !- Vertex 3 Ycoordinate
    10.1,                     !- Vertex 3 Zcoordinate
    1.7114774605,             !- Vertex 4 Xcoordinate
    6.6600335266,             !- Vertex 4 Ycoordinate
    10.1;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 17 - Surface 11 (332),    !- Name
    Transmittance schedule for PRELUDE - Component block 17,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    1.7129089474,             !- Vertex 1 Xcoordinate
    8.124689248,              !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    1.7114774605,             !- Vertex 2 Xcoordinate
    6.6600335266,             !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    1.7114774605,             !- Vertex 3 Xcoordinate
    6.6600335266,             !- Vertex 3 Ycoordinate
    10.1,                     !- Vertex 3 Zcoordinate
    1.7129089474,             !- Vertex 4 Xcoordinate
    8.124689248,              !- Vertex 4 Ycoordinate
    10.1;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 17 - Surface 12 (333),    !- Name
    Transmittance schedule for PRELUDE - Component block 17,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -1.7066510545,            !- Vertex 1 Xcoordinate
    8.1246675437,             !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    1.7129089474,             !- Vertex 2 Xcoordinate
    8.124689248,              !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    1.7129089474,             !- Vertex 3 Xcoordinate
    8.124689248,              !- Vertex 3 Ycoordinate
    10.1,                     !- Vertex 3 Zcoordinate
    -1.7066510545,            !- Vertex 4 Xcoordinate
    8.1246675437,             !- Vertex 4 Ycoordinate
    10.1;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 17 - Surface 13 (334),    !- Name
    Transmittance schedule for PRELUDE - Component block 17,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -1.6942885299,            !- Vertex 1 Xcoordinate
    6.6600341036,             !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    -1.7066510545,            !- Vertex 2 Xcoordinate
    8.1246675437,             !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    -1.7066510545,            !- Vertex 3 Xcoordinate
    8.1246675437,             !- Vertex 3 Ycoordinate
    10.1,                     !- Vertex 3 Zcoordinate
    -1.6942885299,            !- Vertex 4 Xcoordinate
    6.6600341036,             !- Vertex 4 Ycoordinate
    10.1;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 17 - Surface 14 (335),    !- Name
    Transmittance schedule for PRELUDE - Component block 17,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -1.7942885299,            !- Vertex 1 Xcoordinate
    6.6600341205,             !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    -1.6942885299,            !- Vertex 2 Xcoordinate
    6.6600341036,             !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    -1.6942885299,            !- Vertex 3 Xcoordinate
    6.6600341036,             !- Vertex 3 Ycoordinate
    10.1,                     !- Vertex 3 Zcoordinate
    -1.7942885299,            !- Vertex 4 Xcoordinate
    6.6600341205,             !- Vertex 4 Ycoordinate
    10.1;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 18 - Surface 1 (336),    !- Name
    Transmittance schedule for PRELUDE - Component block 18,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -5.951583519,             !- Vertex 1 Xcoordinate
    7.100590695,              !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    -6.051583519,             !- Vertex 2 Xcoordinate
    7.100590695,              !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    -6.051583519,             !- Vertex 3 Xcoordinate
    8.055993705,              !- Vertex 3 Ycoordinate
    9.1,                      !- Vertex 3 Zcoordinate
    -5.951583519,             !- Vertex 4 Xcoordinate
    8.055993705,              !- Vertex 4 Ycoordinate
    9.1;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 18 - Surface 2 (337),    !- Name
    Transmittance schedule for PRELUDE - Component block 18,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -5.951583519,             !- Vertex 1 Xcoordinate
    8.055993705,              !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    -11.492975579,            !- Vertex 2 Xcoordinate
    8.055993705,              !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    -11.492975579,            !- Vertex 3 Xcoordinate
    8.155993705,              !- Vertex 3 Ycoordinate
    9.1,                      !- Vertex 3 Zcoordinate
    -5.951583519,             !- Vertex 4 Xcoordinate
    8.155993705,              !- Vertex 4 Ycoordinate
    9.1;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 18 - Surface 3 (338),    !- Name
    Transmittance schedule for PRELUDE - Component block 18,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -11.492975579,            !- Vertex 1 Xcoordinate
    6.670592925,              !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    -11.592975579,            !- Vertex 2 Xcoordinate
    6.670593015,              !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    -11.592975579,            !- Vertex 3 Xcoordinate
    8.155993705,              !- Vertex 3 Ycoordinate
    9.1,                      !- Vertex 3 Zcoordinate
    -11.492975579,            !- Vertex 4 Xcoordinate
    8.155993705,              !- Vertex 4 Ycoordinate
    9.1;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 18 - Surface 4 (339),    !- Name
    Transmittance schedule for PRELUDE - Component block 18,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -11.5929755777,           !- Vertex 1 Xcoordinate
    6.6705930111,             !- Vertex 1 Ycoordinate
    10.1,                     !- Vertex 1 Zcoordinate
    -11.4929755777,           !- Vertex 2 Xcoordinate
    6.6705929211,             !- Vertex 2 Ycoordinate
    10.1,                     !- Vertex 2 Zcoordinate
    -11.4929755777,           !- Vertex 3 Xcoordinate
    8.0559937011,             !- Vertex 3 Ycoordinate
    10.1,                     !- Vertex 3 Zcoordinate
    -11.5929755777,           !- Vertex 4 Xcoordinate
    8.0559937011,             !- Vertex 4 Ycoordinate
    10.1;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 18 - Surface 5 (340),    !- Name
    Transmittance schedule for PRELUDE - Component block 18,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -11.5929755777,           !- Vertex 1 Xcoordinate
    8.0559937011,             !- Vertex 1 Ycoordinate
    10.1,                     !- Vertex 1 Zcoordinate
    -6.0515835177,            !- Vertex 2 Xcoordinate
    8.0559937011,             !- Vertex 2 Ycoordinate
    10.1,                     !- Vertex 2 Zcoordinate
    -6.0515835177,            !- Vertex 3 Xcoordinate
    8.1559937011,             !- Vertex 3 Ycoordinate
    10.1,                     !- Vertex 3 Zcoordinate
    -11.5929755777,           !- Vertex 4 Xcoordinate
    8.1559937011,             !- Vertex 4 Ycoordinate
    10.1;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 18 - Surface 6 (341),    !- Name
    Transmittance schedule for PRELUDE - Component block 18,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -6.0515835177,            !- Vertex 1 Xcoordinate
    7.1005906911,             !- Vertex 1 Ycoordinate
    10.1,                     !- Vertex 1 Zcoordinate
    -5.9515835177,            !- Vertex 2 Xcoordinate
    7.1005906911,             !- Vertex 2 Ycoordinate
    10.1,                     !- Vertex 2 Zcoordinate
    -5.9515835177,            !- Vertex 3 Xcoordinate
    8.1559937011,             !- Vertex 3 Ycoordinate
    10.1,                     !- Vertex 3 Zcoordinate
    -6.0515835177,            !- Vertex 4 Xcoordinate
    8.1559937011,             !- Vertex 4 Ycoordinate
    10.1;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 18 - Surface 7 (342),    !- Name
    Transmittance schedule for PRELUDE - Component block 18,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -11.592975579,            !- Vertex 1 Xcoordinate
    8.1559937045,             !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    -11.592975579,            !- Vertex 2 Xcoordinate
    6.6705930111,             !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    -11.592975579,            !- Vertex 3 Xcoordinate
    6.6705930111,             !- Vertex 3 Ycoordinate
    10.1,                     !- Vertex 3 Zcoordinate
    -11.592975579,            !- Vertex 4 Xcoordinate
    8.1559937045,             !- Vertex 4 Ycoordinate
    10.1;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 18 - Surface 8 (343),    !- Name
    Transmittance schedule for PRELUDE - Component block 18,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -5.9515835177,            !- Vertex 1 Xcoordinate
    8.1559937045,             !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    -11.592975579,            !- Vertex 2 Xcoordinate
    8.1559937045,             !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    -11.592975579,            !- Vertex 3 Xcoordinate
    8.1559937045,             !- Vertex 3 Ycoordinate
    10.1,                     !- Vertex 3 Zcoordinate
    -5.9515835177,            !- Vertex 4 Xcoordinate
    8.1559937045,             !- Vertex 4 Ycoordinate
    10.1;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 18 - Surface 9 (344),    !- Name
    Transmittance schedule for PRELUDE - Component block 18,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -5.9515835177,            !- Vertex 1 Xcoordinate
    7.1005906911,             !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    -5.9515835177,            !- Vertex 2 Xcoordinate
    8.1559937045,             !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    -5.9515835177,            !- Vertex 3 Xcoordinate
    8.1559937045,             !- Vertex 3 Ycoordinate
    10.1,                     !- Vertex 3 Zcoordinate
    -5.9515835177,            !- Vertex 4 Xcoordinate
    7.1005906911,             !- Vertex 4 Ycoordinate
    10.1;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 18 - Surface 10 (345),    !- Name
    Transmittance schedule for PRELUDE - Component block 18,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -6.0515835177,            !- Vertex 1 Xcoordinate
    7.1005906911,             !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    -5.9515835177,            !- Vertex 2 Xcoordinate
    7.1005906911,             !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    -5.9515835177,            !- Vertex 3 Xcoordinate
    7.1005906911,             !- Vertex 3 Ycoordinate
    10.1,                     !- Vertex 3 Zcoordinate
    -6.0515835177,            !- Vertex 4 Xcoordinate
    7.1005906911,             !- Vertex 4 Ycoordinate
    10.1;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 18 - Surface 11 (346),    !- Name
    Transmittance schedule for PRELUDE - Component block 18,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -6.0515835177,            !- Vertex 1 Xcoordinate
    8.0559937045,             !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    -6.0515835177,            !- Vertex 2 Xcoordinate
    7.1005906911,             !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    -6.0515835177,            !- Vertex 3 Xcoordinate
    7.1005906911,             !- Vertex 3 Ycoordinate
    10.1,                     !- Vertex 3 Zcoordinate
    -6.0515835177,            !- Vertex 4 Xcoordinate
    8.0559937045,             !- Vertex 4 Ycoordinate
    10.1;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 18 - Surface 12 (347),    !- Name
    Transmittance schedule for PRELUDE - Component block 18,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -11.492975579,            !- Vertex 1 Xcoordinate
    8.0559937045,             !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    -6.0515835177,            !- Vertex 2 Xcoordinate
    8.0559937045,             !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    -6.0515835177,            !- Vertex 3 Xcoordinate
    8.0559937045,             !- Vertex 3 Ycoordinate
    10.1,                     !- Vertex 3 Zcoordinate
    -11.492975579,            !- Vertex 4 Xcoordinate
    8.0559937045,             !- Vertex 4 Ycoordinate
    10.1;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 18 - Surface 13 (348),    !- Name
    Transmittance schedule for PRELUDE - Component block 18,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -11.492975579,            !- Vertex 1 Xcoordinate
    6.670592925,              !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    -11.492975579,            !- Vertex 2 Xcoordinate
    8.0559937045,             !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    -11.492975579,            !- Vertex 3 Xcoordinate
    8.0559937045,             !- Vertex 3 Ycoordinate
    10.1,                     !- Vertex 3 Zcoordinate
    -11.492975579,            !- Vertex 4 Xcoordinate
    6.670592925,              !- Vertex 4 Ycoordinate
    10.1;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 18 - Surface 14 (349),    !- Name
    Transmittance schedule for PRELUDE - Component block 18,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -11.592975579,            !- Vertex 1 Xcoordinate
    6.6705930111,             !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    -11.492975579,            !- Vertex 2 Xcoordinate
    6.670592925,              !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    -11.492975579,            !- Vertex 3 Xcoordinate
    6.670592925,              !- Vertex 3 Ycoordinate
    10.1,                     !- Vertex 3 Zcoordinate
    -11.592975579,            !- Vertex 4 Xcoordinate
    6.6705930111,             !- Vertex 4 Ycoordinate
    10.1;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 19 - Surface 1 (350),    !- Name
    Transmittance schedule for PRELUDE - Component block 19,    !- Transmittance Schedule Name
    3,                        !- Number of Vertices
    -9.0822868651,            !- Vertex 1 Xcoordinate
    -7.0633289957,            !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -10.1744407352,           !- Vertex 2 Xcoordinate
    -7.0633289933,            !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -10.1744407307,           !- Vertex 3 Xcoordinate
    -6.2407486007,            !- Vertex 3 Ycoordinate
    9;                        !- Vertex 3 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 19 - Surface 2 (351),    !- Name
    Transmittance schedule for PRELUDE - Component block 19,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -8.6736565608,            !- Vertex 1 Xcoordinate
    -7.0633289966,            !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -9.0822868651,            !- Vertex 2 Xcoordinate
    -7.0633289957,            !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -10.8441958646,           !- Vertex 3 Xcoordinate
    -5.7363073678,            !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    -8.670846038,             !- Vertex 4 Xcoordinate
    -5.7363073634,            !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 19 - Surface 3 (352),    !- Name
    Transmittance schedule for PRELUDE - Component block 19,    !- Transmittance Schedule Name
    5,                        !- Number of Vertices
    -8.6708460378,            !- Vertex 1 Xcoordinate
    -5.7363073678,            !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -12.4884461146,           !- Vertex 2 Xcoordinate
    -5.7363073678,            !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -12.4884461146,           !- Vertex 3 Xcoordinate
    -3.8677894878,            !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    -10.8441958646,           !- Vertex 4 Xcoordinate
    -3.8677894878,            !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    -8.6702561146,            !- Vertex 5 Xcoordinate
    -5.4577685178,            !- Vertex 5 Ycoordinate
    9;                        !- Vertex 5 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 19 - Surface 4 (353),    !- Name
    Transmittance schedule for PRELUDE - Component block 19,    !- Transmittance Schedule Name
    3,                        !- Number of Vertices
    -12.488446108,            !- Vertex 1 Xcoordinate
    -5.7363073747,            !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    -10.8441958608,           !- Vertex 2 Xcoordinate
    -5.7363073699,            !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    -12.4884461061,           !- Vertex 3 Xcoordinate
    -4.4979031195,            !- Vertex 3 Ycoordinate
    9.1;                      !- Vertex 3 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 19 - Surface 5 (354),    !- Name
    Transmittance schedule for PRELUDE - Component block 19,    !- Transmittance Schedule Name
    5,                        !- Number of Vertices
    -12.4884461061,           !- Vertex 1 Xcoordinate
    -4.4979031195,            !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    -10.1744407302,           !- Vertex 2 Xcoordinate
    -6.2407485904,            !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    -10.1744407262,           !- Vertex 3 Xcoordinate
    -4.3576359104,            !- Vertex 3 Ycoordinate
    9.1,                      !- Vertex 3 Zcoordinate
    -10.844195858,            !- Vertex 4 Xcoordinate
    -3.8677894859,            !- Vertex 4 Ycoordinate
    9.1,                      !- Vertex 4 Zcoordinate
    -12.4884461052,           !- Vertex 5 Xcoordinate
    -3.8677894907,            !- Vertex 5 Ycoordinate
    9.1;                      !- Vertex 5 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 19 - Surface 6 (355),    !- Name
    Transmittance schedule for PRELUDE - Component block 19,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -10.1744407302,           !- Vertex 1 Xcoordinate
    -7.0633290004,            !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    -8.6736565602,            !- Vertex 2 Xcoordinate
    -7.0633290004,            !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    -8.6702561202,            !- Vertex 3 Xcoordinate
    -5.4577685104,            !- Vertex 3 Ycoordinate
    9.1,                      !- Vertex 3 Zcoordinate
    -10.1744407302,           !- Vertex 4 Xcoordinate
    -4.3576359133,            !- Vertex 4 Ycoordinate
    9.1;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 19 - Surface 7 (356),    !- Name
    Transmittance schedule for PRELUDE - Component block 19,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -10.8441958642,           !- Vertex 1 Xcoordinate
    -3.8677894855,            !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -12.4884461146,           !- Vertex 2 Xcoordinate
    -3.8677894855,            !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -12.4884461146,           !- Vertex 3 Xcoordinate
    -3.8677894855,            !- Vertex 3 Ycoordinate
    9.1,                      !- Vertex 3 Zcoordinate
    -10.8441958642,           !- Vertex 4 Xcoordinate
    -3.8677894855,            !- Vertex 4 Ycoordinate
    9.1;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 19 - Surface 8 (357),    !- Name
    Transmittance schedule for PRELUDE - Component block 19,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -8.6702561153,            !- Vertex 1 Xcoordinate
    -5.4577685132,            !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -10.8441958642,           !- Vertex 2 Xcoordinate
    -3.8677894855,            !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -10.8441958642,           !- Vertex 3 Xcoordinate
    -3.8677894855,            !- Vertex 3 Ycoordinate
    9.1,                      !- Vertex 3 Zcoordinate
    -8.6702561153,            !- Vertex 4 Xcoordinate
    -5.4577685132,            !- Vertex 4 Ycoordinate
    9.1;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 19 - Surface 9 (358),    !- Name
    Transmittance schedule for PRELUDE - Component block 19,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -8.6736565628,            !- Vertex 1 Xcoordinate
    -7.0633290004,            !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -8.6702561153,            !- Vertex 2 Xcoordinate
    -5.4577685132,            !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -8.6702561153,            !- Vertex 3 Xcoordinate
    -5.4577685132,            !- Vertex 3 Ycoordinate
    9.1,                      !- Vertex 3 Zcoordinate
    -8.6736565628,            !- Vertex 4 Xcoordinate
    -7.0633290004,            !- Vertex 4 Ycoordinate
    9.1;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 19 - Surface 10 (359),    !- Name
    Transmittance schedule for PRELUDE - Component block 19,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -10.1744407302,           !- Vertex 1 Xcoordinate
    -7.0633290004,            !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -8.6736565628,            !- Vertex 2 Xcoordinate
    -7.0633290004,            !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -8.6736565628,            !- Vertex 3 Xcoordinate
    -7.0633290004,            !- Vertex 3 Ycoordinate
    9.1,                      !- Vertex 3 Zcoordinate
    -10.1744407302,           !- Vertex 4 Xcoordinate
    -7.0633290004,            !- Vertex 4 Ycoordinate
    9.1;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 19 - Surface 11 (360),    !- Name
    Transmittance schedule for PRELUDE - Component block 19,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -10.1744407302,           !- Vertex 1 Xcoordinate
    -6.2407485931,            !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -10.1744407302,           !- Vertex 2 Xcoordinate
    -7.0633290004,            !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -10.1744407302,           !- Vertex 3 Xcoordinate
    -7.0633290004,            !- Vertex 3 Ycoordinate
    9.1,                      !- Vertex 3 Zcoordinate
    -10.1744407302,           !- Vertex 4 Xcoordinate
    -6.2407485931,            !- Vertex 4 Ycoordinate
    9.1;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 19 - Surface 12 (361),    !- Name
    Transmittance schedule for PRELUDE - Component block 19,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -10.8441958642,           !- Vertex 1 Xcoordinate
    -5.7363073678,            !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -10.1744407302,           !- Vertex 2 Xcoordinate
    -6.2407485931,            !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -10.1744407302,           !- Vertex 3 Xcoordinate
    -6.2407485931,            !- Vertex 3 Ycoordinate
    9.1,                      !- Vertex 3 Zcoordinate
    -10.8441958642,           !- Vertex 4 Xcoordinate
    -5.7363073678,            !- Vertex 4 Ycoordinate
    9.1;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 19 - Surface 13 (362),    !- Name
    Transmittance schedule for PRELUDE - Component block 19,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -12.4884461146,           !- Vertex 1 Xcoordinate
    -5.7363073678,            !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -10.8441958642,           !- Vertex 2 Xcoordinate
    -5.7363073678,            !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -10.8441958642,           !- Vertex 3 Xcoordinate
    -5.7363073678,            !- Vertex 3 Ycoordinate
    9.1,                      !- Vertex 3 Zcoordinate
    -12.4884461146,           !- Vertex 4 Xcoordinate
    -5.7363073678,            !- Vertex 4 Ycoordinate
    9.1;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 19 - Surface 14 (363),    !- Name
    Transmittance schedule for PRELUDE - Component block 19,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -12.4884461146,           !- Vertex 1 Xcoordinate
    -3.8677894855,            !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -12.4884461146,           !- Vertex 2 Xcoordinate
    -5.7363073678,            !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -12.4884461146,           !- Vertex 3 Xcoordinate
    -5.7363073678,            !- Vertex 3 Ycoordinate
    9.1,                      !- Vertex 3 Zcoordinate
    -12.4884461146,           !- Vertex 4 Xcoordinate
    -3.8677894855,            !- Vertex 4 Ycoordinate
    9.1;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 20 - Surface 1 (364),    !- Name
    Transmittance schedule for PRELUDE - Component block 20,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    12.085726382,             !- Vertex 1 Xcoordinate
    -5.4950206226,            !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    11.717289522,             !- Vertex 2 Xcoordinate
    -5.4950206215,            !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    11.7172895264,            !- Vertex 3 Xcoordinate
    -3.975378355,             !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    12.0857263864,            !- Vertex 4 Xcoordinate
    -3.9705468326,            !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 20 - Surface 2 (365),    !- Name
    Transmittance schedule for PRELUDE - Component block 20,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    11.7172895207,            !- Vertex 1 Xcoordinate
    -5.9419206715,            !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    10.2393753007,            !- Vertex 2 Xcoordinate
    -5.9419206672,            !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    11.6366969564,            !- Vertex 3 Xcoordinate
    -3.9764352113,            !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    11.7172895264,            !- Vertex 4 Xcoordinate
    -3.975378355,             !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 20 - Surface 3 (366),    !- Name
    Transmittance schedule for PRELUDE - Component block 20,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    9.675592437,              !- Vertex 1 Xcoordinate
    -6.7349428297,            !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    9.6755924389,             !- Vertex 2 Xcoordinate
    -4.9515542019,            !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    10.8400878092,            !- Vertex 3 Xcoordinate
    -3.9868815952,            !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    11.636696959,             !- Vertex 4 Xcoordinate
    -3.9764352078,            !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 20 - Surface 4 (367),    !- Name
    Transmittance schedule for PRELUDE - Component block 20,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    9.675592437,              !- Vertex 1 Xcoordinate
    -7.4823422297,            !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    9.019536277,              !- Vertex 2 Xcoordinate
    -7.4823422297,            !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    9.019552117,              !- Vertex 3 Xcoordinate
    -5.4950206197,            !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    9.675592437,              !- Vertex 4 Xcoordinate
    -4.9515542009,            !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 20 - Surface 5 (368),    !- Name
    Transmittance schedule for PRELUDE - Component block 20,    !- Transmittance Schedule Name
    3,                        !- Number of Vertices
    9.1442441362,             !- Vertex 1 Xcoordinate
    -7.4823422256,            !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    9.6755924331,             !- Vertex 2 Xcoordinate
    -7.4823422262,            !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    9.6755924389,             !- Vertex 3 Xcoordinate
    -6.7349428258,            !- Vertex 3 Ycoordinate
    9.1;                      !- Vertex 3 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 20 - Surface 6 (369),    !- Name
    Transmittance schedule for PRELUDE - Component block 20,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    9.0195362768,             !- Vertex 1 Xcoordinate
    -7.4823422255,            !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    9.1442441362,             !- Vertex 2 Xcoordinate
    -7.4823422256,            !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    10.2393753075,            !- Vertex 3 Xcoordinate
    -5.9419206677,            !- Vertex 3 Ycoordinate
    9.1,                      !- Vertex 3 Zcoordinate
    9.0195485585,             !- Vertex 4 Xcoordinate
    -5.9419206638,            !- Vertex 4 Ycoordinate
    9.1;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 20 - Surface 7 (370),    !- Name
    Transmittance schedule for PRELUDE - Component block 20,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    9.0195485555,             !- Vertex 1 Xcoordinate
    -5.9419206677,            !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    11.7172895175,            !- Vertex 2 Xcoordinate
    -5.9419206677,            !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    11.7172895175,            !- Vertex 3 Xcoordinate
    -5.4950206177,            !- Vertex 3 Ycoordinate
    9.1,                      !- Vertex 3 Zcoordinate
    9.0195521175,             !- Vertex 4 Xcoordinate
    -5.4950206177,            !- Vertex 4 Ycoordinate
    9.1;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 20 - Surface 8 (371),    !- Name
    Transmittance schedule for PRELUDE - Component block 20,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    9.0195521175,             !- Vertex 1 Xcoordinate
    -5.4950206177,            !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    12.0857263875,            !- Vertex 2 Xcoordinate
    -5.4950206177,            !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    12.0857263875,            !- Vertex 3 Xcoordinate
    -3.9705468277,            !- Vertex 3 Ycoordinate
    9.1,                      !- Vertex 3 Zcoordinate
    10.8400877975,            !- Vertex 4 Xcoordinate
    -3.9868815877,            !- Vertex 4 Ycoordinate
    9.1;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 20 - Surface 9 (372),    !- Name
    Transmittance schedule for PRELUDE - Component block 20,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    9.0195521183,             !- Vertex 1 Xcoordinate
    -5.4950206177,            !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    9.0195362814,             !- Vertex 2 Xcoordinate
    -7.4823422297,            !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    9.0195362814,             !- Vertex 3 Xcoordinate
    -7.4823422297,            !- Vertex 3 Ycoordinate
    9.1,                      !- Vertex 3 Zcoordinate
    9.0195521183,             !- Vertex 4 Xcoordinate
    -5.4950206177,            !- Vertex 4 Ycoordinate
    9.1;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 20 - Surface 10 (373),    !- Name
    Transmittance schedule for PRELUDE - Component block 20,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    10.8400878024,            !- Vertex 1 Xcoordinate
    -3.9868815917,            !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    9.0195521183,             !- Vertex 2 Xcoordinate
    -5.4950206177,            !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    9.0195521183,             !- Vertex 3 Xcoordinate
    -5.4950206177,            !- Vertex 3 Ycoordinate
    9.1,                      !- Vertex 3 Zcoordinate
    10.8400878024,            !- Vertex 4 Xcoordinate
    -3.9868815917,            !- Vertex 4 Ycoordinate
    9.1;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 20 - Surface 11 (374),    !- Name
    Transmittance schedule for PRELUDE - Component block 20,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    12.0857263875,            !- Vertex 1 Xcoordinate
    -3.97054683,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    10.8400878024,            !- Vertex 2 Xcoordinate
    -3.9868815917,            !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    10.8400878024,            !- Vertex 3 Xcoordinate
    -3.9868815917,            !- Vertex 3 Ycoordinate
    9.1,                      !- Vertex 3 Zcoordinate
    12.0857263875,            !- Vertex 4 Xcoordinate
    -3.97054683,              !- Vertex 4 Ycoordinate
    9.1;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 20 - Surface 12 (375),    !- Name
    Transmittance schedule for PRELUDE - Component block 20,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    12.0857263875,            !- Vertex 1 Xcoordinate
    -5.4950206177,            !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    12.0857263875,            !- Vertex 2 Xcoordinate
    -3.97054683,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    12.0857263875,            !- Vertex 3 Xcoordinate
    -3.97054683,              !- Vertex 3 Ycoordinate
    9.1,                      !- Vertex 3 Zcoordinate
    12.0857263875,            !- Vertex 4 Xcoordinate
    -5.4950206177,            !- Vertex 4 Ycoordinate
    9.1;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 20 - Surface 13 (376),    !- Name
    Transmittance schedule for PRELUDE - Component block 20,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    11.7172895155,            !- Vertex 1 Xcoordinate
    -5.4950206177,            !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    12.0857263875,            !- Vertex 2 Xcoordinate
    -5.4950206177,            !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    12.0857263875,            !- Vertex 3 Xcoordinate
    -5.4950206177,            !- Vertex 3 Ycoordinate
    9.1,                      !- Vertex 3 Zcoordinate
    11.7172895155,            !- Vertex 4 Xcoordinate
    -5.4950206177,            !- Vertex 4 Ycoordinate
    9.1;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 20 - Surface 14 (377),    !- Name
    Transmittance schedule for PRELUDE - Component block 20,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    11.7172895155,            !- Vertex 1 Xcoordinate
    -5.9419206684,            !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    11.7172895155,            !- Vertex 2 Xcoordinate
    -5.4950206177,            !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    11.7172895155,            !- Vertex 3 Xcoordinate
    -5.4950206177,            !- Vertex 3 Ycoordinate
    9.1,                      !- Vertex 3 Zcoordinate
    11.7172895155,            !- Vertex 4 Xcoordinate
    -5.9419206684,            !- Vertex 4 Ycoordinate
    9.1;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 20 - Surface 15 (378),    !- Name
    Transmittance schedule for PRELUDE - Component block 20,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    10.2393753102,            !- Vertex 1 Xcoordinate
    -5.9419206684,            !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    11.7172895155,            !- Vertex 2 Xcoordinate
    -5.9419206684,            !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    11.7172895155,            !- Vertex 3 Xcoordinate
    -5.9419206684,            !- Vertex 3 Ycoordinate
    9.1,                      !- Vertex 3 Zcoordinate
    10.2393753102,            !- Vertex 4 Xcoordinate
    -5.9419206684,            !- Vertex 4 Ycoordinate
    9.1;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 20 - Surface 16 (379),    !- Name
    Transmittance schedule for PRELUDE - Component block 20,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    9.675592437,              !- Vertex 1 Xcoordinate
    -6.7349428306,            !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    10.2393753102,            !- Vertex 2 Xcoordinate
    -5.9419206684,            !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    10.2393753102,            !- Vertex 3 Xcoordinate
    -5.9419206684,            !- Vertex 3 Ycoordinate
    9.1,                      !- Vertex 3 Zcoordinate
    9.675592437,              !- Vertex 4 Xcoordinate
    -6.7349428306,            !- Vertex 4 Ycoordinate
    9.1;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 20 - Surface 17 (380),    !- Name
    Transmittance schedule for PRELUDE - Component block 20,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    9.675592437,              !- Vertex 1 Xcoordinate
    -7.4823422297,            !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    9.675592437,              !- Vertex 2 Xcoordinate
    -6.7349428306,            !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    9.675592437,              !- Vertex 3 Xcoordinate
    -6.7349428306,            !- Vertex 3 Ycoordinate
    9.1,                      !- Vertex 3 Zcoordinate
    9.675592437,              !- Vertex 4 Xcoordinate
    -7.4823422297,            !- Vertex 4 Ycoordinate
    9.1;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 20 - Surface 18 (381),    !- Name
    Transmittance schedule for PRELUDE - Component block 20,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    9.0195362814,             !- Vertex 1 Xcoordinate
    -7.4823422297,            !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    9.675592437,              !- Vertex 2 Xcoordinate
    -7.4823422297,            !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    9.675592437,              !- Vertex 3 Xcoordinate
    -7.4823422297,            !- Vertex 3 Ycoordinate
    9.1,                      !- Vertex 3 Zcoordinate
    9.0195362814,             !- Vertex 4 Xcoordinate
    -7.4823422297,            !- Vertex 4 Ycoordinate
    9.1;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 21 - Surface 1 (382),    !- Name
    Transmittance schedule for PRELUDE - Component block 21,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    2.0537313076,             !- Vertex 1 Xcoordinate
    -6.8758887204,            !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -4.2545004699,            !- Vertex 2 Xcoordinate
    -6.8758887204,            !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -4.2545004699,            !- Vertex 3 Xcoordinate
    -5.2703173915,            !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    2.0537313076,             !- Vertex 4 Xcoordinate
    -5.2703228075,            !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 21 - Surface 2 (383),    !- Name
    Transmittance schedule for PRELUDE - Component block 21,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -4.2545004699,            !- Vertex 1 Xcoordinate
    -6.8758887204,            !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    2.0537313076,             !- Vertex 2 Xcoordinate
    -6.8758887204,            !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    2.0537313076,             !- Vertex 3 Xcoordinate
    -5.2703228075,            !- Vertex 3 Ycoordinate
    9.1,                      !- Vertex 3 Zcoordinate
    -4.2545004699,            !- Vertex 4 Xcoordinate
    -5.2703173915,            !- Vertex 4 Ycoordinate
    9.1;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 21 - Surface 3 (384),    !- Name
    Transmittance schedule for PRELUDE - Component block 21,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    2.0537313076,             !- Vertex 1 Xcoordinate
    -6.8758887204,            !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    2.0537313076,             !- Vertex 2 Xcoordinate
    -5.2703228075,            !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    2.0537313076,             !- Vertex 3 Xcoordinate
    -5.2703228075,            !- Vertex 3 Ycoordinate
    9.1,                      !- Vertex 3 Zcoordinate
    2.0537313076,             !- Vertex 4 Xcoordinate
    -6.8758887204,            !- Vertex 4 Ycoordinate
    9.1;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 21 - Surface 4 (385),    !- Name
    Transmittance schedule for PRELUDE - Component block 21,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    2.0537313076,             !- Vertex 1 Xcoordinate
    -5.2703228075,            !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -4.2545004699,            !- Vertex 2 Xcoordinate
    -5.2703173915,            !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -4.2545004699,            !- Vertex 3 Xcoordinate
    -5.2703173915,            !- Vertex 3 Ycoordinate
    9.1,                      !- Vertex 3 Zcoordinate
    2.0537313076,             !- Vertex 4 Xcoordinate
    -5.2703228075,            !- Vertex 4 Ycoordinate
    9.1;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 21 - Surface 5 (386),    !- Name
    Transmittance schedule for PRELUDE - Component block 21,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -4.2545004699,            !- Vertex 1 Xcoordinate
    -5.2703173915,            !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -4.2545004699,            !- Vertex 2 Xcoordinate
    -6.8758887204,            !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -4.2545004699,            !- Vertex 3 Xcoordinate
    -6.8758887204,            !- Vertex 3 Ycoordinate
    9.1,                      !- Vertex 3 Zcoordinate
    -4.2545004699,            !- Vertex 4 Xcoordinate
    -5.2703173915,            !- Vertex 4 Ycoordinate
    9.1;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 21 - Surface 6 (387),    !- Name
    Transmittance schedule for PRELUDE - Component block 21,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -4.2545004699,            !- Vertex 1 Xcoordinate
    -6.8758887204,            !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    2.0537313076,             !- Vertex 2 Xcoordinate
    -6.8758887204,            !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    2.0537313076,             !- Vertex 3 Xcoordinate
    -6.8758887204,            !- Vertex 3 Ycoordinate
    9.1,                      !- Vertex 3 Zcoordinate
    -4.2545004699,            !- Vertex 4 Xcoordinate
    -6.8758887204,            !- Vertex 4 Ycoordinate
    9.1;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 22 - Surface 1 (388),    !- Name
    Transmittance schedule for PRELUDE - Component block 22,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -5.9515835196,            !- Vertex 1 Xcoordinate
    7.1005906911,             !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -8.8973176496,            !- Vertex 2 Xcoordinate
    7.1005906911,             !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -8.8973176496,            !- Vertex 3 Xcoordinate
    8.1559937011,             !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    -5.9515835196,            !- Vertex 4 Xcoordinate
    8.1559937011,             !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 22 - Surface 2 (389),    !- Name
    Transmittance schedule for PRELUDE - Component block 22,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -8.8973176496,            !- Vertex 1 Xcoordinate
    6.6705906911,             !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -11.5929755796,           !- Vertex 2 Xcoordinate
    6.6705930111,             !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -11.5929755796,           !- Vertex 3 Xcoordinate
    8.1559937011,             !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    -8.8973176496,            !- Vertex 4 Xcoordinate
    8.1559937011,             !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 22 - Surface 3 (390),    !- Name
    Transmittance schedule for PRELUDE - Component block 22,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -11.5929755777,           !- Vertex 1 Xcoordinate
    6.6705930111,             !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    -8.8973176477,            !- Vertex 2 Xcoordinate
    6.6705906911,             !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    -8.8973176477,            !- Vertex 3 Xcoordinate
    7.1005906911,             !- Vertex 3 Ycoordinate
    9.1,                      !- Vertex 3 Zcoordinate
    -11.5929755777,           !- Vertex 4 Xcoordinate
    7.1005906911,             !- Vertex 4 Ycoordinate
    9.1;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 22 - Surface 4 (391),    !- Name
    Transmittance schedule for PRELUDE - Component block 22,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -11.5929755777,           !- Vertex 1 Xcoordinate
    7.1005906911,             !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    -5.9515835177,            !- Vertex 2 Xcoordinate
    7.1005906911,             !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    -5.9515835177,            !- Vertex 3 Xcoordinate
    8.1559937011,             !- Vertex 3 Ycoordinate
    9.1,                      !- Vertex 3 Zcoordinate
    -11.5929755777,           !- Vertex 4 Xcoordinate
    8.1559937011,             !- Vertex 4 Ycoordinate
    9.1;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 22 - Surface 5 (392),    !- Name
    Transmittance schedule for PRELUDE - Component block 22,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -5.9515835177,            !- Vertex 1 Xcoordinate
    7.1005906911,             !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -5.9515835177,            !- Vertex 2 Xcoordinate
    8.1559937045,             !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -5.9515835177,            !- Vertex 3 Xcoordinate
    8.1559937045,             !- Vertex 3 Ycoordinate
    9.1,                      !- Vertex 3 Zcoordinate
    -5.9515835177,            !- Vertex 4 Xcoordinate
    7.1005906911,             !- Vertex 4 Ycoordinate
    9.1;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 22 - Surface 6 (393),    !- Name
    Transmittance schedule for PRELUDE - Component block 22,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -5.9515835177,            !- Vertex 1 Xcoordinate
    8.1559937045,             !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -11.592975579,            !- Vertex 2 Xcoordinate
    8.1559937045,             !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -11.592975579,            !- Vertex 3 Xcoordinate
    8.1559937045,             !- Vertex 3 Ycoordinate
    9.1,                      !- Vertex 3 Zcoordinate
    -5.9515835177,            !- Vertex 4 Xcoordinate
    8.1559937045,             !- Vertex 4 Ycoordinate
    9.1;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 22 - Surface 7 (394),    !- Name
    Transmittance schedule for PRELUDE - Component block 22,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -11.592975579,            !- Vertex 1 Xcoordinate
    8.1559937045,             !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -11.592975579,            !- Vertex 2 Xcoordinate
    6.6705930111,             !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -11.592975579,            !- Vertex 3 Xcoordinate
    6.6705930111,             !- Vertex 3 Ycoordinate
    9.1,                      !- Vertex 3 Zcoordinate
    -11.592975579,            !- Vertex 4 Xcoordinate
    8.1559937045,             !- Vertex 4 Ycoordinate
    9.1;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 22 - Surface 8 (395),    !- Name
    Transmittance schedule for PRELUDE - Component block 22,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -11.592975579,            !- Vertex 1 Xcoordinate
    6.6705930111,             !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -8.8973176496,            !- Vertex 2 Xcoordinate
    6.6705906911,             !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -8.8973176496,            !- Vertex 3 Xcoordinate
    6.6705906911,             !- Vertex 3 Ycoordinate
    9.1,                      !- Vertex 3 Zcoordinate
    -11.592975579,            !- Vertex 4 Xcoordinate
    6.6705930111,             !- Vertex 4 Ycoordinate
    9.1;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 22 - Surface 9 (396),    !- Name
    Transmittance schedule for PRELUDE - Component block 22,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -8.8973176496,            !- Vertex 1 Xcoordinate
    6.6705906911,             !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -8.8973176496,            !- Vertex 2 Xcoordinate
    7.1005906911,             !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -8.8973176496,            !- Vertex 3 Xcoordinate
    7.1005906911,             !- Vertex 3 Ycoordinate
    9.1,                      !- Vertex 3 Zcoordinate
    -8.8973176496,            !- Vertex 4 Xcoordinate
    6.6705906911,             !- Vertex 4 Ycoordinate
    9.1;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 22 - Surface 10 (397),    !- Name
    Transmittance schedule for PRELUDE - Component block 22,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -8.8973176496,            !- Vertex 1 Xcoordinate
    7.1005906911,             !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -5.9515835177,            !- Vertex 2 Xcoordinate
    7.1005906911,             !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -5.9515835177,            !- Vertex 3 Xcoordinate
    7.1005906911,             !- Vertex 3 Ycoordinate
    9.1,                      !- Vertex 3 Zcoordinate
    -8.8973176496,            !- Vertex 4 Xcoordinate
    7.1005906911,             !- Vertex 4 Ycoordinate
    9.1;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 23 - Surface 1 (398),    !- Name
    Transmittance schedule for PRELUDE - Component block 23,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    1.8114774605,             !- Vertex 1 Xcoordinate
    6.6600335096,             !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -1.7942885299,            !- Vertex 2 Xcoordinate
    6.6600341205,             !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -1.8066510545,            !- Vertex 3 Xcoordinate
    8.2246675437,             !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1.8149923085,             !- Vertex 4 Xcoordinate
    8.2246675437,             !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 23 - Surface 2 (399),    !- Name
    Transmittance schedule for PRELUDE - Component block 23,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -1.7942885299,            !- Vertex 1 Xcoordinate
    6.6600341205,             !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    1.8114774605,             !- Vertex 2 Xcoordinate
    6.6600335096,             !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    1.8149923085,             !- Vertex 3 Xcoordinate
    8.2246675437,             !- Vertex 3 Ycoordinate
    9.1,                      !- Vertex 3 Zcoordinate
    -1.8066510545,            !- Vertex 4 Xcoordinate
    8.2246675437,             !- Vertex 4 Ycoordinate
    9.1;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 23 - Surface 3 (400),    !- Name
    Transmittance schedule for PRELUDE - Component block 23,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    1.8114774605,             !- Vertex 1 Xcoordinate
    6.6600335096,             !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1.8149923085,             !- Vertex 2 Xcoordinate
    8.2246675437,             !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1.8149923085,             !- Vertex 3 Xcoordinate
    8.2246675437,             !- Vertex 3 Ycoordinate
    9.1,                      !- Vertex 3 Zcoordinate
    1.8114774605,             !- Vertex 4 Xcoordinate
    6.6600335096,             !- Vertex 4 Ycoordinate
    9.1;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 23 - Surface 4 (401),    !- Name
    Transmittance schedule for PRELUDE - Component block 23,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    1.8149923085,             !- Vertex 1 Xcoordinate
    8.2246675437,             !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -1.8066510545,            !- Vertex 2 Xcoordinate
    8.2246675437,             !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -1.8066510545,            !- Vertex 3 Xcoordinate
    8.2246675437,             !- Vertex 3 Ycoordinate
    9.1,                      !- Vertex 3 Zcoordinate
    1.8149923085,             !- Vertex 4 Xcoordinate
    8.2246675437,             !- Vertex 4 Ycoordinate
    9.1;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 23 - Surface 5 (402),    !- Name
    Transmittance schedule for PRELUDE - Component block 23,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -1.8066510545,            !- Vertex 1 Xcoordinate
    8.2246675437,             !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -1.7942885299,            !- Vertex 2 Xcoordinate
    6.6600341205,             !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -1.7942885299,            !- Vertex 3 Xcoordinate
    6.6600341205,             !- Vertex 3 Ycoordinate
    9.1,                      !- Vertex 3 Zcoordinate
    -1.8066510545,            !- Vertex 4 Xcoordinate
    8.2246675437,             !- Vertex 4 Ycoordinate
    9.1;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 23 - Surface 6 (403),    !- Name
    Transmittance schedule for PRELUDE - Component block 23,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -1.7942885299,            !- Vertex 1 Xcoordinate
    6.6600341205,             !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1.8114774605,             !- Vertex 2 Xcoordinate
    6.6600335096,             !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1.8114774605,             !- Vertex 3 Xcoordinate
    6.6600335096,             !- Vertex 3 Ycoordinate
    9.1,                      !- Vertex 3 Zcoordinate
    -1.7942885299,            !- Vertex 4 Xcoordinate
    6.6600341205,             !- Vertex 4 Ycoordinate
    9.1;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 24 - Surface 1 (404),    !- Name
    Transmittance schedule for PRELUDE - Component block 24,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    11.7034054382,            !- Vertex 1 Xcoordinate
    6.7542639388,             !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    9.0216574894,             !- Vertex 2 Xcoordinate
    6.7417046165,             !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    9.0216587661,             !- Vertex 3 Xcoordinate
    7.1606430929,             !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    11.7034059856,            !- Vertex 4 Xcoordinate
    7.1557102069,             !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 24 - Surface 2 (405),    !- Name
    Transmittance schedule for PRELUDE - Component block 24,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    11.7034059856,            !- Vertex 1 Xcoordinate
    7.1557102069,             !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    5.9428357647,             !- Vertex 2 Xcoordinate
    7.1663063719,             !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    5.9428357636,             !- Vertex 3 Xcoordinate
    8.2143279349,             !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    11.703407429,             !- Vertex 4 Xcoordinate
    8.2143279351,             !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 24 - Surface 3 (406),    !- Name
    Transmittance schedule for PRELUDE - Component block 24,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.9428357681,             !- Vertex 1 Xcoordinate
    7.1663063718,             !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    9.0216587708,             !- Vertex 2 Xcoordinate
    7.1606430949,             !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    9.0216620004,             !- Vertex 3 Xcoordinate
    8.2143279382,             !- Vertex 3 Ycoordinate
    9.1,                      !- Vertex 3 Zcoordinate
    5.9428357604,             !- Vertex 4 Xcoordinate
    8.2143279418,             !- Vertex 4 Ycoordinate
    9.1;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 24 - Surface 4 (407),    !- Name
    Transmittance schedule for PRELUDE - Component block 24,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    9.0216574867,             !- Vertex 1 Xcoordinate
    6.7417046149,             !- Vertex 1 Ycoordinate
    9.1,                      !- Vertex 1 Zcoordinate
    11.7034054352,            !- Vertex 2 Xcoordinate
    6.7542639351,             !- Vertex 2 Ycoordinate
    9.1,                      !- Vertex 2 Zcoordinate
    11.7034074304,            !- Vertex 3 Xcoordinate
    8.2143279351,             !- Vertex 3 Ycoordinate
    9.1,                      !- Vertex 3 Zcoordinate
    9.0216620004,             !- Vertex 4 Xcoordinate
    8.2143279382,             !- Vertex 4 Ycoordinate
    9.1;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 24 - Surface 5 (408),    !- Name
    Transmittance schedule for PRELUDE - Component block 24,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    11.7034054365,            !- Vertex 1 Xcoordinate
    6.7542639392,             !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    11.7034074314,            !- Vertex 2 Xcoordinate
    8.2143279395,             !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    11.7034074314,            !- Vertex 3 Xcoordinate
    8.2143279395,             !- Vertex 3 Ycoordinate
    9.1,                      !- Vertex 3 Zcoordinate
    11.7034054365,            !- Vertex 4 Xcoordinate
    6.7542639392,             !- Vertex 4 Ycoordinate
    9.1;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 24 - Surface 6 (409),    !- Name
    Transmittance schedule for PRELUDE - Component block 24,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    11.7034074314,            !- Vertex 1 Xcoordinate
    8.2143279395,             !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    5.9428357647,             !- Vertex 2 Xcoordinate
    8.2143279395,             !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    5.9428357647,             !- Vertex 3 Xcoordinate
    8.2143279395,             !- Vertex 3 Ycoordinate
    9.1,                      !- Vertex 3 Zcoordinate
    11.7034074314,            !- Vertex 4 Xcoordinate
    8.2143279395,             !- Vertex 4 Ycoordinate
    9.1;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 24 - Surface 7 (410),    !- Name
    Transmittance schedule for PRELUDE - Component block 24,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.9428357647,             !- Vertex 1 Xcoordinate
    8.2143279395,             !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    5.9428357647,             !- Vertex 2 Xcoordinate
    7.1663063719,             !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    5.9428357647,             !- Vertex 3 Xcoordinate
    7.1663063719,             !- Vertex 3 Ycoordinate
    9.1,                      !- Vertex 3 Zcoordinate
    5.9428357647,             !- Vertex 4 Xcoordinate
    8.2143279395,             !- Vertex 4 Ycoordinate
    9.1;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 24 - Surface 8 (411),    !- Name
    Transmittance schedule for PRELUDE - Component block 24,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.9428357647,             !- Vertex 1 Xcoordinate
    7.1663063719,             !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    9.0216587708,             !- Vertex 2 Xcoordinate
    7.1606430929,             !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    9.0216587708,             !- Vertex 3 Xcoordinate
    7.1606430929,             !- Vertex 3 Ycoordinate
    9.1,                      !- Vertex 3 Zcoordinate
    5.9428357647,             !- Vertex 4 Xcoordinate
    7.1663063719,             !- Vertex 4 Ycoordinate
    9.1;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 24 - Surface 9 (412),    !- Name
    Transmittance schedule for PRELUDE - Component block 24,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    9.0216587708,             !- Vertex 1 Xcoordinate
    7.1606430929,             !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    9.0216574867,             !- Vertex 2 Xcoordinate
    6.7417046149,             !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    9.0216574867,             !- Vertex 3 Xcoordinate
    6.7417046149,             !- Vertex 3 Ycoordinate
    9.1,                      !- Vertex 3 Zcoordinate
    9.0216587708,             !- Vertex 4 Xcoordinate
    7.1606430929,             !- Vertex 4 Ycoordinate
    9.1;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    PRELUDE - Component block 24 - Surface 10 (413),    !- Name
    Transmittance schedule for PRELUDE - Component block 24,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    9.0216574867,             !- Vertex 1 Xcoordinate
    6.7417046149,             !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    11.7034054365,            !- Vertex 2 Xcoordinate
    6.7542639392,             !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    11.7034054365,            !- Vertex 3 Xcoordinate
    6.7542639392,             !- Vertex 3 Ycoordinate
    9.1,                      !- Vertex 3 Zcoordinate
    9.0216574867,             !- Vertex 4 Xcoordinate
    6.7417046149,             !- Vertex 4 Ycoordinate
    9.1;                      !- Vertex 4 Zcoordinate

PEOPLE,
    People FF03:A3IngressoXCucina,    !- Name
    FF03:A3IngressoXCucina,    !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomKitchen_Occ,     !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.0237,                   !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 62382,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 62382,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;    !- Air Velocity Schedule Name

PEOPLE,
    People FF03:StairsWest,    !- Name
    FF03:StairsWest,          !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomCommonAreas_Occ,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.0196,                   !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 62396,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 62396,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;    !- Air Velocity Schedule Name

PEOPLE,
    People FF03:A3Bango,      !- Name
    FF03:A3Bango,             !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomToilet_Occ,      !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.0243,                   !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 62403,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 62403,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;    !- Air Velocity Schedule Name

PEOPLE,
    People FF03:A3Storage,    !- Name
    FF03:A3Storage,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomCommonAreas_Occ,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.0196,                   !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 62412,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 62412,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;    !- Air Velocity Schedule Name

PEOPLE,
    People FF03:A3Camera,     !- Name
    FF03:A3Camera,            !- Zone or ZoneList or Space or SpaceList Name
    My_occ,                   !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.05,                     !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 62419,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 62419,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;    !- Air Velocity Schedule Name

PEOPLE,
    People FF03:A3Soggiorno,    !- Name
    FF03:A3Soggiorno,         !- Zone or ZoneList or Space or SpaceList Name
    My_occ,                   !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.05,                     !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 62428,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 62428,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;    !- Air Velocity Schedule Name

Lights,
    FF03:A3IngressoXCucina General lighting,    !- Name
    FF03:A3IngressoXCucina,    !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomKitchen_Light,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.2,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#FF03:A3IngressoXCucina#GeneralLights;    !- EndUse Subcategory

Lights,
    FF03:StairsWest General lighting,    !- Name
    FF03:StairsWest,          !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomCommonAreas_Light,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    3.4,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#FF03:StairsWest#GeneralLights;    !- EndUse Subcategory

Lights,
    FF03:A3Bango General lighting,    !- Name
    FF03:A3Bango,             !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomToilet_Light,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    3.4,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#FF03:A3Bango#GeneralLights;    !- EndUse Subcategory

Lights,
    FF03:A3Storage General lighting,    !- Name
    FF03:A3Storage,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomCommonAreas_Light,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    3.4,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#FF03:A3Storage#GeneralLights;    !- EndUse Subcategory

Lights,
    FF03:A3Camera General lighting,    !- Name
    FF03:A3Camera,            !- Zone or ZoneList or Space or SpaceList Name
    My_lighting,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    3.4,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#FF03:A3Camera#GeneralLights;    !- EndUse Subcategory

Lights,
    FF03:A3Soggiorno General lighting,    !- Name
    FF03:A3Soggiorno,         !- Zone or ZoneList or Space or SpaceList Name
    My_lighting,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    3.4,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#FF03:A3Soggiorno#GeneralLights;    !- EndUse Subcategory

OtherEquipment,
    FF03:A3IngressoXCucina Equipment gain 1,    !- Name
    Electricity,              !- Fuel Type
    FF03:A3IngressoXCucina,    !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomKitchen_Equip,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    30.28,                    !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    ELECTRIC EQUIPMENT#FF03:A3IngressoXCucina#05;    !- EndUse Subcategory

OtherEquipment,
    FF03:StairsWest Equipment gain 1,    !- Name
    Electricity,              !- Fuel Type
    FF03:StairsWest,          !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomCommonAreas_Equip,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.16,                     !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    ELECTRIC EQUIPMENT#FF03:StairsWest#05;    !- EndUse Subcategory

OtherEquipment,
    FF03:A3Bango Equipment gain 1,    !- Name
    Electricity,              !- Fuel Type
    FF03:A3Bango,             !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomToilet_Equip,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1.61,                     !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    ELECTRIC EQUIPMENT#FF03:A3Bango#05;    !- EndUse Subcategory

OtherEquipment,
    FF03:A3Storage Equipment gain 1,    !- Name
    Electricity,              !- Fuel Type
    FF03:A3Storage,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomCommonAreas_Equip,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.16,                     !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    ELECTRIC EQUIPMENT#FF03:A3Storage#05;    !- EndUse Subcategory

OtherEquipment,
    FF03:A3Camera Miscellaneous gain 1,    !- Name
    Electricity,              !- Fuel Type
    FF03:A3Camera,            !- Zone or ZoneList or Space or SpaceList Name
    My_appliaces,             !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.5,                      !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    ELECTRIC EQUIPMENT#FF03:A3Camera#02;    !- EndUse Subcategory

OtherEquipment,
    FF03:A3Soggiorno Miscellaneous gain 1,    !- Name
    Electricity,              !- Fuel Type
    FF03:A3Soggiorno,         !- Zone or ZoneList or Space or SpaceList Name
    My_appliaces,             !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.5,                      !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    ELECTRIC EQUIPMENT#FF03:A3Soggiorno#02;    !- EndUse Subcategory

Daylighting:Controls,
    FF03:A3IngressoXCucina,    !- Name
    FF03:A3IngressoXCucina,    !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    On,                       !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    FF03:A3IngressoXCucina Ref Point 1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    1,                        !- DElight Gridding Resolution
    FF03:A3IngressoXCucina Ref Point 1,    !- Daylighting Reference Point 1 Name
    1,                        !- Fraction of Lights Controlled by Reference Point 1
    300;                      !- Illuminance Setpoint at Reference Point 1

Daylighting:Controls,
    FF03:StairsWest,          !- Name
    FF03:StairsWest,          !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    On,                       !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    FF03:StairsWest Ref Point 1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    1,                        !- DElight Gridding Resolution
    FF03:StairsWest Ref Point 1,    !- Daylighting Reference Point 1 Name
    1,                        !- Fraction of Lights Controlled by Reference Point 1
    100;                      !- Illuminance Setpoint at Reference Point 1

Daylighting:Controls,
    FF03:A3Bango,             !- Name
    FF03:A3Bango,             !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    On,                       !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    FF03:A3Bango Ref Point 1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    1,                        !- DElight Gridding Resolution
    FF03:A3Bango Ref Point 1,    !- Daylighting Reference Point 1 Name
    1,                        !- Fraction of Lights Controlled by Reference Point 1
    100;                      !- Illuminance Setpoint at Reference Point 1

Daylighting:Controls,
    FF03:A3Storage,           !- Name
    FF03:A3Storage,           !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    On,                       !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    FF03:A3Storage Ref Point 1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    1,                        !- DElight Gridding Resolution
    FF03:A3Storage Ref Point 1,    !- Daylighting Reference Point 1 Name
    1,                        !- Fraction of Lights Controlled by Reference Point 1
    100;                      !- Illuminance Setpoint at Reference Point 1

Daylighting:Controls,
    FF03:A3Camera,            !- Name
    FF03:A3Camera,            !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    On,                       !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    FF03:A3Camera Ref Point 1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    1,                        !- DElight Gridding Resolution
    FF03:A3Camera Ref Point 1,    !- Daylighting Reference Point 1 Name
    1,                        !- Fraction of Lights Controlled by Reference Point 1
    100;                      !- Illuminance Setpoint at Reference Point 1

Daylighting:Controls,
    FF03:A3Soggiorno,         !- Name
    FF03:A3Soggiorno,         !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    On,                       !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    FF03:A3Soggiorno Ref Point 1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    1,                        !- DElight Gridding Resolution
    FF03:A3Soggiorno Ref Point 1,    !- Daylighting Reference Point 1 Name
    1,                        !- Fraction of Lights Controlled by Reference Point 1
    100;                      !- Illuminance Setpoint at Reference Point 1

Daylighting:ReferencePoint,
    FF03:A3IngressoXCucina Ref Point 1,    !- Name
    FF03:A3IngressoXCucina,    !- Zone or Space Name
    -7.596,                   !- XCoordinate of Reference Point
    -2.571,                   !- YCoordinate of Reference Point
    10.1;                     !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    FF03:StairsWest Ref Point 1,    !- Name
    FF03:StairsWest,          !- Zone or Space Name
    -6.037,                   !- XCoordinate of Reference Point
    -1.375,                   !- YCoordinate of Reference Point
    10.1;                     !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    FF03:A3Bango Ref Point 1,    !- Name
    FF03:A3Bango,             !- Zone or Space Name
    -11.158,                  !- XCoordinate of Reference Point
    -1.681,                   !- YCoordinate of Reference Point
    10.1;                     !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    FF03:A3Storage Ref Point 1,    !- Name
    FF03:A3Storage,           !- Zone or Space Name
    -11.157,                  !- XCoordinate of Reference Point
    1.036,                    !- YCoordinate of Reference Point
    10.1;                     !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    FF03:A3Camera Ref Point 1,    !- Name
    FF03:A3Camera,            !- Zone or Space Name
    -10.726,                  !- XCoordinate of Reference Point
    4.117,                    !- YCoordinate of Reference Point
    10.1;                     !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    FF03:A3Soggiorno Ref Point 1,    !- Name
    FF03:A3Soggiorno,         !- Zone or Space Name
    -7.122,                   !- XCoordinate of Reference Point
    4.584,                    !- YCoordinate of Reference Point
    10.1;                     !- ZCoordinate of Reference Point

OutputControl:IlluminanceMap:Style,
    Tab;                      !- Column Separator

ZoneInfiltration:DesignFlowRate,
    FF03:A3IngressoXCucina Infiltration,    !- Name
    FF03:A3IngressoXCucina,    !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.011293,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    FF03:StairsWest Infiltration,    !- Name
    FF03:StairsWest,          !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.004187,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    FF03:A3Bango Infiltration,    !- Name
    FF03:A3Bango,             !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.00511,                  !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    FF03:A3Storage Infiltration,    !- Name
    FF03:A3Storage,           !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.001135,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    FF03:A3Camera Infiltration,    !- Name
    FF03:A3Camera,            !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.007985,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    FF03:A3Soggiorno Infiltration,    !- Name
    FF03:A3Soggiorno,         !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.008191,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
    FF03:A3IngressoXCucina Nat Vent,    !- Name
    FF03:A3IngressoXCucina,    !- Zone or ZoneList Name
    Dwell_DomKitchen_Occ,     !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.080667,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    24,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    0,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    FF03:StairsWest Nat Vent,    !- Name
    FF03:StairsWest,          !- Zone or ZoneList Name
    Dwell_DomCommonAreas_Occ,    !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.029908,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    24,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    0,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    FF03:A3Bango Nat Vent,    !- Name
    FF03:A3Bango,             !- Zone or ZoneList Name
    Dwell_DomToilet_Occ,      !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.036503,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    24,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    0,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    FF03:A3Storage Nat Vent,    !- Name
    FF03:A3Storage,           !- Zone or ZoneList Name
    Dwell_DomCommonAreas_Occ,    !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.008109,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    24,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    0,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    FF03:A3Camera Nat Vent,    !- Name
    FF03:A3Camera,            !- Zone or ZoneList Name
    TM59_Living/Kitchen_Occ,    !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.057034,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    24,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    0,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    FF03:A3Soggiorno Nat Vent,    !- Name
    FF03:A3Soggiorno,         !- Zone or ZoneList Name
    TM59_Living/Kitchen_Occ,    !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.058505,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    24,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    0,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

DesignSpecification:ZoneAirDistribution,
    FF03:A3IngressoXCucina,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    FF03:StairsWest,          !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    FF03:A3Bango,             !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    FF03:A3Storage,           !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    FF03:A3Camera,            !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    FF03:A3Soggiorno,         !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

Sizing:Parameters,
    1.25,                     !- Heating Sizing Factor
    1.15,                     !- Cooling Sizing Factor
    2;                        !- Timesteps in Averaging Window

Sizing:Zone,
    FF03:A3IngressoXCucina,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    FF03:A3IngressoXCucina,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    FF03:StairsWest,          !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    FF03:StairsWest,          !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    FF03:A3Bango,             !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    FF03:A3Bango,             !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    FF03:A3Storage,           !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    FF03:A3Storage,           !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    FF03:A3Camera,            !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    FF03:A3Camera,            !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    FF03:A3Soggiorno,         !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    FF03:A3Soggiorno,         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

ZoneControl:Thermostat,
    FF03:A3IngressoXCucina Thermostat,    !- Name
    FF03:A3IngressoXCucina,    !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone FF03:A3IngressoXCucina;    !- Control 1 Name

ZoneControl:Thermostat,
    FF03:StairsWest Thermostat,    !- Name
    FF03:StairsWest,          !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone FF03:StairsWest;    !- Control 1 Name

ZoneControl:Thermostat,
    FF03:A3Bango Thermostat,    !- Name
    FF03:A3Bango,             !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone FF03:A3Bango;    !- Control 1 Name

ZoneControl:Thermostat,
    FF03:A3Storage Thermostat,    !- Name
    FF03:A3Storage,           !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone FF03:A3Storage;    !- Control 1 Name

ZoneControl:Thermostat,
    FF03:A3Camera Thermostat,    !- Name
    FF03:A3Camera,            !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone FF03:A3Camera;    !- Control 1 Name

ZoneControl:Thermostat,
    FF03:A3Soggiorno Thermostat,    !- Name
    FF03:A3Soggiorno,         !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone FF03:A3Soggiorno;    !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone FF03:A3IngressoXCucina,    !- Name
    FF03:A3IngressoXCucina Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    FF03:A3IngressoXCucina Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone FF03:StairsWest,    !- Name
    FF03:StairsWest Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    FF03:StairsWest Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone FF03:A3Bango,    !- Name
    FF03:A3Bango Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    FF03:A3Bango Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone FF03:A3Storage,    !- Name
    FF03:A3Storage Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    FF03:A3Storage Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone FF03:A3Camera,    !- Name
    FF03:A3Camera Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    FF03:A3Camera Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone FF03:A3Soggiorno,    !- Name
    FF03:A3Soggiorno Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    FF03:A3Soggiorno Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
    FF03:A3IngressoXCucina Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node FF03:A3IngressoXCucina In,    !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    ,                         !- Cooling Limit
    0.242001,                 !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    FF03:A3IngressoXCucina Heating Availability Sch,    !- Heating Availability Schedule Name
    FF03:A3IngressoXCucina Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    FF03:StairsWest Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node FF03:StairsWest In,    !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    ,                         !- Cooling Limit
    0.089725,                 !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    FF03:StairsWest Heating Availability Sch,    !- Heating Availability Schedule Name
    FF03:StairsWest Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    FF03:A3Bango Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node FF03:A3Bango In,     !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    ,                         !- Cooling Limit
    0.109507,                 !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    FF03:A3Bango Heating Availability Sch,    !- Heating Availability Schedule Name
    FF03:A3Bango Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    FF03:A3Storage Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node FF03:A3Storage In,    !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    ,                         !- Cooling Limit
    0.024327,                 !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    FF03:A3Storage Heating Availability Sch,    !- Heating Availability Schedule Name
    FF03:A3Storage Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    FF03:A3Camera Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node FF03:A3Camera In,    !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    ,                         !- Cooling Limit
    0.171101,                 !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    FF03:A3Camera Heating Availability Sch,    !- Heating Availability Schedule Name
    FF03:A3Camera Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    FF03:A3Soggiorno Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node FF03:A3Soggiorno In,    !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    ,                         !- Cooling Limit
    0.175516,                 !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    FF03:A3Soggiorno Heating Availability Sch,    !- Heating Availability Schedule Name
    FF03:A3Soggiorno Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:EquipmentList,
    FF03:A3IngressoXCucina Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    FF03:A3IngressoXCucina Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    FF03:StairsWest Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    FF03:StairsWest Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    FF03:A3Bango Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    FF03:A3Bango Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    FF03:A3Storage Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    FF03:A3Storage Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    FF03:A3Camera Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    FF03:A3Camera Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    FF03:A3Soggiorno Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    FF03:A3Soggiorno Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentConnections,
    FF03:A3IngressoXCucina,    !- Zone Name
    FF03:A3IngressoXCucina Equipment,    !- Zone Conditioning Equipment List Name
    FF03:A3IngressoXCucina Inlets,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node FF03:A3IngressoXCucina Zone,    !- Zone Air Node Name
    Node FF03:A3IngressoXCucina Out;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    FF03:StairsWest,          !- Zone Name
    FF03:StairsWest Equipment,    !- Zone Conditioning Equipment List Name
    FF03:StairsWest Inlets,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node FF03:StairsWest Zone,    !- Zone Air Node Name
    Node FF03:StairsWest Out;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    FF03:A3Bango,             !- Zone Name
    FF03:A3Bango Equipment,    !- Zone Conditioning Equipment List Name
    FF03:A3Bango Inlets,      !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node FF03:A3Bango Zone,    !- Zone Air Node Name
    Node FF03:A3Bango Out;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    FF03:A3Storage,           !- Zone Name
    FF03:A3Storage Equipment,    !- Zone Conditioning Equipment List Name
    FF03:A3Storage Inlets,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node FF03:A3Storage Zone,    !- Zone Air Node Name
    Node FF03:A3Storage Out;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    FF03:A3Camera,            !- Zone Name
    FF03:A3Camera Equipment,    !- Zone Conditioning Equipment List Name
    FF03:A3Camera Inlets,     !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node FF03:A3Camera Zone,    !- Zone Air Node Name
    Node FF03:A3Camera Out;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    FF03:A3Soggiorno,         !- Zone Name
    FF03:A3Soggiorno Equipment,    !- Zone Conditioning Equipment List Name
    FF03:A3Soggiorno Inlets,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node FF03:A3Soggiorno Zone,    !- Zone Air Node Name
    Node FF03:A3Soggiorno Out;    !- Zone Return Air Node or NodeList Name

NodeList,
    FF03:A3IngressoXCucina Inlets,    !- Name
    Node FF03:A3IngressoXCucina In;    !- Node 1 Name

NodeList,
    FF03:StairsWest Inlets,    !- Name
    Node FF03:StairsWest In;    !- Node 1 Name

NodeList,
    FF03:A3Bango Inlets,      !- Name
    Node FF03:A3Bango In;     !- Node 1 Name

NodeList,
    FF03:A3Storage Inlets,    !- Name
    Node FF03:A3Storage In;    !- Node 1 Name

NodeList,
    FF03:A3Camera Inlets,     !- Name
    Node FF03:A3Camera In;    !- Node 1 Name

NodeList,
    FF03:A3Soggiorno Inlets,    !- Name
    Node FF03:A3Soggiorno In;    !- Node 1 Name

EXTERNALINTERFACE,
    FunctionalMockupUnitExport;    !- Name of External Interface

EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:FROM:VARIABLE,
    FF03:A3IngressoXCucina,    !- OutputVariable Index Key Name
    Zone Outdoor Air Drybulb Temperature,    !- OutputVariable Name
    OT_FF03:A3IngressoXCucina_fmu;    !- FMU Variable Name

EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:FROM:VARIABLE,
    FF03:A3Bango,             !- OutputVariable Index Key Name
    Zone Outdoor Air Drybulb Temperature,    !- OutputVariable Name
    OT_FF03:A3Bango_fmu;      !- FMU Variable Name

EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:FROM:VARIABLE,
    FF03:A3Camera,            !- OutputVariable Index Key Name
    Zone Outdoor Air Drybulb Temperature,    !- OutputVariable Name
    OT_FF03:A3Camera_fmu;     !- FMU Variable Name

EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:FROM:VARIABLE,
    FF03:A3Soggiorno,         !- OutputVariable Index Key Name
    Zone Outdoor Air Drybulb Temperature,    !- OutputVariable Name
    OT_FF03:A3Soggiorno_fmu;    !- FMU Variable Name

EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:TO:ACTUATOR,
    Heat_SP_IngressoxCucina,    !- Name
    FF03:A3INGRESSOXCUCINA,    !- Actuated Component Unique Name
    Zone Temperature Control,    !- Actuated Component Type
    Heating Setpoint,         !- Actuated Component Control Type
    Heat_SP_IngressoxCucina_fmu,    !- FMU Variable Name
    15;                       !- Initial Value

EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:TO:ACTUATOR,
    Heat_SP_Bagno,            !- Name
    FF03:A3BANGO,             !- Actuated Component Unique Name
    Zone Temperature Control,    !- Actuated Component Type
    Heating Setpoint,         !- Actuated Component Control Type
    Heat_SP_Bagno_fmu,        !- FMU Variable Name
    15;                       !- Initial Value

EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:TO:ACTUATOR,
    Heat_SP_Camera,           !- Name
    FF03:A3CAMERA,            !- Actuated Component Unique Name
    Zone Temperature Control,    !- Actuated Component Type
    Heating Setpoint,         !- Actuated Component Control Type
    Heat_SP_Camera,           !- FMU Variable Name
    15;                       !- Initial Value

EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:TO:ACTUATOR,
    Heat_SP_Soggiorno,        !- Name
    FF03:A3SOGGIORNO,         !- Actuated Component Unique Name
    Zone Temperature Control,    !- Actuated Component Type
    Heating Setpoint,         !- Actuated Component Control Type
    Heat_SP_Soggiorno_fmu,    !- FMU Variable Name
    15;                       !- Initial Value

WaterUse:Equipment,
    DHW FF03:A3IngressoXCucina,    !- Name
    DHW FF03:A3IngressoXCucina,    !- EndUse Subcategory
    1.651079e-06,             !- Peak Flow Rate
    Dwell_DomKitchen_Occ,     !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature FF03:A3IngressoXCucina,    !- Target Temperature Schedule Name
    DHW Supply Temperature FF03:A3IngressoXCucina,    !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature FF03:A3IngressoXCucina,    !- Cold Water Supply Temperature Schedule Name
    FF03:A3IngressoXCucina,    !- Zone Name
    ,                         !- Sensible Fraction Schedule Name
    ;                         !- Latent Fraction Schedule Name

WaterUse:Equipment,
    DHW FF03:A3Bango,         !- Name
    DHW FF03:A3Bango,         !- EndUse Subcategory
    2.474313e-06,             !- Peak Flow Rate
    Dwell_DomToilet_Occ,      !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature FF03:A3Bango,    !- Target Temperature Schedule Name
    DHW Supply Temperature FF03:A3Bango,    !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature FF03:A3Bango,    !- Cold Water Supply Temperature Schedule Name
    FF03:A3Bango,             !- Zone Name
    ,                         !- Sensible Fraction Schedule Name
    ;                         !- Latent Fraction Schedule Name

WaterUse:Equipment,
    DHW FF03:A3Camera,        !- Name
    DHW FF03:A3Camera,        !- EndUse Subcategory
    9.505625e-08,             !- Peak Flow Rate
    Dwell_DomCommonAreas_Occ,    !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature FF03:A3Camera,    !- Target Temperature Schedule Name
    DHW Supply Temperature FF03:A3Camera,    !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature FF03:A3Camera,    !- Cold Water Supply Temperature Schedule Name
    FF03:A3Camera,            !- Zone Name
    ,                         !- Sensible Fraction Schedule Name
    ;                         !- Latent Fraction Schedule Name

WaterUse:Equipment,
    DHW FF03:A3Soggiorno,     !- Name
    DHW FF03:A3Soggiorno,     !- EndUse Subcategory
    9.7509375e-08,            !- Peak Flow Rate
    Dwell_DomCommonAreas_Occ,    !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature FF03:A3Soggiorno,    !- Target Temperature Schedule Name
    DHW Supply Temperature FF03:A3Soggiorno,    !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature FF03:A3Soggiorno,    !- Cold Water Supply Temperature Schedule Name
    FF03:A3Soggiorno,         !- Zone Name
    ,                         !- Sensible Fraction Schedule Name
    ;                         !- Latent Fraction Schedule Name

OUTPUT:VARIABLEDICTIONARY,
    regular,                  !- Key Field
    Name;                     !- Sort Option

Output:Surfaces:List,
    Details;                  !- Report Type

Output:Surfaces:Drawing,
    DXF,                      !- Report Type
    Triangulate3DFace;        !- Report Specifications 1

Output:Constructions,
    Constructions;            !- Details Type 1

OUTPUT:ENERGYMANAGEMENTSYSTEM,
    Verbose,                  !- Actuator Availability Dictionary Reporting
    Verbose,                  !- Internal Variable Availability Dictionary Reporting
    None;                     !- EMS Runtime Language Debug Output Level

Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,    !- Report 1 Name
    DemandEndUseComponentsSummary,    !- Report 2 Name
    SensibleHeatGainSummary,    !- Report 3 Name
    InputVerificationandResultsSummary,    !- Report 4 Name
    AdaptiveComfortSummary,    !- Report 5 Name
    Standard62.1Summary,      !- Report 6 Name
    ClimaticDataSummary,      !- Report 7 Name
    EquipmentSummary,         !- Report 8 Name
    EnvelopeSummary,          !- Report 9 Name
    LightingSummary,          !- Report 10 Name
    HVACSizingSummary,        !- Report 11 Name
    SystemSummary,            !- Report 12 Name
    ComponentSizingSummary,    !- Report 13 Name
    OutdoorAirSummary,        !- Report 14 Name
    ObjectCountSummary,       !- Report 15 Name
    EndUseEnergyConsumptionOtherFuelsMonthly,    !- Report 16 Name
    PeakEnergyEndUseOtherFuelsMonthly;    !- Report 17 Name

OutputControl:Table:Style,
    TabAndHTML,               !- Column Separator
    JtoKWH;                   !- Unit Conversion

OutputControl:ReportingTolerances,
    1.11,                     !- Tolerance for Time Heating Setpoint Not Met
    1.11;                     !- Tolerance for Time Cooling Setpoint Not Met

OUTPUT:VARIABLE,
    FF03:A3IngressoXCucina,    !- Key Value
    Zone Outdoor Air Drybulb Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    FF03:A3Bango,             !- Key Value
    Zone Outdoor Air Drybulb Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    FF03:A3Camera,            !- Key Value
    Zone Outdoor Air Drybulb Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    FF03:A3Soggiorno,         !- Key Value
    Zone Outdoor Air Drybulb Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:EnvironmentalImpactFactors,
    Monthly;                  !- Reporting Frequency

Output:EnvironmentalImpactFactors,
    RunPeriod;                !- Reporting Frequency

Output:EnvironmentalImpactFactors,
    Timestep;                 !- Reporting Frequency

EnvironmentalImpactFactors,
    0.3,                      !- District Heating Efficiency
    3,                        !- District Cooling COP
    0.25,                     !- Steam Conversion Efficiency
    80.7272,                  !- Total Carbon Equivalent Emission Factor From N2O
    6.2727,                   !- Total Carbon Equivalent Emission Factor From CH4
    0.2727;                   !- Total Carbon Equivalent Emission Factor From CO2

Output:Diagnostics,
    DisplayAdvancedReportVariables;    !- Key 1