    Surface,                  !- Outside Boundary Condition
    ResXfloor3:Zona1_Partition_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    3.5,                      !- Vertex 1 Xcoordinate
    1.375,                    !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    3.5,                      !- Vertex 2 Xcoordinate
    5.375,                    !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    3.5,                      !- Vertex 3 Xcoordinate
    5.375,                    !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    3.5,                      !- Vertex 4 Xcoordinate
    1.375,                    !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ResXfloor4:Zona3_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    Pavimento interno di progetto_Reversed,    !- Construction Name
    ResXfloor4:Zona3,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    ResXfloor5:Zona3_Floor_0_0_10064,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -8.5,                     !- Vertex 1 Xcoordinate
    -0.62168067,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    -4.5,                     !- Vertex 2 Xcoordinate
    -0.62168067,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    -4.5,                     !- Vertex 3 Xcoordinate
    1.375,                    !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    -8.5,                     !- Vertex 4 Xcoordinate
    1.375,                    !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ResXfloor5:Zona3_Floor_0_0_10064,    !- Name
    Floor,                    !- Surface Type
    Pavimento interno di progetto_Reversed_Rev,    !- Construction Name
    ResXfloor5:Zona3,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    ResXfloor4:Zona3_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -4.5,                     !- Vertex 1 Xcoordinate
    -0.62168067,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    -8.5,                     !- Vertex 2 Xcoordinate
    -0.62168067,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    -8.5,                     !- Vertex 3 Xcoordinate
    1.375,                    !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    -4.5,                     !- Vertex 4 Xcoordinate
    1.375,                    !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ResXfloor4:Zona3_Ceiling_1_0_1,    !- Name
    Ceiling,                  !- Surface Type
    Pavimento interno di progetto_Reversed,    !- Construction Name
    ResXfloor4:Zona3,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    ResXfloor5:Zona3_Floor_0_0_10065,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -8.5,                     !- Vertex 1 Xcoordinate
    1.375,                    !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    0.5,                      !- Vertex 2 Xcoordinate
    1.375,                    !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    0.5,                      !- Vertex 3 Xcoordinate
    5.375,                    !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    -8.5,                     !- Vertex 4 Xcoordinate
    5.375,                    !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ResXfloor5:Zona3_Floor_0_0_10065,    !- Name
    Floor,                    !- Surface Type
    Pavimento interno di progetto_Reversed_Rev,    !- Construction Name
    ResXfloor5:Zona3,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    ResXfloor4:Zona3_Ceiling_1_0_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.5,                      !- Vertex 1 Xcoordinate
    1.375,                    !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    -8.5,                     !- Vertex 2 Xcoordinate
    1.375,                    !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    -8.5,                     !- Vertex 3 Xcoordinate
    5.375,                    !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    0.5,                      !- Vertex 4 Xcoordinate
    5.375,                    !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ResXfloor4:Zona3_Partition_2_0_0,    !- Name
    Wall,                     !- Surface Type
    115mm single leaf brick (plastered both sides),    !- Construction Name
    ResXfloor4:Zona3,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    ResXfloor4:Zona2_Partition_5_0_10066,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -4.5,                     !- Vertex 1 Xcoordinate
    -0.62168067,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -4.5,                     !- Vertex 2 Xcoordinate
    1.375,                    !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -4.5,                     !- Vertex 3 Xcoordinate
    1.375,                    !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    -4.5,                     !- Vertex 4 Xcoordinate
    -0.62168067,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ResXfloor4:Zona2_Partition_5_0_10066,    !- Name
    Wall,                     !- Surface Type
    115mm single leaf brick (plastered both sides)_Rev,    !- Construction Name
    ResXfloor4:Zona2,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    ResXfloor4:Zona3_Partition_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -4.5,                     !- Vertex 1 Xcoordinate
    1.375,                    !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -4.5,                     !- Vertex 2 Xcoordinate
    -0.62168067,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -4.5,                     !- Vertex 3 Xcoordinate
    -0.62168067,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    -4.5,                     !- Vertex 4 Xcoordinate
    1.375,                    !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ResXfloor4:Zona3_Partition_3_0_0,    !- Name
    Wall,                     !- Surface Type
    115mm single leaf brick (plastered both sides),    !- Construction Name
    ResXfloor4:Zona3,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    ResXfloor4:Zona2_Partition_4_0_10067,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -4.5,                     !- Vertex 1 Xcoordinate
    1.375,                    !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -1.5,                     !- Vertex 2 Xcoordinate
    1.375,                    !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -1.5,                     !- Vertex 3 Xcoordinate
    1.375,                    !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    -4.5,                     !- Vertex 4 Xcoordinate
    1.375,                    !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ResXfloor4:Zona2_Partition_4_0_10067,    !- Name
    Wall,                     !- Surface Type
    115mm single leaf brick (plastered both sides)_Rev,    !- Construction Name
    ResXfloor4:Zona2,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    ResXfloor4:Zona3_Partition_3_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -1.5,                     !- Vertex 1 Xcoordinate
    1.375,                    !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -4.5,                     !- Vertex 2 Xcoordinate
    1.375,                    !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -4.5,                     !- Vertex 3 Xcoordinate
    1.375,                    !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    -1.5,                     !- Vertex 4 Xcoordinate
    1.375,                    !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ResXfloor4:Zona3_Partition_4_0_0,    !- Name
    Wall,                     !- Surface Type
    115mm single leaf brick (plastered both sides),    !- Construction Name
    ResXfloor4:Zona3,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    ResXfloor4:Zona2_Partition_3_0_10068,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -1.5,                     !- Vertex 1 Xcoordinate
    1.375,                    !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    0.5,                      !- Vertex 2 Xcoordinate
    1.375,                    !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    0.5,                      !- Vertex 3 Xcoordinate
    1.375,                    !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    -1.5,                     !- Vertex 4 Xcoordinate
    1.375,                    !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ResXfloor4:Zona2_Partition_3_0_10068,    !- Name
    Wall,                     !- Surface Type
    115mm single leaf brick (plastered both sides)_Rev,    !- Construction Name
    ResXfloor4:Zona2,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    ResXfloor4:Zona3_Partition_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.5,                      !- Vertex 1 Xcoordinate
    1.375,                    !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -1.5,                     !- Vertex 2 Xcoordinate
    1.375,                    !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -1.5,                     !- Vertex 3 Xcoordinate
    1.375,                    !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    0.5,                      !- Vertex 4 Xcoordinate
    1.375,                    !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ResXfloor4:Zona3_Partition_5_0_0,    !- Name
    Wall,                     !- Surface Type
    Parete semi-esposta di progetto,    !- Construction Name
    ResXfloor4:Zona3,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    StairXnoHVAC:Zona1_Partition_4_0_10069,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.5,                      !- Vertex 1 Xcoordinate
    1.375,                    !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    0.5,                      !- Vertex 2 Xcoordinate
    2.875,                    !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    0.5,                      !- Vertex 3 Xcoordinate
    2.875,                    !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    0.5,                      !- Vertex 4 Xcoordinate
    1.375,                    !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    StairXnoHVAC:Zona1_Partition_4_0_10069,    !- Name
    Wall,                     !- Surface Type
    Parete semi-esposta di progetto_Rev,    !- Construction Name
    StairXnoHVAC:Zona1,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    ResXfloor4:Zona3_Partition_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.5,                      !- Vertex 1 Xcoordinate
    2.875,                    !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    0.5,                      !- Vertex 2 Xcoordinate
    1.375,                    !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    0.5,                      !- Vertex 3 Xcoordinate
    1.375,                    !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    0.5,                      !- Vertex 4 Xcoordinate
    2.875,                    !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ResXfloor4:Zona3_Partition_6_0_0,    !- Name
    Wall,                     !- Surface Type
    Parete semi-esposta di progetto,    !- Construction Name
    ResXfloor4:Zona3,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    StairXnoHVAC:Zona1_Partition_4_0_10070,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.5,                      !- Vertex 1 Xcoordinate
    2.875,                    !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    0.5,                      !- Vertex 2 Xcoordinate
    5.375,                    !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    0.5,                      !- Vertex 3 Xcoordinate
    5.375,                    !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    0.5,                      !- Vertex 4 Xcoordinate
    2.875,                    !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    StairXnoHVAC:Zona1_Partition_4_0_10070,    !- Name
    Wall,                     !- Surface Type
    Parete semi-esposta di progetto_Rev,    !- Construction Name
    StairXnoHVAC:Zona1,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    ResXfloor4:Zona3_Partition_6_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.5,                      !- Vertex 1 Xcoordinate
    5.375,                    !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    0.5,                      !- Vertex 2 Xcoordinate
    2.875,                    !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    0.5,                      !- Vertex 3 Xcoordinate
    2.875,                    !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    0.5,                      !- Vertex 4 Xcoordinate
    5.375,                    !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ResXfloor4:Zona3_Wall_7_0_0,    !- Name
    Wall,                     !- Surface Type
    _wall_MOD,                !- Construction Name
    ResXfloor4:Zona3,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.5,                      !- Vertex 1 Xcoordinate
    5.375,                    !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -1.5,                     !- Vertex 2 Xcoordinate
    5.375,                    !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -1.5,                     !- Vertex 3 Xcoordinate
    5.375,                    !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    0.5,                      !- Vertex 4 Xcoordinate
    5.375,                    !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ResXfloor4:Zona3_Wall_8_0_0,    !- Name
    Wall,                     !- Surface Type
    _wall_MOD,                !- Construction Name
    ResXfloor4:Zona3,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -1.5,                     !- Vertex 1 Xcoordinate
    5.375,                    !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -4.5,                     !- Vertex 2 Xcoordinate
    5.375,                    !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -4.5,                     !- Vertex 3 Xcoordinate
    5.375,                    !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    -1.5,                     !- Vertex 4 Xcoordinate
    5.375,                    !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ResXfloor4:Zona3_Wall_9_0_0,    !- Name
    Wall,                     !- Surface Type
    _wall_MOD,                !- Construction Name
    ResXfloor4:Zona3,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -4.5,                     !- Vertex 1 Xcoordinate
    5.375,                    !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -8.5,                     !- Vertex 2 Xcoordinate
    5.375,                    !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -8.5,                     !- Vertex 3 Xcoordinate
    5.375,                    !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    -4.5,                     !- Vertex 4 Xcoordinate
    5.375,                    !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ResXfloor4:Zona3_Wall_10_0_0,    !- Name
    Wall,                     !- Surface Type
    _wall_MOD,                !- Construction Name
    ResXfloor4:Zona3,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -8.5,                     !- Vertex 1 Xcoordinate
    5.375,                    !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -8.5,                     !- Vertex 2 Xcoordinate
    2.3829033482,             !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -8.5,                     !- Vertex 3 Xcoordinate
    2.3829033482,             !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    -8.5,                     !- Vertex 4 Xcoordinate
    5.375,                    !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ResXfloor4:Zona3_Wall_11_0_0,    !- Name
    Wall,                     !- Surface Type
    _wall_MOD,                !- Construction Name
    ResXfloor4:Zona3,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -8.5,                     !- Vertex 1 Xcoordinate
    2.3829033482,             !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -8.5,                     !- Vertex 2 Xcoordinate
    -0.6216806721,            !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -8.5,                     !- Vertex 3 Xcoordinate
    -0.6216806721,            !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    -8.5,                     !- Vertex 4 Xcoordinate
    2.3829033482,             !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ResXfloor4:Zona3_Partition_12_0_0,    !- Name
    Wall,                     !- Surface Type
    115mm single leaf brick (plastered both sides),    !- Construction Name
    ResXfloor4:Zona3,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    ResXfloor4:Zona2_Partition_7_0_10071,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -8.5,                     !- Vertex 1 Xcoordinate
    -0.6216806721,            !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -6,                       !- Vertex 2 Xcoordinate
    -0.6216806721,            !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -6,                       !- Vertex 3 Xcoordinate
    -0.6216806721,            !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    -8.5,                     !- Vertex 4 Xcoordinate
    -0.6216806721,            !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ResXfloor4:Zona2_Partition_7_0_10071,    !- Name
    Wall,                     !- Surface Type
    115mm single leaf brick (plastered both sides)_Rev,    !- Construction Name
    ResXfloor4:Zona2,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    ResXfloor4:Zona3_Partition_12_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -6,                       !- Vertex 1 Xcoordinate
    -0.6216806721,            !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -8.5,                     !- Vertex 2 Xcoordinate
    -0.6216806721,            !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -8.5,                     !- Vertex 3 Xcoordinate
    -0.6216806721,            !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    -6,                       !- Vertex 4 Xcoordinate
    -0.6216806721,            !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ResXfloor4:Zona3_Partition_13_0_0,    !- Name
    Wall,                     !- Surface Type
    115mm single leaf brick (plastered both sides),    !- Construction Name
    ResXfloor4:Zona3,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    ResXfloor4:Zona2_Partition_6_0_10072,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -6,                       !- Vertex 1 Xcoordinate
    -0.6216806721,            !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -4.5,                     !- Vertex 2 Xcoordinate
    -0.6216806721,            !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -4.5,                     !- Vertex 3 Xcoordinate
    -0.6216806721,            !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    -6,                       !- Vertex 4 Xcoordinate
    -0.6216806721,            !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ResXfloor4:Zona2_Partition_6_0_10072,    !- Name
    Wall,                     !- Surface Type
    115mm single leaf brick (plastered both sides)_Rev,    !- Construction Name
    ResXfloor4:Zona2,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    ResXfloor4:Zona3_Partition_13_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -4.5,                     !- Vertex 1 Xcoordinate
    -0.6216806721,            !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -6,                       !- Vertex 2 Xcoordinate
    -0.6216806721,            !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -6,                       !- Vertex 3 Xcoordinate
    -0.6216806721,            !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    -4.5,                     !- Vertex 4 Xcoordinate
    -0.6216806721,            !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ResXfloor4:Zona2_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    Pavimento interno di progetto_Reversed,    !- Construction Name
    ResXfloor4:Zona2,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    ResXfloor5:Zona2_Floor_0_0_10073,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    3.5,                      !- Vertex 1 Xcoordinate
    -2.125,                   !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    8.5,                      !- Vertex 2 Xcoordinate
    -2.125,                   !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    8.5,                      !- Vertex 3 Xcoordinate
    1.375,                    !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    3.5,                      !- Vertex 4 Xcoordinate
    1.375,                    !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ResXfloor5:Zona2_Floor_0_0_10073,    !- Name
    Floor,                    !- Surface Type
    Pavimento interno di progetto_Reversed_Rev,    !- Construction Name
    ResXfloor5:Zona2,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    ResXfloor4:Zona2_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    8.5,                      !- Vertex 1 Xcoordinate
    -2.125,                   !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    3.5,                      !- Vertex 2 Xcoordinate
    -2.125,                   !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    3.5,                      !- Vertex 3 Xcoordinate
    1.375,                    !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    8.5,                      !- Vertex 4 Xcoordinate
    1.375,                    !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ResXfloor4:Zona2_Ceiling_1_0_1,    !- Name
    Ceiling,                  !- Surface Type
    Pavimento interno di progetto_Reversed,    !- Construction Name
    ResXfloor4:Zona2,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    ResXfloor5:Zona2_Floor_0_0_10074,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.5,                      !- Vertex 1 Xcoordinate
    -5.625,                   !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    8.5,                      !- Vertex 2 Xcoordinate
    -5.625,                   !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    8.5,                      !- Vertex 3 Xcoordinate
    -2.125,                   !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    0.5,                      !- Vertex 4 Xcoordinate
    -2.125,                   !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ResXfloor5:Zona2_Floor_0_0_10074,    !- Name
    Floor,                    !- Surface Type
    Pavimento interno di progetto_Reversed_Rev,    !- Construction Name
    ResXfloor5:Zona2,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    ResXfloor4:Zona2_Ceiling_1_0_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    8.5,                      !- Vertex 1 Xcoordinate
    -5.625,                   !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    0.5,                      !- Vertex 2 Xcoordinate
    -5.625,                   !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    0.5,                      !- Vertex 3 Xcoordinate
    -2.125,                   !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    8.5,                      !- Vertex 4 Xcoordinate
    -2.125,                   !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ResXfloor4:Zona2_Ceiling_1_0_2,    !- Name
    Ceiling,                  !- Surface Type
    Pavimento interno di progetto_Reversed,    !- Construction Name
    ResXfloor4:Zona2,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    ResXfloor5:Zona2_Floor_0_0_10075,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -4.5,                     !- Vertex 1 Xcoordinate
    -0.62168067,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    0.5,                      !- Vertex 2 Xcoordinate
    -0.62168067,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    0.5,                      !- Vertex 3 Xcoordinate
    1.375,                    !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    -4.5,                     !- Vertex 4 Xcoordinate
    1.375,                    !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ResXfloor5:Zona2_Floor_0_0_10075,    !- Name
    Floor,                    !- Surface Type
    Pavimento interno di progetto_Reversed_Rev,    !- Construction Name
    ResXfloor5:Zona2,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    ResXfloor4:Zona2_Ceiling_1_0_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.5,                      !- Vertex 1 Xcoordinate
    -0.62168067,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    -4.5,                     !- Vertex 2 Xcoordinate
    -0.62168067,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    -4.5,                     !- Vertex 3 Xcoordinate
    1.375,                    !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    0.5,                      !- Vertex 4 Xcoordinate
    1.375,                    !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ResXfloor4:Zona2_Ceiling_1_0_3,    !- Name
    Ceiling,                  !- Surface Type
    Pavimento interno di progetto_Reversed,    !- Construction Name
    ResXfloor4:Zona2,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    ResXfloor5:Zona2_Floor_0_0_10076,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -8.5,                     !- Vertex 1 Xcoordinate
    -5.625,                   !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    0.5,                      !- Vertex 2 Xcoordinate
    -5.625,                   !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    0.5,                      !- Vertex 3 Xcoordinate
    -0.62168067,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    -8.5,                     !- Vertex 4 Xcoordinate
    -0.62168067,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ResXfloor5:Zona2_Floor_0_0_10076,    !- Name
    Floor,                    !- Surface Type
    Pavimento interno di progetto_Reversed_Rev,    !- Construction Name
    ResXfloor5:Zona2,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    ResXfloor4:Zona2_Ceiling_1_0_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.5,                      !- Vertex 1 Xcoordinate
    -5.625,                   !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    -8.5,                     !- Vertex 2 Xcoordinate
    -5.625,                   !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    -8.5,                     !- Vertex 3 Xcoordinate
    -0.62168067,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    0.5,                      !- Vertex 4 Xcoordinate
    -0.62168067,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ResXfloor4:Zona2_Partition_2_0_0,    !- Name
    Wall,                     !- Surface Type
    Parete semi-esposta di progetto,    !- Construction Name
    ResXfloor4:Zona2,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    StairXnoHVAC:Zona1_Partition_4_0_10077,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.5,                      !- Vertex 1 Xcoordinate
    -2.125,                   !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    0.5,                      !- Vertex 2 Xcoordinate
    1.375,                    !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    0.5,                      !- Vertex 3 Xcoordinate
    1.375,                    !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    0.5,                      !- Vertex 4 Xcoordinate
    -2.125,                   !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    StairXnoHVAC:Zona1_Partition_4_0_10077,    !- Name
    Wall,                     !- Surface Type
    Parete semi-esposta di progetto_Rev,    !- Construction Name
    StairXnoHVAC:Zona1,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    ResXfloor4:Zona2_Partition_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.5,                      !- Vertex 1 Xcoordinate
    1.375,                    !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    0.5,                      !- Vertex 2 Xcoordinate
    -2.125,                   !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    0.5,                      !- Vertex 3 Xcoordinate
    -2.125,                   !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    0.5,                      !- Vertex 4 Xcoordinate
    1.375,                    !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ResXfloor4:Zona2_Wall_8_0_0,    !- Name
    Wall,                     !- Surface Type
    _wall_MOD,                !- Construction Name
    ResXfloor4:Zona2,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -8.5,                     !- Vertex 1 Xcoordinate
    -0.6216806721,            !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -8.5,                     !- Vertex 2 Xcoordinate
    -5.625,                   !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -8.5,                     !- Vertex 3 Xcoordinate
    -5.625,                   !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    -8.5,                     !- Vertex 4 Xcoordinate
    -0.6216806721,            !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ResXfloor4:Zona2_Wall_9_0_0,    !- Name
    Wall,                     !- Surface Type
    _wall_MOD,                !- Construction Name
    ResXfloor4:Zona2,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -8.5,                     !- Vertex 1 Xcoordinate
    -5.625,                   !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -4.5,                     !- Vertex 2 Xcoordinate
    -5.625,                   !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -4.5,                     !- Vertex 3 Xcoordinate
    -5.625,                   !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    -8.5,                     !- Vertex 4 Xcoordinate
    -5.625,                   !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ResXfloor4:Zona2_Wall_10_0_0,    !- Name
    Wall,                     !- Surface Type
    _wall_MOD,                !- Construction Name
    ResXfloor4:Zona2,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -4.5,                     !- Vertex 1 Xcoordinate
    -5.625,                   !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    0.5,                      !- Vertex 2 Xcoordinate
    -5.625,                   !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    0.5,                      !- Vertex 3 Xcoordinate
    -5.625,                   !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    -4.5,                     !- Vertex 4 Xcoordinate
    -5.625,                   !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ResXfloor4:Zona2_Wall_11_0_0,    !- Name
    Wall,                     !- Surface Type
    _wall_MOD,                !- Construction Name
    ResXfloor4:Zona2,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.5,                      !- Vertex 1 Xcoordinate
    -5.625,                   !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    3.5,                      !- Vertex 2 Xcoordinate
    -5.625,                   !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    3.5,                      !- Vertex 3 Xcoordinate
    -5.625,                   !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    0.5,                      !- Vertex 4 Xcoordinate
    -5.625,                   !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ResXfloor4:Zona2_Wall_12_0_0,    !- Name
    Wall,                     !- Surface Type
    _wall_MOD,                !- Construction Name
    ResXfloor4:Zona2,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.5,                      !- Vertex 1 Xcoordinate
    -5.625,                   !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    8.5,                      !- Vertex 2 Xcoordinate
    -5.625,                   !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    8.5,                      !- Vertex 3 Xcoordinate
    -5.625,                   !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    3.5,                      !- Vertex 4 Xcoordinate
    -5.625,                   !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ResXfloor4:Zona2_Wall_13_0_0,    !- Name
    Wall,                     !- Surface Type
    _wall_MOD,                !- Construction Name
    ResXfloor4:Zona2,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.5,                      !- Vertex 1 Xcoordinate
    -5.625,                   !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    8.5,                      !- Vertex 2 Xcoordinate
    -0.622897004,             !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    8.5,                      !- Vertex 3 Xcoordinate
    -0.622897004,             !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    8.5,                      !- Vertex 4 Xcoordinate
    -5.625,                   !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ResXfloor4:Zona2_Wall_14_0_0,    !- Name
    Wall,                     !- Surface Type
    _wall_MOD,                !- Construction Name
    ResXfloor4:Zona2,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.5,                      !- Vertex 1 Xcoordinate
    -0.622897004,             !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    8.5,                      !- Vertex 2 Xcoordinate
    1.375,                    !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    8.5,                      !- Vertex 3 Xcoordinate
    1.375,                    !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    8.5,                      !- Vertex 4 Xcoordinate
    -0.622897004,             !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ResXfloor4:Zona2_Partition_15_0_0,    !- Name
    Wall,                     !- Surface Type
    115mm single leaf brick (plastered both sides),    !- Construction Name
    ResXfloor4:Zona2,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    ResXfloor4:Zona1_Partition_5_0_10078,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    8.5,                      !- Vertex 1 Xcoordinate
    1.375,                    !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    3.5,                      !- Vertex 2 Xcoordinate
    1.375,                    !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    3.5,                      !- Vertex 3 Xcoordinate
    1.375,                    !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    8.5,                      !- Vertex 4 Xcoordinate
    1.375,                    !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ResXfloor4:Zona1_Partition_5_0_10078,    !- Name
    Wall,                     !- Surface Type
    115mm single leaf brick (plastered both sides)_Rev,    !- Construction Name
    ResXfloor4:Zona1,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    ResXfloor4:Zona2_Partition_15_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    3.5,                      !- Vertex 1 Xcoordinate
    1.375,                    !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    8.5,                      !- Vertex 2 Xcoordinate
    1.375,                    !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    8.5,                      !- Vertex 3 Xcoordinate
    1.375,                    !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    3.5,                      !- Vertex 4 Xcoordinate
    1.375,                    !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ResXfloor4:Zona2_Partition_16_0_0,    !- Name
    Wall,                     !- Surface Type
    Parete semi-esposta di progetto,    !- Construction Name
    ResXfloor4:Zona2,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    StairXnoHVAC:Zona1_Partition_2_0_10079,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    3.5,                      !- Vertex 1 Xcoordinate
    1.375,                    !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    3.5,                      !- Vertex 2 Xcoordinate
    -2.125,                   !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    3.5,                      !- Vertex 3 Xcoordinate
    -2.125,                   !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    3.5,                      !- Vertex 4 Xcoordinate
    1.375,                    !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    StairXnoHVAC:Zona1_Partition_2_0_10079,    !- Name
    Wall,                     !- Surface Type
    Parete semi-esposta di progetto_Rev,    !- Construction Name
    StairXnoHVAC:Zona1,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    ResXfloor4:Zona2_Partition_16_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    3.5,                      !- Vertex 1 Xcoordinate
    -2.125,                   !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    3.5,                      !- Vertex 2 Xcoordinate
    1.375,                    !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    3.5,                      !- Vertex 3 Xcoordinate
    1.375,                    !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    3.5,                      !- Vertex 4 Xcoordinate
    -2.125,                   !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ResXfloor4:Zona2_Partition_17_0_0,    !- Name
    Wall,                     !- Surface Type
    Parete semi-esposta di progetto,    !- Construction Name
    ResXfloor4:Zona2,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    StairXnoHVAC:Zona1_Partition_5_0_10080,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    3.5,                      !- Vertex 1 Xcoordinate
    -2.125,                   !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    0.5,                      !- Vertex 2 Xcoordinate
    -2.125,                   !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    0.5,                      !- Vertex 3 Xcoordinate
    -2.125,                   !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    3.5,                      !- Vertex 4 Xcoordinate
    -2.125,                   !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    StairXnoHVAC:Zona1_Partition_5_0_10080,    !- Name
    Wall,                     !- Surface Type
    Parete semi-esposta di progetto_Rev,    !- Construction Name
    StairXnoHVAC:Zona1,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    ResXfloor4:Zona2_Partition_17_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.5,                      !- Vertex 1 Xcoordinate
    -2.125,                   !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    3.5,                      !- Vertex 2 Xcoordinate
    -2.125,                   !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    3.5,                      !- Vertex 3 Xcoordinate
    -2.125,                   !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    0.5,                      !- Vertex 4 Xcoordinate
    -2.125,                   !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ResXfloor4:Zona1_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    Pavimento interno di progetto_Reversed,    !- Construction Name
    ResXfloor4:Zona1,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    ResXfloor5:Zona1_Floor_0_0_10081,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    3.5,                      !- Vertex 1 Xcoordinate
    1.375,                    !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    8.5,                      !- Vertex 2 Xcoordinate
    1.375,                    !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    8.5,                      !- Vertex 3 Xcoordinate
    5.375,                    !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    3.5,                      !- Vertex 4 Xcoordinate
    5.375,                    !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ResXfloor5:Zona1_Floor_0_0_10081,    !- Name
    Floor,                    !- Surface Type
    Pavimento interno di progetto_Reversed_Rev,    !- Construction Name
    ResXfloor5:Zona1,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    ResXfloor4:Zona1_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    8.5,                      !- Vertex 1 Xcoordinate
    1.375,                    !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    3.5,                      !- Vertex 2 Xcoordinate
    1.375,                    !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    3.5,                      !- Vertex 3 Xcoordinate
    5.375,                    !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    8.5,                      !- Vertex 4 Xcoordinate
    5.375,                    !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ResXfloor4:Zona1_Wall_2_0_0,    !- Name
    Wall,                     !- Surface Type
    _wall_MOD,                !- Construction Name
    ResXfloor4:Zona1,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.5,                      !- Vertex 1 Xcoordinate
    1.375,                    !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    8.5,                      !- Vertex 2 Xcoordinate
    5.375,                    !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    8.5,                      !- Vertex 3 Xcoordinate
    5.375,                    !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    8.5,                      !- Vertex 4 Xcoordinate
    1.375,                    !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ResXfloor4:Zona1_Wall_3_0_0,    !- Name
    Wall,                     !- Surface Type
    _wall_MOD,                !- Construction Name
    ResXfloor4:Zona1,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.5,                      !- Vertex 1 Xcoordinate
    5.375,                    !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    3.5,                      !- Vertex 2 Xcoordinate
    5.375,                    !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    3.5,                      !- Vertex 3 Xcoordinate
    5.375,                    !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    8.5,                      !- Vertex 4 Xcoordinate
    5.375,                    !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ResXfloor4:Zona1_Partition_4_0_0,    !- Name
    Wall,                     !- Surface Type
    Parete semi-esposta di progetto,    !- Construction Name
    ResXfloor4:Zona1,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    StairXnoHVAC:Zona1_Partition_2_0_10082,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    3.5,                      !- Vertex 1 Xcoordinate
    5.375,                    !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    3.5,                      !- Vertex 2 Xcoordinate
    1.375,                    !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    3.5,                      !- Vertex 3 Xcoordinate
    1.375,                    !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    3.5,                      !- Vertex 4 Xcoordinate
    5.375,                    !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    StairXnoHVAC:Zona1_Partition_2_0_10082,    !- Name
    Wall,                     !- Surface Type
    Parete semi-esposta di progetto_Rev,    !- Construction Name
    StairXnoHVAC:Zona1,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    ResXfloor4:Zona1_Partition_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    3.5,                      !- Vertex 1 Xcoordinate
    1.375,                    !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    3.5,                      !- Vertex 2 Xcoordinate
    5.375,                    !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    3.5,                      !- Vertex 3 Xcoordinate
    5.375,                    !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    3.5,                      !- Vertex 4 Xcoordinate
    1.375,                    !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ResXfloor5:Zona3_Roof_1_0_0,    !- Name
    Roof,                     !- Surface Type
    _FlatRoof_mod,            !- Construction Name
    ResXfloor5:Zona3,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -8.5,                     !- Vertex 1 Xcoordinate
    -0.62168067,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    -4.5,                     !- Vertex 2 Xcoordinate
    -0.62168067,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    -4.5,                     !- Vertex 3 Xcoordinate
    1.375,                    !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    -8.5,                     !- Vertex 4 Xcoordinate
    1.375,                    !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ResXfloor5:Zona3_Roof_1_0_1,    !- Name
    Roof,                     !- Surface Type
    _FlatRoof_mod,            !- Construction Name
    ResXfloor5:Zona3,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -8.5,                     !- Vertex 1 Xcoordinate
    1.375,                    !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    0.5,                      !- Vertex 2 Xcoordinate
    1.375,                    !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    0.5,                      !- Vertex 3 Xcoordinate
    5.375,                    !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    -8.5,                     !- Vertex 4 Xcoordinate
    5.375,                    !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ResXfloor5:Zona3_Partition_2_0_0,    !- Name
    Wall,                     !- Surface Type
    115mm single leaf brick (plastered both sides),    !- Construction Name
    ResXfloor5:Zona3,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    ResXfloor5:Zona2_Partition_5_0_10083,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -4.5,                     !- Vertex 1 Xcoordinate
    -0.62168067,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    -4.5,                     !- Vertex 2 Xcoordinate
    1.375,                    !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    -4.5,                     !- Vertex 3 Xcoordinate
    1.375,                    !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    -4.5,                     !- Vertex 4 Xcoordinate
    -0.62168067,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ResXfloor5:Zona2_Partition_5_0_10083,    !- Name
    Wall,                     !- Surface Type
    115mm single leaf brick (plastered both sides)_Rev,    !- Construction Name
    ResXfloor5:Zona2,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    ResXfloor5:Zona3_Partition_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -4.5,                     !- Vertex 1 Xcoordinate
    1.375,                    !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    -4.5,                     !- Vertex 2 Xcoordinate
    -0.62168067,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    -4.5,                     !- Vertex 3 Xcoordinate
    -0.62168067,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    -4.5,                     !- Vertex 4 Xcoordinate
    1.375,                    !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ResXfloor5:Zona3_Partition_3_0_0,    !- Name
    Wall,                     !- Surface Type
    115mm single leaf brick (plastered both sides),    !- Construction Name
    ResXfloor5:Zona3,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    ResXfloor5:Zona2_Partition_4_0_10084,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -4.5,                     !- Vertex 1 Xcoordinate
    1.375,                    !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    -1.5,                     !- Vertex 2 Xcoordinate
    1.375,                    !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    -1.5,                     !- Vertex 3 Xcoordinate
    1.375,                    !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    -4.5,                     !- Vertex 4 Xcoordinate
    1.375,                    !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ResXfloor5:Zona2_Partition_4_0_10084,    !- Name
    Wall,                     !- Surface Type
    115mm single leaf brick (plastered both sides)_Rev,    !- Construction Name
    ResXfloor5:Zona2,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    ResXfloor5:Zona3_Partition_3_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -1.5,                     !- Vertex 1 Xcoordinate
    1.375,                    !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    -4.5,                     !- Vertex 2 Xcoordinate
    1.375,                    !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    -4.5,                     !- Vertex 3 Xcoordinate
    1.375,                    !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    -1.5,                     !- Vertex 4 Xcoordinate
    1.375,                    !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ResXfloor5:Zona3_Partition_4_0_0,    !- Name
    Wall,                     !- Surface Type
    115mm single leaf brick (plastered both sides),    !- Construction Name
    ResXfloor5:Zona3,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    ResXfloor5:Zona2_Partition_3_0_10085,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -1.5,                     !- Vertex 1 Xcoordinate
    1.375,                    !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    0.5,                      !- Vertex 2 Xcoordinate
    1.375,                    !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    0.5,                      !- Vertex 3 Xcoordinate
    1.375,                    !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    -1.5,                     !- Vertex 4 Xcoordinate
    1.375,                    !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ResXfloor5:Zona2_Partition_3_0_10085,    !- Name
    Wall,                     !- Surface Type
    115mm single leaf brick (plastered both sides)_Rev,    !- Construction Name
    ResXfloor5:Zona2,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    ResXfloor5:Zona3_Partition_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.5,                      !- Vertex 1 Xcoordinate
    1.375,                    !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    -1.5,                     !- Vertex 2 Xcoordinate
    1.375,                    !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    -1.5,                     !- Vertex 3 Xcoordinate
    1.375,                    !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    0.5,                      !- Vertex 4 Xcoordinate
    1.375,                    !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ResXfloor5:Zona3_Partition_5_0_0,    !- Name
    Wall,                     !- Surface Type
    Parete semi-esposta di progetto,    !- Construction Name
    ResXfloor5:Zona3,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    StairXnoHVAC:Zona1_Partition_4_0_10086,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.5,                      !- Vertex 1 Xcoordinate
    1.375,                    !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    0.5,                      !- Vertex 2 Xcoordinate
    2.875,                    !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    0.5,                      !- Vertex 3 Xcoordinate
    2.875,                    !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    0.5,                      !- Vertex 4 Xcoordinate
    1.375,                    !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    StairXnoHVAC:Zona1_Partition_4_0_10086,    !- Name
    Wall,                     !- Surface Type
    Parete semi-esposta di progetto_Rev,    !- Construction Name
    StairXnoHVAC:Zona1,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    ResXfloor5:Zona3_Partition_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.5,                      !- Vertex 1 Xcoordinate
    2.875,                    !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    0.5,                      !- Vertex 2 Xcoordinate
    1.375,                    !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    0.5,                      !- Vertex 3 Xcoordinate
    1.375,                    !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    0.5,                      !- Vertex 4 Xcoordinate
    2.875,                    !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ResXfloor5:Zona3_Partition_6_0_0,    !- Name
    Wall,                     !- Surface Type
    Parete semi-esposta di progetto,    !- Construction Name
    ResXfloor5:Zona3,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    StairXnoHVAC:Zona1_Partition_4_0_10087,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.5,                      !- Vertex 1 Xcoordinate
    2.875,                    !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    0.5,                      !- Vertex 2 Xcoordinate
    5.375,                    !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    0.5,                      !- Vertex 3 Xcoordinate
    5.375,                    !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    0.5,                      !- Vertex 4 Xcoordinate
    2.875,                    !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    StairXnoHVAC:Zona1_Partition_4_0_10087,    !- Name
    Wall,                     !- Surface Type
    Parete semi-esposta di progetto_Rev,    !- Construction Name
    StairXnoHVAC:Zona1,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    ResXfloor5:Zona3_Partition_6_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.5,                      !- Vertex 1 Xcoordinate
    5.375,                    !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    0.5,                      !- Vertex 2 Xcoordinate
    2.875,                    !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    0.5,                      !- Vertex 3 Xcoordinate
    2.875,                    !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    0.5,                      !- Vertex 4 Xcoordinate
    5.375,                    !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ResXfloor5:Zona3_Wall_7_0_0,    !- Name
    Wall,                     !- Surface Type
    _wall_MOD,                !- Construction Name
    ResXfloor5:Zona3,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.5,                      !- Vertex 1 Xcoordinate
    5.375,                    !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    -1.5,                     !- Vertex 2 Xcoordinate
    5.375,                    !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    -1.5,                     !- Vertex 3 Xcoordinate
    5.375,                    !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    0.5,                      !- Vertex 4 Xcoordinate
    5.375,                    !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ResXfloor5:Zona3_Wall_8_0_0,    !- Name
    Wall,                     !- Surface Type
    _wall_MOD,                !- Construction Name
    ResXfloor5:Zona3,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -1.5,                     !- Vertex 1 Xcoordinate
    5.375,                    !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    -4.5,                     !- Vertex 2 Xcoordinate
    5.375,                    !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    -4.5,                     !- Vertex 3 Xcoordinate
    5.375,                    !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    -1.5,                     !- Vertex 4 Xcoordinate
    5.375,                    !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ResXfloor5:Zona3_Wall_9_0_0,    !- Name
    Wall,                     !- Surface Type
    _wall_MOD,                !- Construction Name
    ResXfloor5:Zona3,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -4.5,                     !- Vertex 1 Xcoordinate
    5.375,                    !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    -8.5,                     !- Vertex 2 Xcoordinate
    5.375,                    !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    -8.5,                     !- Vertex 3 Xcoordinate
    5.375,                    !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    -4.5,                     !- Vertex 4 Xcoordinate
    5.375,                    !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ResXfloor5:Zona3_Wall_10_0_0,    !- Name
    Wall,                     !- Surface Type
    _wall_MOD,                !- Construction Name
    ResXfloor5:Zona3,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -8.5,                     !- Vertex 1 Xcoordinate
    5.375,                    !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    -8.5,                     !- Vertex 2 Xcoordinate
    2.3829033482,             !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    -8.5,                     !- Vertex 3 Xcoordinate
    2.3829033482,             !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    -8.5,                     !- Vertex 4 Xcoordinate
    5.375,                    !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ResXfloor5:Zona3_Wall_11_0_0,    !- Name
    Wall,                     !- Surface Type
    _wall_MOD,                !- Construction Name
    ResXfloor5:Zona3,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -8.5,                     !- Vertex 1 Xcoordinate
    2.3829033482,             !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    -8.5,                     !- Vertex 2 Xcoordinate
    -0.6216806721,            !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    -8.5,                     !- Vertex 3 Xcoordinate
    -0.6216806721,            !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    -8.5,                     !- Vertex 4 Xcoordinate
    2.3829033482,             !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ResXfloor5:Zona3_Partition_12_0_0,    !- Name
    Wall,                     !- Surface Type
    115mm single leaf brick (plastered both sides),    !- Construction Name
    ResXfloor5:Zona3,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    ResXfloor5:Zona2_Partition_7_0_10088,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -8.5,                     !- Vertex 1 Xcoordinate
    -0.6216806721,            !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    -6,                       !- Vertex 2 Xcoordinate
    -0.6216806721,            !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    -6,                       !- Vertex 3 Xcoordinate
    -0.6216806721,            !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    -8.5,                     !- Vertex 4 Xcoordinate
    -0.6216806721,            !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ResXfloor5:Zona2_Partition_7_0_10088,    !- Name
    Wall,                     !- Surface Type
    115mm single leaf brick (plastered both sides)_Rev,    !- Construction Name
    ResXfloor5:Zona2,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    ResXfloor5:Zona3_Partition_12_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -6,                       !- Vertex 1 Xcoordinate
    -0.6216806721,            !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    -8.5,                     !- Vertex 2 Xcoordinate
    -0.6216806721,            !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    -8.5,                     !- Vertex 3 Xcoordinate
    -0.6216806721,            !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    -6,                       !- Vertex 4 Xcoordinate
    -0.6216806721,            !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ResXfloor5:Zona3_Partition_13_0_0,    !- Name
    Wall,                     !- Surface Type
    115mm single leaf brick (plastered both sides),    !- Construction Name
    ResXfloor5:Zona3,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    ResXfloor5:Zona2_Partition_6_0_10089,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -6,                       !- Vertex 1 Xcoordinate
    -0.6216806721,            !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    -4.5,                     !- Vertex 2 Xcoordinate
    -0.6216806721,            !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    -4.5,                     !- Vertex 3 Xcoordinate
    -0.6216806721,            !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    -6,                       !- Vertex 4 Xcoordinate
    -0.6216806721,            !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ResXfloor5:Zona2_Partition_6_0_10089,    !- Name
    Wall,                     !- Surface Type
    115mm single leaf brick (plastered both sides)_Rev,    !- Construction Name
    ResXfloor5:Zona2,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    ResXfloor5:Zona3_Partition_13_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -4.5,                     !- Vertex 1 Xcoordinate
    -0.6216806721,            !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    -6,                       !- Vertex 2 Xcoordinate
    -0.6216806721,            !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    -6,                       !- Vertex 3 Xcoordinate
    -0.6216806721,            !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    -4.5,                     !- Vertex 4 Xcoordinate
    -0.6216806721,            !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ResXfloor5:Zona2_Roof_1_0_0,    !- Name
    Roof,                     !- Surface Type
    _FlatRoof_mod,            !- Construction Name
    ResXfloor5:Zona2,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -4.5,                     !- Vertex 1 Xcoordinate
    -0.6216806721,            !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    0.5,                      !- Vertex 2 Xcoordinate
    -0.6216806721,            !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    0.5,                      !- Vertex 3 Xcoordinate
    1.3749999979,             !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    -4.5,                     !- Vertex 4 Xcoordinate
    1.3749999979,             !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ResXfloor5:Zona2_Roof_1_0_1,    !- Name
    Roof,                     !- Surface Type
    _FlatRoof_mod,            !- Construction Name
    ResXfloor5:Zona2,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.5,                      !- Vertex 1 Xcoordinate
    -0.6216806721,            !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    8.5,                      !- Vertex 2 Xcoordinate
    -0.6216806721,            !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    8.5,                      !- Vertex 3 Xcoordinate
    1.3749999979,             !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    3.5,                      !- Vertex 4 Xcoordinate
    1.3749999979,             !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ResXfloor5:Zona2_Roof_1_0_2,    !- Name
    Roof,                     !- Surface Type
    _FlatRoof_mod,            !- Construction Name
    ResXfloor5:Zona2,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.5,                      !- Vertex 1 Xcoordinate
    -2.1250000021,            !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    8.5,                      !- Vertex 2 Xcoordinate
    -2.1250000021,            !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    8.5,                      !- Vertex 3 Xcoordinate
    -0.6216806721,            !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    3.5,                      !- Vertex 4 Xcoordinate
    -0.6216806721,            !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ResXfloor5:Zona2_Roof_1_0_3,    !- Name
    Roof,                     !- Surface Type
    _FlatRoof_mod,            !- Construction Name
    ResXfloor5:Zona2,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.5,                      !- Vertex 1 Xcoordinate
    -5.6250000021,            !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    8.5,                      !- Vertex 2 Xcoordinate
    -5.6250000021,            !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    8.5,                      !- Vertex 3 Xcoordinate
    -2.1250000021,            !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    0.5,                      !- Vertex 4 Xcoordinate
    -2.1250000021,            !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ResXfloor5:Zona2_Roof_1_0_4,    !- Name
    Roof,                     !- Surface Type
    _FlatRoof_mod,            !- Construction Name
    ResXfloor5:Zona2,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -8.5,                     !- Vertex 1 Xcoordinate
    -5.6250000021,            !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    0.5,                      !- Vertex 2 Xcoordinate
    -5.6250000021,            !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    0.5,                      !- Vertex 3 Xcoordinate
    -0.6216806721,            !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    -8.5,                     !- Vertex 4 Xcoordinate
    -0.6216806721,            !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ResXfloor5:Zona2_Partition_2_0_0,    !- Name
    Wall,                     !- Surface Type
    Parete semi-esposta di progetto,    !- Construction Name
    ResXfloor5:Zona2,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    StairXnoHVAC:Zona1_Partition_4_0_10090,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.5,                      !- Vertex 1 Xcoordinate
    -2.125,                   !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    0.5,                      !- Vertex 2 Xcoordinate
    1.375,                    !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    0.5,                      !- Vertex 3 Xcoordinate
    1.375,                    !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    0.5,                      !- Vertex 4 Xcoordinate
    -2.125,                   !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    StairXnoHVAC:Zona1_Partition_4_0_10090,    !- Name
    Wall,                     !- Surface Type
    Parete semi-esposta di progetto_Rev,    !- Construction Name
    StairXnoHVAC:Zona1,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    ResXfloor5:Zona2_Partition_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.5,                      !- Vertex 1 Xcoordinate
    1.375,                    !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    0.5,                      !- Vertex 2 Xcoordinate
    -2.125,                   !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    0.5,                      !- Vertex 3 Xcoordinate
    -2.125,                   !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    0.5,                      !- Vertex 4 Xcoordinate
    1.375,                    !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ResXfloor5:Zona2_Wall_8_0_0,    !- Name
    Wall,                     !- Surface Type
    _wall_MOD,                !- Construction Name
    ResXfloor5:Zona2,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -8.5,                     !- Vertex 1 Xcoordinate
    -0.6216806721,            !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    -8.5,                     !- Vertex 2 Xcoordinate
    -5.625,                   !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    -8.5,                     !- Vertex 3 Xcoordinate
    -5.625,                   !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    -8.5,                     !- Vertex 4 Xcoordinate
    -0.6216806721,            !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ResXfloor5:Zona2_Wall_9_0_0,    !- Name
    Wall,                     !- Surface Type
    _wall_MOD,                !- Construction Name
    ResXfloor5:Zona2,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -8.5,                     !- Vertex 1 Xcoordinate
    -5.625,                   !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    -4.5,                     !- Vertex 2 Xcoordinate
    -5.625,                   !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    -4.5,                     !- Vertex 3 Xcoordinate
    -5.625,                   !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    -8.5,                     !- Vertex 4 Xcoordinate
    -5.625,                   !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ResXfloor5:Zona2_Wall_10_0_0,    !- Name
    Wall,                     !- Surface Type
    _wall_MOD,                !- Construction Name
    ResXfloor5:Zona2,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -4.5,                     !- Vertex 1 Xcoordinate
    -5.625,                   !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    0.5,                      !- Vertex 2 Xcoordinate
    -5.625,                   !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    0.5,                      !- Vertex 3 Xcoordinate
    -5.625,                   !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    -4.5,                     !- Vertex 4 Xcoordinate
    -5.625,                   !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ResXfloor5:Zona2_Wall_11_0_0,    !- Name
    Wall,                     !- Surface Type
    _wall_MOD,                !- Construction Name
    ResXfloor5:Zona2,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.5,                      !- Vertex 1 Xcoordinate
    -5.625,                   !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    3.5,                      !- Vertex 2 Xcoordinate
    -5.625,                   !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    3.5,                      !- Vertex 3 Xcoordinate
    -5.625,                   !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    0.5,                      !- Vertex 4 Xcoordinate
    -5.625,                   !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ResXfloor5:Zona2_Wall_12_0_0,    !- Name
    Wall,                     !- Surface Type
    _wall_MOD,                !- Construction Name
    ResXfloor5:Zona2,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.5,                      !- Vertex 1 Xcoordinate
    -5.625,                   !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    8.5,                      !- Vertex 2 Xcoordinate
    -5.625,                   !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    8.5,                      !- Vertex 3 Xcoordinate
    -5.625,                   !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    3.5,                      !- Vertex 4 Xcoordinate
    -5.625,                   !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ResXfloor5:Zona2_Wall_13_0_0,    !- Name
    Wall,                     !- Surface Type
    _wall_MOD,                !- Construction Name
    ResXfloor5:Zona2,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.5,                      !- Vertex 1 Xcoordinate
    -5.625,                   !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    8.5,                      !- Vertex 2 Xcoordinate
    -0.622897004,             !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    8.5,                      !- Vertex 3 Xcoordinate
    -0.622897004,             !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    8.5,                      !- Vertex 4 Xcoordinate
    -5.625,                   !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ResXfloor5:Zona2_Wall_14_0_0,    !- Name
    Wall,                     !- Surface Type
    _wall_MOD,                !- Construction Name
    ResXfloor5:Zona2,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.5,                      !- Vertex 1 Xcoordinate
    -0.622897004,             !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    8.5,                      !- Vertex 2 Xcoordinate
    1.375,                    !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    8.5,                      !- Vertex 3 Xcoordinate
    1.375,                    !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    8.5,                      !- Vertex 4 Xcoordinate
    -0.622897004,             !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ResXfloor5:Zona2_Partition_15_0_0,    !- Name
    Wall,                     !- Surface Type
    115mm single leaf brick (plastered both sides),    !- Construction Name
    ResXfloor5:Zona2,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    ResXfloor5:Zona1_Partition_5_0_10091,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    8.5,                      !- Vertex 1 Xcoordinate
    1.375,                    !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    3.5,                      !- Vertex 2 Xcoordinate
    1.375,                    !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    3.5,                      !- Vertex 3 Xcoordinate
    1.375,                    !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    8.5,                      !- Vertex 4 Xcoordinate
    1.375,                    !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ResXfloor5:Zona1_Partition_5_0_10091,    !- Name
    Wall,                     !- Surface Type
    115mm single leaf brick (plastered both sides)_Rev,    !- Construction Name
    ResXfloor5:Zona1,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    ResXfloor5:Zona2_Partition_15_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    3.5,                      !- Vertex 1 Xcoordinate
    1.375,                    !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    8.5,                      !- Vertex 2 Xcoordinate
    1.375,                    !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    8.5,                      !- Vertex 3 Xcoordinate
    1.375,                    !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    3.5,                      !- Vertex 4 Xcoordinate
    1.375,                    !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ResXfloor5:Zona2_Partition_16_0_0,    !- Name
    Wall,                     !- Surface Type
    Parete semi-esposta di progetto,    !- Construction Name
    ResXfloor5:Zona2,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    StairXnoHVAC:Zona1_Partition_2_0_10092,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    3.5,                      !- Vertex 1 Xcoordinate
    1.375,                    !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    3.5,                      !- Vertex 2 Xcoordinate
    -2.125,                   !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    3.5,                      !- Vertex 3 Xcoordinate
    -2.125,                   !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    3.5,                      !- Vertex 4 Xcoordinate
    1.375,                    !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    StairXnoHVAC:Zona1_Partition_2_0_10092,    !- Name
    Wall,                     !- Surface Type
    Parete semi-esposta di progetto_Rev,    !- Construction Name
    StairXnoHVAC:Zona1,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    ResXfloor5:Zona2_Partition_16_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    3.5,                      !- Vertex 1 Xcoordinate
    -2.125,                   !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    3.5,                      !- Vertex 2 Xcoordinate
    1.375,                    !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    3.5,                      !- Vertex 3 Xcoordinate
    1.375,                    !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    3.5,                      !- Vertex 4 Xcoordinate
    -2.125,                   !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ResXfloor5:Zona2_Partition_17_0_0,    !- Name
    Wall,                     !- Surface Type
    Parete semi-esposta di progetto,    !- Construction Name
    ResXfloor5:Zona2,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    StairXnoHVAC:Zona1_Partition_5_0_10093,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    3.5,                      !- Vertex 1 Xcoordinate
    -2.125,                   !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    0.5,                      !- Vertex 2 Xcoordinate
    -2.125,                   !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    0.5,                      !- Vertex 3 Xcoordinate
    -2.125,                   !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    3.5,                      !- Vertex 4 Xcoordinate
    -2.125,                   !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    StairXnoHVAC:Zona1_Partition_5_0_10093,    !- Name
    Wall,                     !- Surface Type
    Parete semi-esposta di progetto_Rev,    !- Construction Name
    StairXnoHVAC:Zona1,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    ResXfloor5:Zona2_Partition_17_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.5,                      !- Vertex 1 Xcoordinate
    -2.125,                   !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    3.5,                      !- Vertex 2 Xcoordinate
    -2.125,                   !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    3.5,                      !- Vertex 3 Xcoordinate
    -2.125,                   !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    0.5,                      !- Vertex 4 Xcoordinate
    -2.125,                   !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ResXfloor5:Zona1_Roof_1_0_0,    !- Name
    Roof,                     !- Surface Type
    _FlatRoof_mod,            !- Construction Name
    ResXfloor5:Zona1,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.5,                      !- Vertex 1 Xcoordinate
    1.375,                    !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    8.5,                      !- Vertex 2 Xcoordinate
    1.375,                    !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    8.5,                      !- Vertex 3 Xcoordinate
    5.375,                    !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    3.5,                      !- Vertex 4 Xcoordinate
    5.375,                    !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ResXfloor5:Zona1_Wall_2_0_0,    !- Name
    Wall,                     !- Surface Type
    _wall_MOD,                !- Construction Name
    ResXfloor5:Zona1,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.5,                      !- Vertex 1 Xcoordinate
    1.375,                    !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    8.5,                      !- Vertex 2 Xcoordinate
    5.375,                    !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    8.5,                      !- Vertex 3 Xcoordinate
    5.375,                    !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    8.5,                      !- Vertex 4 Xcoordinate
    1.375,                    !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ResXfloor5:Zona1_Wall_3_0_0,    !- Name
    Wall,                     !- Surface Type
    _wall_MOD,                !- Construction Name
    ResXfloor5:Zona1,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.5,                      !- Vertex 1 Xcoordinate
    5.375,                    !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    3.5,                      !- Vertex 2 Xcoordinate
    5.375,                    !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    3.5,                      !- Vertex 3 Xcoordinate
    5.375,                    !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    8.5,                      !- Vertex 4 Xcoordinate
    5.375,                    !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ResXfloor5:Zona1_Partition_4_0_0,    !- Name
    Wall,                     !- Surface Type
    Parete semi-esposta di progetto,    !- Construction Name
    ResXfloor5:Zona1,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    StairXnoHVAC:Zona1_Partition_2_0_10094,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    3.5,                      !- Vertex 1 Xcoordinate
    5.375,                    !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    3.5,                      !- Vertex 2 Xcoordinate
    1.375,                    !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    3.5,                      !- Vertex 3 Xcoordinate
    1.375,                    !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    3.5,                      !- Vertex 4 Xcoordinate
    5.375,                    !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    StairXnoHVAC:Zona1_Partition_2_0_10094,    !- Name
    Wall,                     !- Surface Type
    Parete semi-esposta di progetto_Rev,    !- Construction Name
    StairXnoHVAC:Zona1,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    ResXfloor5:Zona1_Partition_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    3.5,                      !- Vertex 1 Xcoordinate
    1.375,                    !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    3.5,                      !- Vertex 2 Xcoordinate
    5.375,                    !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    3.5,                      !- Vertex 3 Xcoordinate
    5.375,                    !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    3.5,                      !- Vertex 4 Xcoordinate
    1.375,                    !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    StairXnoHVAC:Zona1_Floor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Pavimento interno di progetto,    !- Construction Name
    StairXnoHVAC:Zona1,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    StairXnoHVAC:Zona1_Floor_0_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    3.5,                      !- Vertex 1 Xcoordinate
    -2.125,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0.5,                      !- Vertex 2 Xcoordinate
    -2.125,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.5,                      !- Vertex 3 Xcoordinate
    6.375,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3.5,                      !- Vertex 4 Xcoordinate
    6.375,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    StairXnoHVAC:Zona1_Roof_1_0_0,    !- Name
    Roof,                     !- Surface Type
    _FlatRoof_mod,            !- Construction Name
    StairXnoHVAC:Zona1,       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.5,                      !- Vertex 1 Xcoordinate
    -2.125,                   !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    3.5,                      !- Vertex 2 Xcoordinate
    -2.125,                   !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    3.5,                      !- Vertex 3 Xcoordinate
    6.375,                    !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    0.5,                      !- Vertex 4 Xcoordinate
    6.375,                    !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    StairXnoHVAC:Zona1_Wall_2_0_0,    !- Name
    Wall,                     !- Surface Type
    _wall_MOD,                !- Construction Name
    StairXnoHVAC:Zona1,       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.5,                      !- Vertex 1 Xcoordinate
    5.375,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    3.5,                      !- Vertex 2 Xcoordinate
    6.375,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.5,                      !- Vertex 3 Xcoordinate
    6.375,                    !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    3.5,                      !- Vertex 4 Xcoordinate
    5.375,                    !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    StairXnoHVAC:Zona1_Wall_3_0_0,    !- Name
    Wall,                     !- Surface Type
    _wall_MOD,                !- Construction Name
    StairXnoHVAC:Zona1,       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.5,                      !- Vertex 1 Xcoordinate
    6.375,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0.5,                      !- Vertex 2 Xcoordinate
    6.375,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.5,                      !- Vertex 3 Xcoordinate
    6.375,                    !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    3.5,                      !- Vertex 4 Xcoordinate
    6.375,                    !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    StairXnoHVAC:Zona1_Wall_4_0_0,    !- Name
    Wall,                     !- Surface Type
    _wall_MOD,                !- Construction Name
    StairXnoHVAC:Zona1,       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.5,                      !- Vertex 1 Xcoordinate
    6.375,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0.5,                      !- Vertex 2 Xcoordinate
    5.375,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.5,                      !- Vertex 3 Xcoordinate
    5.375,                    !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    0.5,                      !- Vertex 4 Xcoordinate
    6.375,                    !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    ResXfloor1:Zona3_Wall_7_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,    !- Construction Name
    ResXfloor1:Zona3_Wall_7_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.06,                     !- Vertex 1 Xcoordinate
    5.375,                    !- Vertex 1 Ycoordinate
    0.84,                     !- Vertex 1 Zcoordinate
    -1.06,                    !- Vertex 2 Xcoordinate
    5.375,                    !- Vertex 2 Ycoordinate
    0.84,                     !- Vertex 2 Zcoordinate
    -1.06,                    !- Vertex 3 Xcoordinate
    5.375,                    !- Vertex 3 Ycoordinate
    2.26,                     !- Vertex 3 Zcoordinate
    0.06,                     !- Vertex 4 Xcoordinate
    5.375,                    !- Vertex 4 Ycoordinate
    2.26;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    ResXfloor1:Zona3_Wall_8_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,    !- Construction Name
    ResXfloor1:Zona3_Wall_8_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -2.14,                    !- Vertex 1 Xcoordinate
    5.375,                    !- Vertex 1 Ycoordinate
    0.84,                     !- Vertex 1 Zcoordinate
    -3.86,                    !- Vertex 2 Xcoordinate
    5.375,                    !- Vertex 2 Ycoordinate
    0.84,                     !- Vertex 2 Zcoordinate
    -3.86,                    !- Vertex 3 Xcoordinate
    5.375,                    !- Vertex 3 Ycoordinate
    2.26,                     !- Vertex 3 Zcoordinate
    -2.14,                    !- Vertex 4 Xcoordinate
    5.375,                    !- Vertex 4 Ycoordinate
    2.26;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    ResXfloor1:Zona3_Wall_9_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,    !- Construction Name
    ResXfloor1:Zona3_Wall_9_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -5.34,                    !- Vertex 1 Xcoordinate
    5.375,                    !- Vertex 1 Ycoordinate
    0.84,                     !- Vertex 1 Zcoordinate
    -7.66,                    !- Vertex 2 Xcoordinate
    5.375,                    !- Vertex 2 Ycoordinate
    0.84,                     !- Vertex 2 Zcoordinate
    -7.66,                    !- Vertex 3 Xcoordinate
    5.375,                    !- Vertex 3 Ycoordinate
    2.26,                     !- Vertex 3 Zcoordinate
    -5.34,                    !- Vertex 4 Xcoordinate
    5.375,                    !- Vertex 4 Ycoordinate
    2.26;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    ResXfloor1:Zona3_Wall_10_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,    !- Construction Name
    ResXfloor1:Zona3_Wall_10_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -8.5,                     !- Vertex 1 Xcoordinate
    4.73658067,               !- Vertex 1 Ycoordinate
    0.84,                     !- Vertex 1 Zcoordinate
    -8.5,                     !- Vertex 2 Xcoordinate
    3.02132268,               !- Vertex 2 Ycoordinate
    0.84,                     !- Vertex 2 Zcoordinate
    -8.5,                     !- Vertex 3 Xcoordinate
    3.02132268,               !- Vertex 3 Ycoordinate
    2.26,                     !- Vertex 3 Zcoordinate
    -8.5,                     !- Vertex 4 Xcoordinate
    4.73658067,               !- Vertex 4 Ycoordinate
    2.26;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    ResXfloor1:Zona3_Wall_11_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,    !- Construction Name
    ResXfloor1:Zona3_Wall_11_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -8.5,                     !- Vertex 1 Xcoordinate
    1.741986546,              !- Vertex 1 Ycoordinate
    0.84,                     !- Vertex 1 Zcoordinate
    -8.5,                     !- Vertex 2 Xcoordinate
    0.019236134,              !- Vertex 2 Ycoordinate
    0.84,                     !- Vertex 2 Zcoordinate
    -8.5,                     !- Vertex 3 Xcoordinate
    0.019236134,              !- Vertex 3 Ycoordinate
    2.26,                     !- Vertex 3 Zcoordinate
    -8.5,                     !- Vertex 4 Xcoordinate
    1.741986546,              !- Vertex 4 Ycoordinate
    2.26;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    ResXfloor1:Zona2_Wall_8_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,    !- Construction Name
    ResXfloor1:Zona2_Wall_8_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -8.5,                     !- Vertex 1 Xcoordinate
    -1.662344536,             !- Vertex 1 Ycoordinate
    0.84,                     !- Vertex 1 Zcoordinate
    -8.5,                     !- Vertex 2 Xcoordinate
    -4.584336134,             !- Vertex 2 Ycoordinate
    0.84,                     !- Vertex 2 Zcoordinate
    -8.5,                     !- Vertex 3 Xcoordinate
    -4.584336134,             !- Vertex 3 Ycoordinate
    2.26,                     !- Vertex 3 Zcoordinate
    -8.5,                     !- Vertex 4 Xcoordinate
    -1.662344536,             !- Vertex 4 Ycoordinate
    2.26;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    ResXfloor1:Zona2_Wall_9_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,    !- Construction Name
    ResXfloor1:Zona2_Wall_9_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -7.66,                    !- Vertex 1 Xcoordinate
    -5.625,                   !- Vertex 1 Ycoordinate
    0.84,                     !- Vertex 1 Zcoordinate
    -5.34,                    !- Vertex 2 Xcoordinate
    -5.625,                   !- Vertex 2 Ycoordinate
    0.84,                     !- Vertex 2 Zcoordinate
    -5.34,                    !- Vertex 3 Xcoordinate
    -5.625,                   !- Vertex 3 Ycoordinate
    2.26,                     !- Vertex 3 Zcoordinate
    -7.66,                    !- Vertex 4 Xcoordinate
    -5.625,                   !- Vertex 4 Ycoordinate
    2.26;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    ResXfloor1:Zona2_Wall_10_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,    !- Construction Name
    ResXfloor1:Zona2_Wall_10_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -3.46,                    !- Vertex 1 Xcoordinate
    -5.625,                   !- Vertex 1 Ycoordinate
    0.84,                     !- Vertex 1 Zcoordinate
    -0.54,                    !- Vertex 2 Xcoordinate
    -5.625,                   !- Vertex 2 Ycoordinate
    0.84,                     !- Vertex 2 Zcoordinate
    -0.54,                    !- Vertex 3 Xcoordinate
    -5.625,                   !- Vertex 3 Ycoordinate
    2.26,                     !- Vertex 3 Zcoordinate
    -3.46,                    !- Vertex 4 Xcoordinate
    -5.625,                   !- Vertex 4 Ycoordinate
    2.26;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    ResXfloor1:Zona2_Wall_11_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,    !- Construction Name
    ResXfloor1:Zona2_Wall_11_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.14,                     !- Vertex 1 Xcoordinate
    -5.625,                   !- Vertex 1 Ycoordinate
    0.84,                     !- Vertex 1 Zcoordinate
    2.86,                     !- Vertex 2 Xcoordinate
    -5.625,                   !- Vertex 2 Ycoordinate
    0.84,                     !- Vertex 2 Zcoordinate
    2.86,                     !- Vertex 3 Xcoordinate
    -5.625,                   !- Vertex 3 Ycoordinate
    2.26,                     !- Vertex 3 Zcoordinate
    1.14,                     !- Vertex 4 Xcoordinate
    -5.625,                   !- Vertex 4 Ycoordinate
    2.26;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    ResXfloor1:Zona2_Wall_12_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,    !- Construction Name
    ResXfloor1:Zona2_Wall_12_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    4.54,                     !- Vertex 1 Xcoordinate
    -5.625,                   !- Vertex 1 Ycoordinate
    0.84,                     !- Vertex 1 Zcoordinate
    7.46,                     !- Vertex 2 Xcoordinate
    -5.625,                   !- Vertex 2 Ycoordinate
    0.84,                     !- Vertex 2 Zcoordinate
    7.46,                     !- Vertex 3 Xcoordinate
    -5.625,                   !- Vertex 3 Ycoordinate
    2.26,                     !- Vertex 3 Zcoordinate
    4.54,                     !- Vertex 4 Xcoordinate
    -5.625,                   !- Vertex 4 Ycoordinate
    2.26;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    ResXfloor1:Zona2_Wall_13_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,    !- Construction Name
    ResXfloor1:Zona2_Wall_13_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    8.5,                      !- Vertex 1 Xcoordinate
    -4.5845794,               !- Vertex 1 Ycoordinate
    0.84,                     !- Vertex 1 Zcoordinate
    8.5,                      !- Vertex 2 Xcoordinate
    -1.6633176,               !- Vertex 2 Ycoordinate
    0.84,                     !- Vertex 2 Zcoordinate
    8.5,                      !- Vertex 3 Xcoordinate
    -1.6633176,               !- Vertex 3 Ycoordinate
    2.26,                     !- Vertex 3 Zcoordinate
    8.5,                      !- Vertex 4 Xcoordinate
    -4.5845794,               !- Vertex 4 Ycoordinate
    2.26;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    ResXfloor1:Zona2_Wall_14_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,    !- Construction Name
    ResXfloor1:Zona2_Wall_14_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    8.5,                      !- Vertex 1 Xcoordinate
    -0.1833176,               !- Vertex 1 Ycoordinate
    0.84,                     !- Vertex 1 Zcoordinate
    8.5,                      !- Vertex 2 Xcoordinate
    0.9354206,                !- Vertex 2 Ycoordinate
    0.84,                     !- Vertex 2 Zcoordinate
    8.5,                      !- Vertex 3 Xcoordinate
    0.9354206,                !- Vertex 3 Ycoordinate
    2.26,                     !- Vertex 3 Zcoordinate
    8.5,                      !- Vertex 4 Xcoordinate
    -0.1833176,               !- Vertex 4 Ycoordinate
    2.26;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    ResXfloor1:Zona1_Wall_2_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,    !- Construction Name
    ResXfloor1:Zona1_Wall_2_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    8.5,                      !- Vertex 1 Xcoordinate
    2.215,                    !- Vertex 1 Ycoordinate
    0.84,                     !- Vertex 1 Zcoordinate
    8.5,                      !- Vertex 2 Xcoordinate
    4.535,                    !- Vertex 2 Ycoordinate
    0.84,                     !- Vertex 2 Zcoordinate
    8.5,                      !- Vertex 3 Xcoordinate
    4.535,                    !- Vertex 3 Ycoordinate
    2.26,                     !- Vertex 3 Zcoordinate
    8.5,                      !- Vertex 4 Xcoordinate
    2.215,                    !- Vertex 4 Ycoordinate
    2.26;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    ResXfloor1:Zona1_Wall_3_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,    !- Construction Name
    ResXfloor1:Zona1_Wall_3_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    7.46,                     !- Vertex 1 Xcoordinate
    5.375,                    !- Vertex 1 Ycoordinate
    0.84,                     !- Vertex 1 Zcoordinate
    4.54,                     !- Vertex 2 Xcoordinate
    5.375,                    !- Vertex 2 Ycoordinate
    0.84,                     !- Vertex 2 Zcoordinate
    4.54,                     !- Vertex 3 Xcoordinate
    5.375,                    !- Vertex 3 Ycoordinate
    2.26,                     !- Vertex 3 Zcoordinate
    7.46,                     !- Vertex 4 Xcoordinate
    5.375,                    !- Vertex 4 Ycoordinate
    2.26;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    ResXfloor2:Zona3_Wall_7_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,    !- Construction Name
    ResXfloor2:Zona3_Wall_7_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.06,                     !- Vertex 1 Xcoordinate
    5.375,                    !- Vertex 1 Ycoordinate
    3.84,                     !- Vertex 1 Zcoordinate
    -1.06,                    !- Vertex 2 Xcoordinate
    5.375,                    !- Vertex 2 Ycoordinate
    3.84,                     !- Vertex 2 Zcoordinate
    -1.06,                    !- Vertex 3 Xcoordinate
    5.375,                    !- Vertex 3 Ycoordinate
    5.26,                     !- Vertex 3 Zcoordinate
    0.06,                     !- Vertex 4 Xcoordinate
    5.375,                    !- Vertex 4 Ycoordinate
    5.26;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    ResXfloor2:Zona3_Wall_8_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,    !- Construction Name
    ResXfloor2:Zona3_Wall_8_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -2.14,                    !- Vertex 1 Xcoordinate
    5.375,                    !- Vertex 1 Ycoordinate
    3.84,                     !- Vertex 1 Zcoordinate
    -3.86,                    !- Vertex 2 Xcoordinate
    5.375,                    !- Vertex 2 Ycoordinate
    3.84,                     !- Vertex 2 Zcoordinate
    -3.86,                    !- Vertex 3 Xcoordinate
    5.375,                    !- Vertex 3 Ycoordinate
    5.26,                     !- Vertex 3 Zcoordinate
    -2.14,                    !- Vertex 4 Xcoordinate
    5.375,                    !- Vertex 4 Ycoordinate
    5.26;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    ResXfloor2:Zona3_Wall_9_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,    !- Construction Name
    ResXfloor2:Zona3_Wall_9_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -5.34,                    !- Vertex 1 Xcoordinate
    5.375,                    !- Vertex 1 Ycoordinate
    3.84,                     !- Vertex 1 Zcoordinate
    -7.66,                    !- Vertex 2 Xcoordinate
    5.375,                    !- Vertex 2 Ycoordinate
    3.84,                     !- Vertex 2 Zcoordinate
    -7.66,                    !- Vertex 3 Xcoordinate
    5.375,                    !- Vertex 3 Ycoordinate
    5.26,                     !- Vertex 3 Zcoordinate
    -5.34,                    !- Vertex 4 Xcoordinate
    5.375,                    !- Vertex 4 Ycoordinate
    5.26;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    ResXfloor2:Zona3_Wall_10_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,    !- Construction Name
    ResXfloor2:Zona3_Wall_10_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -8.5,                     !- Vertex 1 Xcoordinate
    4.73658067,               !- Vertex 1 Ycoordinate
    3.84,                     !- Vertex 1 Zcoordinate
    -8.5,                     !- Vertex 2 Xcoordinate
    3.02132268,               !- Vertex 2 Ycoordinate
    3.84,                     !- Vertex 2 Zcoordinate
    -8.5,                     !- Vertex 3 Xcoordinate
    3.02132268,               !- Vertex 3 Ycoordinate
    5.26,                     !- Vertex 3 Zcoordinate
    -8.5,                     !- Vertex 4 Xcoordinate
    4.73658067,               !- Vertex 4 Ycoordinate
    5.26;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    ResXfloor2:Zona3_Wall_11_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,    !- Construction Name
    ResXfloor2:Zona3_Wall_11_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -8.5,                     !- Vertex 1 Xcoordinate
    1.741986546,              !- Vertex 1 Ycoordinate
    3.84,                     !- Vertex 1 Zcoordinate
    -8.5,                     !- Vertex 2 Xcoordinate
    0.019236134,              !- Vertex 2 Ycoordinate
    3.84,                     !- Vertex 2 Zcoordinate
    -8.5,                     !- Vertex 3 Xcoordinate
    0.019236134,              !- Vertex 3 Ycoordinate
    5.26,                     !- Vertex 3 Zcoordinate
    -8.5,                     !- Vertex 4 Xcoordinate
    1.741986546,              !- Vertex 4 Ycoordinate
    5.26;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    ResXfloor2:Zona2_Wall_8_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,    !- Construction Name
    ResXfloor2:Zona2_Wall_8_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -8.5,                     !- Vertex 1 Xcoordinate
    -1.662344536,             !- Vertex 1 Ycoordinate
    3.84,                     !- Vertex 1 Zcoordinate
    -8.5,                     !- Vertex 2 Xcoordinate
    -4.584336134,             !- Vertex 2 Ycoordinate
    3.84,                     !- Vertex 2 Zcoordinate
    -8.5,                     !- Vertex 3 Xcoordinate
    -4.584336134,             !- Vertex 3 Ycoordinate
    5.26,                     !- Vertex 3 Zcoordinate
    -8.5,                     !- Vertex 4 Xcoordinate
    -1.662344536,             !- Vertex 4 Ycoordinate
    5.26;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    ResXfloor2:Zona2_Wall_9_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,    !- Construction Name
    ResXfloor2:Zona2_Wall_9_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -7.66,                    !- Vertex 1 Xcoordinate
    -5.625,                   !- Vertex 1 Ycoordinate
    3.84,                     !- Vertex 1 Zcoordinate
    -5.34,                    !- Vertex 2 Xcoordinate
    -5.625,                   !- Vertex 2 Ycoordinate
    3.84,                     !- Vertex 2 Zcoordinate
    -5.34,                    !- Vertex 3 Xcoordinate
    -5.625,                   !- Vertex 3 Ycoordinate
    5.26,                     !- Vertex 3 Zcoordinate
    -7.66,                    !- Vertex 4 Xcoordinate
    -5.625,                   !- Vertex 4 Ycoordinate
    5.26;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    ResXfloor2:Zona2_Wall_10_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,    !- Construction Name
    ResXfloor2:Zona2_Wall_10_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -3.46,                    !- Vertex 1 Xcoordinate
    -5.625,                   !- Vertex 1 Ycoordinate
    3.84,                     !- Vertex 1 Zcoordinate
    -0.54,                    !- Vertex 2 Xcoordinate
    -5.625,                   !- Vertex 2 Ycoordinate
    3.84,                     !- Vertex 2 Zcoordinate
    -0.54,                    !- Vertex 3 Xcoordinate
    -5.625,                   !- Vertex 3 Ycoordinate
    5.26,                     !- Vertex 3 Zcoordinate
    -3.46,                    !- Vertex 4 Xcoordinate
    -5.625,                   !- Vertex 4 Ycoordinate
    5.26;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    ResXfloor2:Zona2_Wall_11_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,    !- Construction Name
    ResXfloor2:Zona2_Wall_11_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.14,                     !- Vertex 1 Xcoordinate
    -5.625,                   !- Vertex 1 Ycoordinate
    3.84,                     !- Vertex 1 Zcoordinate
    2.86,                     !- Vertex 2 Xcoordinate
    -5.625,                   !- Vertex 2 Ycoordinate
    3.84,                     !- Vertex 2 Zcoordinate
    2.86,                     !- Vertex 3 Xcoordinate
    -5.625,                   !- Vertex 3 Ycoordinate
    5.26,                     !- Vertex 3 Zcoordinate
    1.14,                     !- Vertex 4 Xcoordinate
    -5.625,                   !- Vertex 4 Ycoordinate
    5.26;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    ResXfloor2:Zona2_Wall_12_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,    !- Construction Name
    ResXfloor2:Zona2_Wall_12_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    4.54,                     !- Vertex 1 Xcoordinate
    -5.625,                   !- Vertex 1 Ycoordinate
    3.84,                     !- Vertex 1 Zcoordinate
    7.46,                     !- Vertex 2 Xcoordinate
    -5.625,                   !- Vertex 2 Ycoordinate
    3.84,                     !- Vertex 2 Zcoordinate
    7.46,                     !- Vertex 3 Xcoordinate
    -5.625,                   !- Vertex 3 Ycoordinate
    5.26,                     !- Vertex 3 Zcoordinate
    4.54,                     !- Vertex 4 Xcoordinate
    -5.625,                   !- Vertex 4 Ycoordinate
    5.26;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    ResXfloor2:Zona2_Wall_13_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,    !- Construction Name
    ResXfloor2:Zona2_Wall_13_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    8.5,                      !- Vertex 1 Xcoordinate
    -4.5845794,               !- Vertex 1 Ycoordinate
    3.84,                     !- Vertex 1 Zcoordinate
    8.5,                      !- Vertex 2 Xcoordinate
    -1.6633176,               !- Vertex 2 Ycoordinate
    3.84,                     !- Vertex 2 Zcoordinate
    8.5,                      !- Vertex 3 Xcoordinate
    -1.6633176,               !- Vertex 3 Ycoordinate
    5.26,                     !- Vertex 3 Zcoordinate
    8.5,                      !- Vertex 4 Xcoordinate
    -4.5845794,               !- Vertex 4 Ycoordinate
    5.26;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    ResXfloor2:Zona2_Wall_14_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,    !- Construction Name
    ResXfloor2:Zona2_Wall_14_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    8.5,                      !- Vertex 1 Xcoordinate
    -0.1833176,               !- Vertex 1 Ycoordinate
    3.84,                     !- Vertex 1 Zcoordinate
    8.5,                      !- Vertex 2 Xcoordinate
    0.9354206,                !- Vertex 2 Ycoordinate
    3.84,                     !- Vertex 2 Zcoordinate
    8.5,                      !- Vertex 3 Xcoordinate
    0.9354206,                !- Vertex 3 Ycoordinate
    5.26,                     !- Vertex 3 Zcoordinate
    8.5,                      !- Vertex 4 Xcoordinate
    -0.1833176,               !- Vertex 4 Ycoordinate
    5.26;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    ResXfloor2:Zona1_Wall_2_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,    !- Construction Name
    ResXfloor2:Zona1_Wall_2_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    8.5,                      !- Vertex 1 Xcoordinate
    2.215,                    !- Vertex 1 Ycoordinate
    3.84,                     !- Vertex 1 Zcoordinate
    8.5,                      !- Vertex 2 Xcoordinate
    4.535,                    !- Vertex 2 Ycoordinate
    3.84,                     !- Vertex 2 Zcoordinate
    8.5,                      !- Vertex 3 Xcoordinate
    4.535,                    !- Vertex 3 Ycoordinate
    5.26,                     !- Vertex 3 Zcoordinate
    8.5,                      !- Vertex 4 Xcoordinate
    2.215,                    !- Vertex 4 Ycoordinate
    5.26;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    ResXfloor2:Zona1_Wall_3_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,    !- Construction Name
    ResXfloor2:Zona1_Wall_3_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    7.46,                     !- Vertex 1 Xcoordinate
    5.375,                    !- Vertex 1 Ycoordinate
    3.84,                     !- Vertex 1 Zcoordinate
    4.54,                     !- Vertex 2 Xcoordinate
    5.375,                    !- Vertex 2 Ycoordinate
    3.84,                     !- Vertex 2 Zcoordinate
    4.54,                     !- Vertex 3 Xcoordinate
    5.375,                    !- Vertex 3 Ycoordinate
    5.26,                     !- Vertex 3 Zcoordinate
    7.46,                     !- Vertex 4 Xcoordinate
    5.375,                    !- Vertex 4 Ycoordinate
    5.26;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    ResXfloor3:Zona3_Wall_7_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,    !- Construction Name
    ResXfloor3:Zona3_Wall_7_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.06,                     !- Vertex 1 Xcoordinate
    5.375,                    !- Vertex 1 Ycoordinate
    6.84,                     !- Vertex 1 Zcoordinate
    -1.06,                    !- Vertex 2 Xcoordinate
    5.375,                    !- Vertex 2 Ycoordinate
    6.84,                     !- Vertex 2 Zcoordinate
    -1.06,                    !- Vertex 3 Xcoordinate
    5.375,                    !- Vertex 3 Ycoordinate
    8.26,                     !- Vertex 3 Zcoordinate
    0.06,                     !- Vertex 4 Xcoordinate
    5.375,                    !- Vertex 4 Ycoordinate
    8.26;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    ResXfloor3:Zona3_Wall_8_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,    !- Construction Name
    ResXfloor3:Zona3_Wall_8_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -2.14,                    !- Vertex 1 Xcoordinate
    5.375,                    !- Vertex 1 Ycoordinate
    6.84,                     !- Vertex 1 Zcoordinate
    -3.86,                    !- Vertex 2 Xcoordinate
    5.375,                    !- Vertex 2 Ycoordinate
    6.84,                     !- Vertex 2 Zcoordinate
    -3.86,                    !- Vertex 3 Xcoordinate
    5.375,                    !- Vertex 3 Ycoordinate
    8.26,                     !- Vertex 3 Zcoordinate
    -2.14,                    !- Vertex 4 Xcoordinate
    5.375,                    !- Vertex 4 Ycoordinate
    8.26;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    ResXfloor3:Zona3_Wall_9_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,    !- Construction Name
    ResXfloor3:Zona3_Wall_9_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -5.34,                    !- Vertex 1 Xcoordinate
    5.375,                    !- Vertex 1 Ycoordinate
    6.84,                     !- Vertex 1 Zcoordinate
    -7.66,                    !- Vertex 2 Xcoordinate
    5.375,                    !- Vertex 2 Ycoordinate
    6.84,                     !- Vertex 2 Zcoordinate
    -7.66,                    !- Vertex 3 Xcoordinate
    5.375,                    !- Vertex 3 Ycoordinate
    8.26,                     !- Vertex 3 Zcoordinate
    -5.34,                    !- Vertex 4 Xcoordinate
    5.375,                    !- Vertex 4 Ycoordinate
    8.26;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    ResXfloor3:Zona3_Wall_10_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,    !- Construction Name
    ResXfloor3:Zona3_Wall_10_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -8.5,                     !- Vertex 1 Xcoordinate
    4.73658067,               !- Vertex 1 Ycoordinate
    6.84,                     !- Vertex 1 Zcoordinate
    -8.5,                     !- Vertex 2 Xcoordinate
    3.02132268,               !- Vertex 2 Ycoordinate
    6.84,                     !- Vertex 2 Zcoordinate
    -8.5,                     !- Vertex 3 Xcoordinate
    3.02132268,               !- Vertex 3 Ycoordinate
    8.26,                     !- Vertex 3 Zcoordinate
    -8.5,                     !- Vertex 4 Xcoordinate
    4.73658067,               !- Vertex 4 Ycoordinate
    8.26;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    ResXfloor3:Zona3_Wall_11_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,    !- Construction Name
    ResXfloor3:Zona3_Wall_11_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -8.5,                     !- Vertex 1 Xcoordinate
    1.741986546,              !- Vertex 1 Ycoordinate
    6.84,                     !- Vertex 1 Zcoordinate
    -8.5,                     !- Vertex 2 Xcoordinate
    0.019236134,              !- Vertex 2 Ycoordinate
    6.84,                     !- Vertex 2 Zcoordinate
    -8.5,                     !- Vertex 3 Xcoordinate
    0.019236134,              !- Vertex 3 Ycoordinate
    8.26,                     !- Vertex 3 Zcoordinate
    -8.5,                     !- Vertex 4 Xcoordinate
    1.741986546,              !- Vertex 4 Ycoordinate
    8.26;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    ResXfloor3:Zona2_Wall_8_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,    !- Construction Name
    ResXfloor3:Zona2_Wall_8_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -8.5,                     !- Vertex 1 Xcoordinate
    -1.662344536,             !- Vertex 1 Ycoordinate
    6.84,                     !- Vertex 1 Zcoordinate
    -8.5,                     !- Vertex 2 Xcoordinate
    -4.584336134,             !- Vertex 2 Ycoordinate
    6.84,                     !- Vertex 2 Zcoordinate
    -8.5,                     !- Vertex 3 Xcoordinate
    -4.584336134,             !- Vertex 3 Ycoordinate
    8.26,                     !- Vertex 3 Zcoordinate
    -8.5,                     !- Vertex 4 Xcoordinate
    -1.662344536,             !- Vertex 4 Ycoordinate
    8.26;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    ResXfloor3:Zona2_Wall_9_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,    !- Construction Name
    ResXfloor3:Zona2_Wall_9_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -7.66,                    !- Vertex 1 Xcoordinate
    -5.625,                   !- Vertex 1 Ycoordinate
    6.84,                     !- Vertex 1 Zcoordinate
    -5.34,                    !- Vertex 2 Xcoordinate
    -5.625,                   !- Vertex 2 Ycoordinate
    6.84,                     !- Vertex 2 Zcoordinate
    -5.34,                    !- Vertex 3 Xcoordinate
    -5.625,                   !- Vertex 3 Ycoordinate
    8.26,                     !- Vertex 3 Zcoordinate
    -7.66,                    !- Vertex 4 Xcoordinate
    -5.625,                   !- Vertex 4 Ycoordinate
    8.26;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    ResXfloor3:Zona2_Wall_10_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,    !- Construction Name
    ResXfloor3:Zona2_Wall_10_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -3.46,                    !- Vertex 1 Xcoordinate
    -5.625,                   !- Vertex 1 Ycoordinate
    6.84,                     !- Vertex 1 Zcoordinate
    -0.54,                    !- Vertex 2 Xcoordinate
    -5.625,                   !- Vertex 2 Ycoordinate
    6.84,                     !- Vertex 2 Zcoordinate
    -0.54,                    !- Vertex 3 Xcoordinate
    -5.625,                   !- Vertex 3 Ycoordinate
    8.26,                     !- Vertex 3 Zcoordinate
    -3.46,                    !- Vertex 4 Xcoordinate
    -5.625,                   !- Vertex 4 Ycoordinate
    8.26;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    ResXfloor3:Zona2_Wall_11_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,    !- Construction Name
    ResXfloor3:Zona2_Wall_11_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.14,                     !- Vertex 1 Xcoordinate
    -5.625,                   !- Vertex 1 Ycoordinate
    6.84,                     !- Vertex 1 Zcoordinate
    2.86,                     !- Vertex 2 Xcoordinate
    -5.625,                   !- Vertex 2 Ycoordinate
    6.84,                     !- Vertex 2 Zcoordinate
    2.86,                     !- Vertex 3 Xcoordinate
    -5.625,                   !- Vertex 3 Ycoordinate
    8.26,                     !- Vertex 3 Zcoordinate
    1.14,                     !- Vertex 4 Xcoordinate
    -5.625,                   !- Vertex 4 Ycoordinate
    8.26;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    ResXfloor3:Zona2_Wall_12_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,    !- Construction Name
    ResXfloor3:Zona2_Wall_12_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    4.54,                     !- Vertex 1 Xcoordinate
    -5.625,                   !- Vertex 1 Ycoordinate
    6.84,                     !- Vertex 1 Zcoordinate
    7.46,                     !- Vertex 2 Xcoordinate
    -5.625,                   !- Vertex 2 Ycoordinate
    6.84,                     !- Vertex 2 Zcoordinate
    7.46,                     !- Vertex 3 Xcoordinate
    -5.625,                   !- Vertex 3 Ycoordinate
    8.26,                     !- Vertex 3 Zcoordinate
    4.54,                     !- Vertex 4 Xcoordinate
    -5.625,                   !- Vertex 4 Ycoordinate
    8.26;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    ResXfloor3:Zona2_Wall_13_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,    !- Construction Name
    ResXfloor3:Zona2_Wall_13_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    8.5,                      !- Vertex 1 Xcoordinate
    -4.5845794,               !- Vertex 1 Ycoordinate
    6.84,                     !- Vertex 1 Zcoordinate
    8.5,                      !- Vertex 2 Xcoordinate
    -1.6633176,               !- Vertex 2 Ycoordinate
    6.84,                     !- Vertex 2 Zcoordinate
    8.5,                      !- Vertex 3 Xcoordinate
    -1.6633176,               !- Vertex 3 Ycoordinate
    8.26,                     !- Vertex 3 Zcoordinate
    8.5,                      !- Vertex 4 Xcoordinate
    -4.5845794,               !- Vertex 4 Ycoordinate
    8.26;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    ResXfloor3:Zona2_Wall_14_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,    !- Construction Name
    ResXfloor3:Zona2_Wall_14_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    8.5,                      !- Vertex 1 Xcoordinate
    -0.1833176,               !- Vertex 1 Ycoordinate
    6.84,                     !- Vertex 1 Zcoordinate
    8.5,                      !- Vertex 2 Xcoordinate
    0.9354206,                !- Vertex 2 Ycoordinate
    6.84,                     !- Vertex 2 Zcoordinate
    8.5,                      !- Vertex 3 Xcoordinate
    0.9354206,                !- Vertex 3 Ycoordinate
    8.26,                     !- Vertex 3 Zcoordinate
    8.5,                      !- Vertex 4 Xcoordinate
    -0.1833176,               !- Vertex 4 Ycoordinate
    8.26;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    ResXfloor3:Zona1_Wall_2_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,    !- Construction Name
    ResXfloor3:Zona1_Wall_2_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    8.5,                      !- Vertex 1 Xcoordinate
    2.215,                    !- Vertex 1 Ycoordinate
    6.84,                     !- Vertex 1 Zcoordinate
    8.5,                      !- Vertex 2 Xcoordinate
    4.535,                    !- Vertex 2 Ycoordinate
    6.84,                     !- Vertex 2 Zcoordinate
    8.5,                      !- Vertex 3 Xcoordinate
    4.535,                    !- Vertex 3 Ycoordinate
    8.26,                     !- Vertex 3 Zcoordinate
    8.5,                      !- Vertex 4 Xcoordinate
    2.215,                    !- Vertex 4 Ycoordinate
    8.26;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    ResXfloor3:Zona1_Wall_3_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,    !- Construction Name
    ResXfloor3:Zona1_Wall_3_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    7.46,                     !- Vertex 1 Xcoordinate
    5.375,                    !- Vertex 1 Ycoordinate
    6.84,                     !- Vertex 1 Zcoordinate
    4.54,                     !- Vertex 2 Xcoordinate
    5.375,                    !- Vertex 2 Ycoordinate
    6.84,                     !- Vertex 2 Zcoordinate
    4.54,                     !- Vertex 3 Xcoordinate
    5.375,                    !- Vertex 3 Ycoordinate
    8.26,                     !- Vertex 3 Zcoordinate
    7.46,                     !- Vertex 4 Xcoordinate
    5.375,                    !- Vertex 4 Ycoordinate
    8.26;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    ResXfloor4:Zona3_Wall_7_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,    !- Construction Name
    ResXfloor4:Zona3_Wall_7_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.06,                     !- Vertex 1 Xcoordinate
    5.375,                    !- Vertex 1 Ycoordinate
    9.84,                     !- Vertex 1 Zcoordinate
    -1.06,                    !- Vertex 2 Xcoordinate
    5.375,                    !- Vertex 2 Ycoordinate
    9.84,                     !- Vertex 2 Zcoordinate
    -1.06,                    !- Vertex 3 Xcoordinate
    5.375,                    !- Vertex 3 Ycoordinate
    11.26,                    !- Vertex 3 Zcoordinate
    0.06,                     !- Vertex 4 Xcoordinate
    5.375,                    !- Vertex 4 Ycoordinate
    11.26;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    ResXfloor4:Zona3_Wall_8_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,    !- Construction Name
    ResXfloor4:Zona3_Wall_8_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -2.14,                    !- Vertex 1 Xcoordinate
    5.375,                    !- Vertex 1 Ycoordinate
    9.84,                     !- Vertex 1 Zcoordinate
    -3.86,                    !- Vertex 2 Xcoordinate
    5.375,                    !- Vertex 2 Ycoordinate
    9.84,                     !- Vertex 2 Zcoordinate
    -3.86,                    !- Vertex 3 Xcoordinate
    5.375,                    !- Vertex 3 Ycoordinate
    11.26,                    !- Vertex 3 Zcoordinate
    -2.14,                    !- Vertex 4 Xcoordinate
    5.375,                    !- Vertex 4 Ycoordinate
    11.26;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    ResXfloor4:Zona3_Wall_9_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,    !- Construction Name
    ResXfloor4:Zona3_Wall_9_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -5.34,                    !- Vertex 1 Xcoordinate
    5.375,                    !- Vertex 1 Ycoordinate
    9.84,                     !- Vertex 1 Zcoordinate
    -7.66,                    !- Vertex 2 Xcoordinate
    5.375,                    !- Vertex 2 Ycoordinate
    9.84,                     !- Vertex 2 Zcoordinate
    -7.66,                    !- Vertex 3 Xcoordinate
    5.375,                    !- Vertex 3 Ycoordinate
    11.26,                    !- Vertex 3 Zcoordinate
    -5.34,                    !- Vertex 4 Xcoordinate
    5.375,                    !- Vertex 4 Ycoordinate
    11.26;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    ResXfloor4:Zona3_Wall_10_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,    !- Construction Name
    ResXfloor4:Zona3_Wall_10_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -8.5,                     !- Vertex 1 Xcoordinate
    4.73658067,               !- Vertex 1 Ycoordinate
    9.84,                     !- Vertex 1 Zcoordinate
    -8.5,                     !- Vertex 2 Xcoordinate
    3.02132268,               !- Vertex 2 Ycoordinate
    9.84,                     !- Vertex 2 Zcoordinate
    -8.5,                     !- Vertex 3 Xcoordinate
    3.02132268,               !- Vertex 3 Ycoordinate
    11.26,                    !- Vertex 3 Zcoordinate
    -8.5,                     !- Vertex 4 Xcoordinate
    4.73658067,               !- Vertex 4 Ycoordinate
    11.26;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    ResXfloor4:Zona3_Wall_11_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,    !- Construction Name
    ResXfloor4:Zona3_Wall_11_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -8.5,                     !- Vertex 1 Xcoordinate
    1.741986546,              !- Vertex 1 Ycoordinate
    9.84,                     !- Vertex 1 Zcoordinate
    -8.5,                     !- Vertex 2 Xcoordinate
    0.019236134,              !- Vertex 2 Ycoordinate
    9.84,                     !- Vertex 2 Zcoordinate
    -8.5,                     !- Vertex 3 Xcoordinate
    0.019236134,              !- Vertex 3 Ycoordinate
    11.26,                    !- Vertex 3 Zcoordinate
    -8.5,                     !- Vertex 4 Xcoordinate
    1.741986546,              !- Vertex 4 Ycoordinate
    11.26;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    ResXfloor4:Zona2_Wall_8_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,    !- Construction Name
    ResXfloor4:Zona2_Wall_8_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -8.5,                     !- Vertex 1 Xcoordinate
    -1.662344536,             !- Vertex 1 Ycoordinate
    9.84,                     !- Vertex 1 Zcoordinate
    -8.5,                     !- Vertex 2 Xcoordinate
    -4.584336134,             !- Vertex 2 Ycoordinate
    9.84,                     !- Vertex 2 Zcoordinate
    -8.5,                     !- Vertex 3 Xcoordinate
    -4.584336134,             !- Vertex 3 Ycoordinate
    11.26,                    !- Vertex 3 Zcoordinate
    -8.5,                     !- Vertex 4 Xcoordinate
    -1.662344536,             !- Vertex 4 Ycoordinate
    11.26;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    ResXfloor4:Zona2_Wall_9_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,    !- Construction Name
    ResXfloor4:Zona2_Wall_9_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -7.66,                    !- Vertex 1 Xcoordinate
    -5.625,                   !- Vertex 1 Ycoordinate
    9.84,                     !- Vertex 1 Zcoordinate
    -5.34,                    !- Vertex 2 Xcoordinate
    -5.625,                   !- Vertex 2 Ycoordinate
    9.84,                     !- Vertex 2 Zcoordinate
    -5.34,                    !- Vertex 3 Xcoordinate
    -5.625,                   !- Vertex 3 Ycoordinate
    11.26,                    !- Vertex 3 Zcoordinate
    -7.66,                    !- Vertex 4 Xcoordinate
    -5.625,                   !- Vertex 4 Ycoordinate
    11.26;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    ResXfloor4:Zona2_Wall_10_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,    !- Construction Name
    ResXfloor4:Zona2_Wall_10_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -3.46,                    !- Vertex 1 Xcoordinate
    -5.625,                   !- Vertex 1 Ycoordinate
    9.84,                     !- Vertex 1 Zcoordinate
    -0.54,                    !- Vertex 2 Xcoordinate
    -5.625,                   !- Vertex 2 Ycoordinate
    9.84,                     !- Vertex 2 Zcoordinate
    -0.54,                    !- Vertex 3 Xcoordinate
    -5.625,                   !- Vertex 3 Ycoordinate
    11.26,                    !- Vertex 3 Zcoordinate
    -3.46,                    !- Vertex 4 Xcoordinate
    -5.625,                   !- Vertex 4 Ycoordinate
    11.26;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    ResXfloor4:Zona2_Wall_11_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,    !- Construction Name
    ResXfloor4:Zona2_Wall_11_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.14,                     !- Vertex 1 Xcoordinate
    -5.625,                   !- Vertex 1 Ycoordinate
    9.84,                     !- Vertex 1 Zcoordinate
    2.86,                     !- Vertex 2 Xcoordinate
    -5.625,                   !- Vertex 2 Ycoordinate
    9.84,                     !- Vertex 2 Zcoordinate
    2.86,                     !- Vertex 3 Xcoordinate
    -5.625,                   !- Vertex 3 Ycoordinate
    11.26,                    !- Vertex 3 Zcoordinate
    1.14,                     !- Vertex 4 Xcoordinate
    -5.625,                   !- Vertex 4 Ycoordinate
    11.26;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    ResXfloor4:Zona2_Wall_12_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,    !- Construction Name
    ResXfloor4:Zona2_Wall_12_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    4.54,                     !- Vertex 1 Xcoordinate
    -5.625,                   !- Vertex 1 Ycoordinate
    9.84,                     !- Vertex 1 Zcoordinate
    7.46,                     !- Vertex 2 Xcoordinate
    -5.625,                   !- Vertex 2 Ycoordinate
    9.84,                     !- Vertex 2 Zcoordinate
    7.46,                     !- Vertex 3 Xcoordinate
    -5.625,                   !- Vertex 3 Ycoordinate
    11.26,                    !- Vertex 3 Zcoordinate
    4.54,                     !- Vertex 4 Xcoordinate
    -5.625,                   !- Vertex 4 Ycoordinate
    11.26;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    ResXfloor4:Zona2_Wall_13_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,    !- Construction Name
    ResXfloor4:Zona2_Wall_13_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    8.5,                      !- Vertex 1 Xcoordinate
    -4.5845794,               !- Vertex 1 Ycoordinate
    9.84,                     !- Vertex 1 Zcoordinate
    8.5,                      !- Vertex 2 Xcoordinate
    -1.6633176,               !- Vertex 2 Ycoordinate
    9.84,                     !- Vertex 2 Zcoordinate
    8.5,                      !- Vertex 3 Xcoordinate
    -1.6633176,               !- Vertex 3 Ycoordinate
    11.26,                    !- Vertex 3 Zcoordinate
    8.5,                      !- Vertex 4 Xcoordinate
    -4.5845794,               !- Vertex 4 Ycoordinate
    11.26;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    ResXfloor4:Zona2_Wall_14_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,    !- Construction Name
    ResXfloor4:Zona2_Wall_14_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    8.5,                      !- Vertex 1 Xcoordinate
    -0.1833176,               !- Vertex 1 Ycoordinate
    9.84,                     !- Vertex 1 Zcoordinate
    8.5,                      !- Vertex 2 Xcoordinate
    0.9354206,                !- Vertex 2 Ycoordinate
    9.84,                     !- Vertex 2 Zcoordinate
    8.5,                      !- Vertex 3 Xcoordinate
    0.9354206,                !- Vertex 3 Ycoordinate
    11.26,                    !- Vertex 3 Zcoordinate
    8.5,                      !- Vertex 4 Xcoordinate
    -0.1833176,               !- Vertex 4 Ycoordinate
    11.26;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    ResXfloor4:Zona1_Wall_2_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,    !- Construction Name
    ResXfloor4:Zona1_Wall_2_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    8.5,                      !- Vertex 1 Xcoordinate
    2.215,                    !- Vertex 1 Ycoordinate
    9.84,                     !- Vertex 1 Zcoordinate
    8.5,                      !- Vertex 2 Xcoordinate
    4.535,                    !- Vertex 2 Ycoordinate
    9.84,                     !- Vertex 2 Zcoordinate
    8.5,                      !- Vertex 3 Xcoordinate
    4.535,                    !- Vertex 3 Ycoordinate
    11.26,                    !- Vertex 3 Zcoordinate
    8.5,                      !- Vertex 4 Xcoordinate
    2.215,                    !- Vertex 4 Ycoordinate
    11.26;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    ResXfloor4:Zona1_Wall_3_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,    !- Construction Name
    ResXfloor4:Zona1_Wall_3_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    7.46,                     !- Vertex 1 Xcoordinate
    5.375,                    !- Vertex 1 Ycoordinate
    9.84,                     !- Vertex 1 Zcoordinate
    4.54,                     !- Vertex 2 Xcoordinate
    5.375,                    !- Vertex 2 Ycoordinate
    9.84,                     !- Vertex 2 Zcoordinate
    4.54,                     !- Vertex 3 Xcoordinate
    5.375,                    !- Vertex 3 Ycoordinate
    11.26,                    !- Vertex 3 Zcoordinate
    7.46,                     !- Vertex 4 Xcoordinate
    5.375,                    !- Vertex 4 Ycoordinate
    11.26;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    ResXfloor5:Zona3_Wall_7_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,    !- Construction Name
    ResXfloor5:Zona3_Wall_7_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.06,                     !- Vertex 1 Xcoordinate
    5.375,                    !- Vertex 1 Ycoordinate
    12.84,                    !- Vertex 1 Zcoordinate
    -1.06,                    !- Vertex 2 Xcoordinate
    5.375,                    !- Vertex 2 Ycoordinate
    12.84,                    !- Vertex 2 Zcoordinate
    -1.06,                    !- Vertex 3 Xcoordinate
    5.375,                    !- Vertex 3 Ycoordinate
    14.26,                    !- Vertex 3 Zcoordinate
    0.06,                     !- Vertex 4 Xcoordinate
    5.375,                    !- Vertex 4 Ycoordinate
    14.26;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    ResXfloor5:Zona3_Wall_8_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,    !- Construction Name
    ResXfloor5:Zona3_Wall_8_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -2.14,                    !- Vertex 1 Xcoordinate
    5.375,                    !- Vertex 1 Ycoordinate
    12.84,                    !- Vertex 1 Zcoordinate
    -3.86,                    !- Vertex 2 Xcoordinate
    5.375,                    !- Vertex 2 Ycoordinate
    12.84,                    !- Vertex 2 Zcoordinate
    -3.86,                    !- Vertex 3 Xcoordinate
    5.375,                    !- Vertex 3 Ycoordinate
    14.26,                    !- Vertex 3 Zcoordinate
    -2.14,                    !- Vertex 4 Xcoordinate
    5.375,                    !- Vertex 4 Ycoordinate
    14.26;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    ResXfloor5:Zona3_Wall_9_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,    !- Construction Name
    ResXfloor5:Zona3_Wall_9_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -5.34,                    !- Vertex 1 Xcoordinate
    5.375,                    !- Vertex 1 Ycoordinate
    12.84,                    !- Vertex 1 Zcoordinate
    -7.66,                    !- Vertex 2 Xcoordinate
    5.375,                    !- Vertex 2 Ycoordinate
    12.84,                    !- Vertex 2 Zcoordinate
    -7.66,                    !- Vertex 3 Xcoordinate
    5.375,                    !- Vertex 3 Ycoordinate
    14.26,                    !- Vertex 3 Zcoordinate
    -5.34,                    !- Vertex 4 Xcoordinate
    5.375,                    !- Vertex 4 Ycoordinate
    14.26;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    ResXfloor5:Zona3_Wall_10_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,    !- Construction Name
    ResXfloor5:Zona3_Wall_10_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -8.5,                     !- Vertex 1 Xcoordinate
    4.73658067,               !- Vertex 1 Ycoordinate
    12.84,                    !- Vertex 1 Zcoordinate
    -8.5,                     !- Vertex 2 Xcoordinate
    3.02132268,               !- Vertex 2 Ycoordinate
    12.84,                    !- Vertex 2 Zcoordinate
    -8.5,                     !- Vertex 3 Xcoordinate
    3.02132268,               !- Vertex 3 Ycoordinate
    14.26,                    !- Vertex 3 Zcoordinate
    -8.5,                     !- Vertex 4 Xcoordinate
    4.73658067,               !- Vertex 4 Ycoordinate
    14.26;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    ResXfloor5:Zona3_Wall_11_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,    !- Construction Name
    ResXfloor5:Zona3_Wall_11_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -8.5,                     !- Vertex 1 Xcoordinate
    1.741986546,              !- Vertex 1 Ycoordinate
    12.84,                    !- Vertex 1 Zcoordinate
    -8.5,                     !- Vertex 2 Xcoordinate
    0.019236134,              !- Vertex 2 Ycoordinate
    12.84,                    !- Vertex 2 Zcoordinate
    -8.5,                     !- Vertex 3 Xcoordinate
    0.019236134,              !- Vertex 3 Ycoordinate
    14.26,                    !- Vertex 3 Zcoordinate
    -8.5,                     !- Vertex 4 Xcoordinate
    1.741986546,              !- Vertex 4 Ycoordinate
    14.26;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    ResXfloor5:Zona2_Wall_8_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,    !- Construction Name
    ResXfloor5:Zona2_Wall_8_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -8.5,                     !- Vertex 1 Xcoordinate
    -1.662344536,             !- Vertex 1 Ycoordinate
    12.84,                    !- Vertex 1 Zcoordinate
    -8.5,                     !- Vertex 2 Xcoordinate
    -4.584336134,             !- Vertex 2 Ycoordinate
    12.84,                    !- Vertex 2 Zcoordinate
    -8.5,                     !- Vertex 3 Xcoordinate
    -4.584336134,             !- Vertex 3 Ycoordinate
    14.26,                    !- Vertex 3 Zcoordinate
    -8.5,                     !- Vertex 4 Xcoordinate
    -1.662344536,             !- Vertex 4 Ycoordinate
    14.26;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    ResXfloor5:Zona2_Wall_9_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,    !- Construction Name
    ResXfloor5:Zona2_Wall_9_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -7.66,                    !- Vertex 1 Xcoordinate
    -5.625,                   !- Vertex 1 Ycoordinate
    12.84,                    !- Vertex 1 Zcoordinate
    -5.34,                    !- Vertex 2 Xcoordinate
    -5.625,                   !- Vertex 2 Ycoordinate
    12.84,                    !- Vertex 2 Zcoordinate
    -5.34,                    !- Vertex 3 Xcoordinate
    -5.625,                   !- Vertex 3 Ycoordinate
    14.26,                    !- Vertex 3 Zcoordinate
    -7.66,                    !- Vertex 4 Xcoordinate
    -5.625,                   !- Vertex 4 Ycoordinate
    14.26;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    ResXfloor5:Zona2_Wall_10_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,    !- Construction Name
    ResXfloor5:Zona2_Wall_10_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -3.46,                    !- Vertex 1 Xcoordinate
    -5.625,                   !- Vertex 1 Ycoordinate
    12.84,                    !- Vertex 1 Zcoordinate
    -0.54,                    !- Vertex 2 Xcoordinate
    -5.625,                   !- Vertex 2 Ycoordinate
    12.84,                    !- Vertex 2 Zcoordinate
    -0.54,                    !- Vertex 3 Xcoordinate
    -5.625,                   !- Vertex 3 Ycoordinate
    14.26,                    !- Vertex 3 Zcoordinate
    -3.46,                    !- Vertex 4 Xcoordinate
    -5.625,                   !- Vertex 4 Ycoordinate
    14.26;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    ResXfloor5:Zona2_Wall_11_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,    !- Construction Name
    ResXfloor5:Zona2_Wall_11_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.14,                     !- Vertex 1 Xcoordinate
    -5.625,                   !- Vertex 1 Ycoordinate
    12.84,                    !- Vertex 1 Zcoordinate
    2.86,                     !- Vertex 2 Xcoordinate
    -5.625,                   !- Vertex 2 Ycoordinate
    12.84,                    !- Vertex 2 Zcoordinate
    2.86,                     !- Vertex 3 Xcoordinate
    -5.625,                   !- Vertex 3 Ycoordinate
    14.26,                    !- Vertex 3 Zcoordinate
    1.14,                     !- Vertex 4 Xcoordinate
    -5.625,                   !- Vertex 4 Ycoordinate
    14.26;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    ResXfloor5:Zona2_Wall_12_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,    !- Construction Name
    ResXfloor5:Zona2_Wall_12_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    4.54,                     !- Vertex 1 Xcoordinate
    -5.625,                   !- Vertex 1 Ycoordinate
    12.84,                    !- Vertex 1 Zcoordinate
    7.46,                     !- Vertex 2 Xcoordinate
    -5.625,                   !- Vertex 2 Ycoordinate
    12.84,                    !- Vertex 2 Zcoordinate
    7.46,                     !- Vertex 3 Xcoordinate
    -5.625,                   !- Vertex 3 Ycoordinate
    14.26,                    !- Vertex 3 Zcoordinate
    4.54,                     !- Vertex 4 Xcoordinate
    -5.625,                   !- Vertex 4 Ycoordinate
    14.26;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    ResXfloor5:Zona2_Wall_13_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,    !- Construction Name
    ResXfloor5:Zona2_Wall_13_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    8.5,                      !- Vertex 1 Xcoordinate
    -4.5845794,               !- Vertex 1 Ycoordinate
    12.84,                    !- Vertex 1 Zcoordinate
    8.5,                      !- Vertex 2 Xcoordinate
    -1.6633176,               !- Vertex 2 Ycoordinate
    12.84,                    !- Vertex 2 Zcoordinate
    8.5,                      !- Vertex 3 Xcoordinate
    -1.6633176,               !- Vertex 3 Ycoordinate
    14.26,                    !- Vertex 3 Zcoordinate
    8.5,                      !- Vertex 4 Xcoordinate
    -4.5845794,               !- Vertex 4 Ycoordinate
    14.26;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    ResXfloor5:Zona2_Wall_14_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,    !- Construction Name
    ResXfloor5:Zona2_Wall_14_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    8.5,                      !- Vertex 1 Xcoordinate
    -0.1833176,               !- Vertex 1 Ycoordinate
    12.84,                    !- Vertex 1 Zcoordinate
    8.5,                      !- Vertex 2 Xcoordinate
    0.9354206,                !- Vertex 2 Ycoordinate
    12.84,                    !- Vertex 2 Zcoordinate
    8.5,                      !- Vertex 3 Xcoordinate
    0.9354206,                !- Vertex 3 Ycoordinate
    14.26,                    !- Vertex 3 Zcoordinate
    8.5,                      !- Vertex 4 Xcoordinate
    -0.1833176,               !- Vertex 4 Ycoordinate
    14.26;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    ResXfloor5:Zona1_Wall_2_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,    !- Construction Name
    ResXfloor5:Zona1_Wall_2_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    8.5,                      !- Vertex 1 Xcoordinate
    2.215,                    !- Vertex 1 Ycoordinate
    12.84,                    !- Vertex 1 Zcoordinate
    8.5,                      !- Vertex 2 Xcoordinate
    4.535,                    !- Vertex 2 Ycoordinate
    12.84,                    !- Vertex 2 Zcoordinate
    8.5,                      !- Vertex 3 Xcoordinate
    4.535,                    !- Vertex 3 Ycoordinate
    14.26,                    !- Vertex 3 Zcoordinate
    8.5,                      !- Vertex 4 Xcoordinate
    2.215,                    !- Vertex 4 Ycoordinate
    14.26;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    ResXfloor5:Zona1_Wall_3_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,    !- Construction Name
    ResXfloor5:Zona1_Wall_3_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    7.46,                     !- Vertex 1 Xcoordinate
    5.375,                    !- Vertex 1 Ycoordinate
    12.84,                    !- Vertex 1 Zcoordinate
    4.54,                     !- Vertex 2 Xcoordinate
    5.375,                    !- Vertex 2 Ycoordinate
    12.84,                    !- Vertex 2 Zcoordinate
    4.54,                     !- Vertex 3 Xcoordinate
    5.375,                    !- Vertex 3 Ycoordinate
    14.26,                    !- Vertex 3 Zcoordinate
    7.46,                     !- Vertex 4 Xcoordinate
    5.375,                    !- Vertex 4 Ycoordinate
    14.26;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    StairXnoHVAC:Zona1_Wall_2_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,    !- Construction Name
    StairXnoHVAC:Zona1_Wall_2_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    3.5,                      !- Vertex 1 Xcoordinate
    5.47,                     !- Vertex 1 Ycoordinate
    0.84,                     !- Vertex 1 Zcoordinate
    3.5,                      !- Vertex 2 Xcoordinate
    6.28,                     !- Vertex 2 Ycoordinate
    0.84,                     !- Vertex 2 Zcoordinate
    3.5,                      !- Vertex 3 Xcoordinate
    6.28,                     !- Vertex 3 Ycoordinate
    5.8161797753,             !- Vertex 3 Zcoordinate
    3.5,                      !- Vertex 4 Xcoordinate
    5.47,                     !- Vertex 4 Ycoordinate
    5.8161797753;             !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    StairXnoHVAC:Zona1_Wall_3_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Sgl Clr 6mm - 1002,       !- Construction Name
    StairXnoHVAC:Zona1_Wall_3_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    3.405,                    !- Vertex 1 Xcoordinate
    6.375,                    !- Vertex 1 Ycoordinate
    0.84,                     !- Vertex 1 Zcoordinate
    0.595,                    !- Vertex 2 Xcoordinate
    6.375,                    !- Vertex 2 Ycoordinate
    0.84,                     !- Vertex 2 Zcoordinate
    0.595,                    !- Vertex 3 Xcoordinate
    6.375,                    !- Vertex 3 Ycoordinate
    5.4312802768,             !- Vertex 3 Zcoordinate
    3.405,                    !- Vertex 4 Xcoordinate
    6.375,                    !- Vertex 4 Ycoordinate
    5.4312802768;             !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    StairXnoHVAC:Zona1_Wall_4_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Trp LoE (e2=e5=.1) Clr 3mm/13mm Arg - 1003,    !- Construction Name
    StairXnoHVAC:Zona1_Wall_4_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.5,                      !- Vertex 1 Xcoordinate
    6.28,                     !- Vertex 1 Ycoordinate
    0.84,                     !- Vertex 1 Zcoordinate
    0.5,                      !- Vertex 2 Xcoordinate
    5.47,                     !- Vertex 2 Ycoordinate
    0.84,                     !- Vertex 2 Zcoordinate
    0.5,                      !- Vertex 3 Xcoordinate
    5.47,                     !- Vertex 3 Ycoordinate
    5.8161797753,             !- Vertex 3 Zcoordinate
    0.5,                      !- Vertex 4 Xcoordinate
    6.28,                     !- Vertex 4 Ycoordinate
    5.8161797753;             !- Vertex 4 Zcoordinate

WindowShadingControl,
    11001,                    !- Name
    ResXfloor1:Zona3,         !- Zone Name
    ,                         !- Shading Control Sequence Number
    ExteriorBlind,            !- Shading Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 2001,    !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,    !- Shading Control Type
    Summer (Northern Hemisphere),    !- Schedule Name
    24,                       !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    120,                      !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Group,                    !- Multiple Surface Control Type
    ResXfloor1:Zona3_Wall_7_0_0_0_0_0_Win,    !- Fenestration Surface 1 Name
    ResXfloor1:Zona3_Wall_8_0_0_0_0_0_Win,    !- Fenestration Surface 2 Name
    ResXfloor1:Zona3_Wall_9_0_0_0_0_0_Win,    !- Fenestration Surface 3 Name
    ResXfloor1:Zona3_Wall_10_0_0_0_0_0_Win,    !- Fenestration Surface 4 Name
    ResXfloor1:Zona3_Wall_11_0_0_0_0_0_Win;    !- Fenestration Surface 5 Name

WindowShadingControl,
    21001,                    !- Name
    ResXfloor1:Zona2,         !- Zone Name
    ,                         !- Shading Control Sequence Number
    ExteriorBlind,            !- Shading Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 2001,    !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,    !- Shading Control Type
    Summer (Northern Hemisphere),    !- Schedule Name
    24,                       !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    120,                      !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Group,                    !- Multiple Surface Control Type
    ResXfloor1:Zona2_Wall_8_0_0_0_0_0_Win,    !- Fenestration Surface 1 Name
    ResXfloor1:Zona2_Wall_9_0_0_0_0_0_Win,    !- Fenestration Surface 2 Name
    ResXfloor1:Zona2_Wall_10_0_0_0_0_0_Win,    !- Fenestration Surface 3 Name
    ResXfloor1:Zona2_Wall_11_0_0_0_0_0_Win,    !- Fenestration Surface 4 Name
    ResXfloor1:Zona2_Wall_12_0_0_0_0_0_Win,    !- Fenestration Surface 5 Name
    ResXfloor1:Zona2_Wall_13_0_0_0_0_0_Win,    !- Fenestration Surface 6 Name
    ResXfloor1:Zona2_Wall_14_0_0_0_0_0_Win;    !- Fenestration Surface 7 Name

WindowShadingControl,
    31001,                    !- Name
    ResXfloor1:Zona1,         !- Zone Name
    ,                         !- Shading Control Sequence Number
    ExteriorBlind,            !- Shading Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 2001,    !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,    !- Shading Control Type
    Summer (Northern Hemisphere),    !- Schedule Name
    24,                       !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    120,                      !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Group,                    !- Multiple Surface Control Type
    ResXfloor1:Zona1_Wall_2_0_0_0_0_0_Win,    !- Fenestration Surface 1 Name
    ResXfloor1:Zona1_Wall_3_0_0_0_0_0_Win;    !- Fenestration Surface 2 Name

WindowShadingControl,
    41001,                    !- Name
    ResXfloor2:Zona3,         !- Zone Name
    ,                         !- Shading Control Sequence Number
    ExteriorBlind,            !- Shading Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 2001,    !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,    !- Shading Control Type
    Summer (Northern Hemisphere),    !- Schedule Name
    24,                       !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    120,                      !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Group,                    !- Multiple Surface Control Type
    ResXfloor2:Zona3_Wall_7_0_0_0_0_0_Win,    !- Fenestration Surface 1 Name
    ResXfloor2:Zona3_Wall_8_0_0_0_0_0_Win,    !- Fenestration Surface 2 Name
    ResXfloor2:Zona3_Wall_9_0_0_0_0_0_Win,    !- Fenestration Surface 3 Name
    ResXfloor2:Zona3_Wall_10_0_0_0_0_0_Win,    !- Fenestration Surface 4 Name
    ResXfloor2:Zona3_Wall_11_0_0_0_0_0_Win;    !- Fenestration Surface 5 Name

WindowShadingControl,
    51001,                    !- Name
    ResXfloor2:Zona2,         !- Zone Name
    ,                         !- Shading Control Sequence Number
    ExteriorBlind,            !- Shading Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 2001,    !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,    !- Shading Control Type
    Summer (Northern Hemisphere),    !- Schedule Name
    24,                       !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    120,                      !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Group,                    !- Multiple Surface Control Type
    ResXfloor2:Zona2_Wall_8_0_0_0_0_0_Win,    !- Fenestration Surface 1 Name
    ResXfloor2:Zona2_Wall_9_0_0_0_0_0_Win,    !- Fenestration Surface 2 Name
    ResXfloor2:Zona2_Wall_10_0_0_0_0_0_Win,    !- Fenestration Surface 3 Name
    ResXfloor2:Zona2_Wall_11_0_0_0_0_0_Win,    !- Fenestration Surface 4 Name
    ResXfloor2:Zona2_Wall_12_0_0_0_0_0_Win,    !- Fenestration Surface 5 Name
    ResXfloor2:Zona2_Wall_13_0_0_0_0_0_Win,    !- Fenestration Surface 6 Name
    ResXfloor2:Zona2_Wall_14_0_0_0_0_0_Win;    !- Fenestration Surface 7 Name

WindowShadingControl,
    61001,                    !- Name
    ResXfloor2:Zona1,         !- Zone Name
    ,                         !- Shading Control Sequence Number
    ExteriorBlind,            !- Shading Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 2001,    !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,    !- Shading Control Type
    Summer (Northern Hemisphere),    !- Schedule Name
    24,                       !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    120,                      !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Group,                    !- Multiple Surface Control Type
    ResXfloor2:Zona1_Wall_2_0_0_0_0_0_Win,    !- Fenestration Surface 1 Name
    ResXfloor2:Zona1_Wall_3_0_0_0_0_0_Win;    !- Fenestration Surface 2 Name

WindowShadingControl,
    71001,                    !- Name
    ResXfloor3:Zona3,         !- Zone Name
    ,                         !- Shading Control Sequence Number
    ExteriorBlind,            !- Shading Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 2001,    !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,    !- Shading Control Type
    Summer (Northern Hemisphere),    !- Schedule Name
    24,                       !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    120,                      !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Group,                    !- Multiple Surface Control Type
    ResXfloor3:Zona3_Wall_7_0_0_0_0_0_Win,    !- Fenestration Surface 1 Name
    ResXfloor3:Zona3_Wall_8_0_0_0_0_0_Win,    !- Fenestration Surface 2 Name
    ResXfloor3:Zona3_Wall_9_0_0_0_0_0_Win,    !- Fenestration Surface 3 Name
    ResXfloor3:Zona3_Wall_10_0_0_0_0_0_Win,    !- Fenestration Surface 4 Name
    ResXfloor3:Zona3_Wall_11_0_0_0_0_0_Win;    !- Fenestration Surface 5 Name

WindowShadingControl,
    81001,                    !- Name
    ResXfloor3:Zona2,         !- Zone Name
    ,                         !- Shading Control Sequence Number
    ExteriorBlind,            !- Shading Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 2001,    !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,    !- Shading Control Type
    Summer (Northern Hemisphere),    !- Schedule Name
    24,                       !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    120,                      !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Group,                    !- Multiple Surface Control Type
    ResXfloor3:Zona2_Wall_8_0_0_0_0_0_Win,    !- Fenestration Surface 1 Name
    ResXfloor3:Zona2_Wall_9_0_0_0_0_0_Win,    !- Fenestration Surface 2 Name
    ResXfloor3:Zona2_Wall_10_0_0_0_0_0_Win,    !- Fenestration Surface 3 Name
    ResXfloor3:Zona2_Wall_11_0_0_0_0_0_Win,    !- Fenestration Surface 4 Name
    ResXfloor3:Zona2_Wall_12_0_0_0_0_0_Win,    !- Fenestration Surface 5 Name
    ResXfloor3:Zona2_Wall_13_0_0_0_0_0_Win,    !- Fenestration Surface 6 Name
    ResXfloor3:Zona2_Wall_14_0_0_0_0_0_Win;    !- Fenestration Surface 7 Name

WindowShadingControl,
    91001,                    !- Name
    ResXfloor3:Zona1,         !- Zone Name
    ,                         !- Shading Control Sequence Number
    ExteriorBlind,            !- Shading Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 2001,    !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,    !- Shading Control Type
    Summer (Northern Hemisphere),    !- Schedule Name
    24,                       !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    120,                      !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Group,                    !- Multiple Surface Control Type
    ResXfloor3:Zona1_Wall_2_0_0_0_0_0_Win,    !- Fenestration Surface 1 Name
    ResXfloor3:Zona1_Wall_3_0_0_0_0_0_Win;    !- Fenestration Surface 2 Name

WindowShadingControl,
    101001,                   !- Name
    ResXfloor4:Zona3,         !- Zone Name
    ,                         !- Shading Control Sequence Number
    ExteriorBlind,            !- Shading Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 2001,    !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,    !- Shading Control Type
    Summer (Northern Hemisphere),    !- Schedule Name
    24,                       !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    120,                      !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Group,                    !- Multiple Surface Control Type
    ResXfloor4:Zona3_Wall_7_0_0_0_0_0_Win,    !- Fenestration Surface 1 Name
    ResXfloor4:Zona3_Wall_8_0_0_0_0_0_Win,    !- Fenestration Surface 2 Name
    ResXfloor4:Zona3_Wall_9_0_0_0_0_0_Win,    !- Fenestration Surface 3 Name
    ResXfloor4:Zona3_Wall_10_0_0_0_0_0_Win,    !- Fenestration Surface 4 Name
    ResXfloor4:Zona3_Wall_11_0_0_0_0_0_Win;    !- Fenestration Surface 5 Name

WindowShadingControl,
    111001,                   !- Name
    ResXfloor4:Zona2,         !- Zone Name
    ,                         !- Shading Control Sequence Number
    ExteriorBlind,            !- Shading Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 2001,    !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,    !- Shading Control Type
    Summer (Northern Hemisphere),    !- Schedule Name
    24,                       !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    120,                      !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Group,                    !- Multiple Surface Control Type
    ResXfloor4:Zona2_Wall_8_0_0_0_0_0_Win,    !- Fenestration Surface 1 Name
    ResXfloor4:Zona2_Wall_9_0_0_0_0_0_Win,    !- Fenestration Surface 2 Name
    ResXfloor4:Zona2_Wall_10_0_0_0_0_0_Win,    !- Fenestration Surface 3 Name
    ResXfloor4:Zona2_Wall_11_0_0_0_0_0_Win,    !- Fenestration Surface 4 Name
    ResXfloor4:Zona2_Wall_12_0_0_0_0_0_Win,    !- Fenestration Surface 5 Name
    ResXfloor4:Zona2_Wall_13_0_0_0_0_0_Win,    !- Fenestration Surface 6 Name
    ResXfloor4:Zona2_Wall_14_0_0_0_0_0_Win;    !- Fenestration Surface 7 Name

WindowShadingControl,
    121001,                   !- Name
    ResXfloor4:Zona1,         !- Zone Name
    ,                         !- Shading Control Sequence Number
    ExteriorBlind,            !- Shading Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 2001,    !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,    !- Shading Control Type
    Summer (Northern Hemisphere),    !- Schedule Name
    24,                       !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    120,                      !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Group,                    !- Multiple Surface Control Type
    ResXfloor4:Zona1_Wall_2_0_0_0_0_0_Win,    !- Fenestration Surface 1 Name
    ResXfloor4:Zona1_Wall_3_0_0_0_0_0_Win;    !- Fenestration Surface 2 Name

WindowShadingControl,
    131001,                   !- Name
    ResXfloor5:Zona3,         !- Zone Name
    ,                         !- Shading Control Sequence Number
    ExteriorBlind,            !- Shading Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 2001,    !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,    !- Shading Control Type
    Summer (Northern Hemisphere),    !- Schedule Name
    24,                       !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    120,                      !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Group,                    !- Multiple Surface Control Type
    ResXfloor5:Zona3_Wall_7_0_0_0_0_0_Win,    !- Fenestration Surface 1 Name
    ResXfloor5:Zona3_Wall_8_0_0_0_0_0_Win,    !- Fenestration Surface 2 Name
    ResXfloor5:Zona3_Wall_9_0_0_0_0_0_Win,    !- Fenestration Surface 3 Name
    ResXfloor5:Zona3_Wall_10_0_0_0_0_0_Win,    !- Fenestration Surface 4 Name
    ResXfloor5:Zona3_Wall_11_0_0_0_0_0_Win;    !- Fenestration Surface 5 Name

WindowShadingControl,
    141001,                   !- Name
    ResXfloor5:Zona2,         !- Zone Name
    ,                         !- Shading Control Sequence Number
    ExteriorBlind,            !- Shading Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 2001,    !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,    !- Shading Control Type
    Summer (Northern Hemisphere),    !- Schedule Name
    24,                       !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    120,                      !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Group,                    !- Multiple Surface Control Type
    ResXfloor5:Zona2_Wall_8_0_0_0_0_0_Win,    !- Fenestration Surface 1 Name
    ResXfloor5:Zona2_Wall_9_0_0_0_0_0_Win,    !- Fenestration Surface 2 Name
    ResXfloor5:Zona2_Wall_10_0_0_0_0_0_Win,    !- Fenestration Surface 3 Name
    ResXfloor5:Zona2_Wall_11_0_0_0_0_0_Win,    !- Fenestration Surface 4 Name
    ResXfloor5:Zona2_Wall_12_0_0_0_0_0_Win,    !- Fenestration Surface 5 Name
    ResXfloor5:Zona2_Wall_13_0_0_0_0_0_Win,    !- Fenestration Surface 6 Name
    ResXfloor5:Zona2_Wall_14_0_0_0_0_0_Win;    !- Fenestration Surface 7 Name

WindowShadingControl,
    151001,                   !- Name
    ResXfloor5:Zona1,         !- Zone Name
    ,                         !- Shading Control Sequence Number
    ExteriorBlind,            !- Shading Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 2001,    !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,    !- Shading Control Type
    Summer (Northern Hemisphere),    !- Schedule Name
    24,                       !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    120,                      !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Group,                    !- Multiple Surface Control Type
    ResXfloor5:Zona1_Wall_2_0_0_0_0_0_Win,    !- Fenestration Surface 1 Name
    ResXfloor5:Zona1_Wall_3_0_0_0_0_0_Win;    !- Fenestration Surface 2 Name

WindowShadingControl,
    161001,                   !- Name
    StairXnoHVAC:Zona1,       !- Zone Name
    ,                         !- Shading Control Sequence Number
    ExteriorBlind,            !- Shading Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 2001,    !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,    !- Shading Control Type
    Summer (Northern Hemisphere),    !- Schedule Name
    24,                       !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    120,                      !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Group,                    !- Multiple Surface Control Type
    StairXnoHVAC:Zona1_Wall_2_0_0_0_0_0_Win;    !- Fenestration Surface 1 Name

WindowShadingControl,
    11003,                    !- Name
    StairXnoHVAC:Zona1,       !- Zone Name
    ,                         !- Shading Control Sequence Number
    InteriorBlind,            !- Shading Type
    Trp LoE (e2=e5=.1) Clr 3mm/13mm Arg - 2003,    !- Construction with Shading Name
    OnIfScheduleAllows,       !- Shading Control Type
    Summer (Northern Hemisphere),    !- Schedule Name
    ,                         !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    0,                        !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Group,                    !- Multiple Surface Control Type
    StairXnoHVAC:Zona1_Wall_4_0_0_0_0_0_Win;    !- Fenestration Surface 1 Name

WindowProperty:FrameAndDivider,
    1,                        !- Name
    0.04,                     !- Frame Width
    0,                        !- Frame Outside Projection
    0,                        !- Frame Inside Projection
    9.5,                      !- Frame Conductance
    1,                        !- Ratio of FrameEdge Glass Conductance to CenterOfGlass Conductance
    0.5,                      !- Frame Solar Absorptance
    0.5,                      !- Frame Visible Absorptance
    0.9,                      !- Frame Thermal Hemispherical Emissivity
    DividedLite,              !- Divider Type
    0.02,                     !- Divider Width
    1,                        !- Number of Horizontal Dividers
    1,                        !- Number of Vertical Dividers
    0,                        !- Divider Outside Projection
    0,                        !- Divider Inside Projection
    9.5,                      !- Divider Conductance
    1,                        !- Ratio of DividerEdge Glass Conductance to CenterOfGlass Conductance
    0.5,                      !- Divider Solar Absorptance
    0.5,                      !- Divider Visible Absorptance
    0.9,                      !- Divider Thermal Hemispherical Emissivity
    0.5,                      !- Outside Reveal Solar Absorptance
    0,                        !- Inside Sill Depth
    0.5,                      !- Inside Sill Solar Absorptance
    0,                        !- Inside Reveal Depth
    0.5;                      !- Inside Reveal Solar Absorptance

InternalMass,
    ResXfloor1:Zona3 Internal mass,    !- Name
    Massa interna di progetto,    !- Construction Name
    ResXfloor1:Zona3,         !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    100;                      !- Surface Area

InternalMass,
    ResXfloor1:Zona2 Internal mass,    !- Name
    Massa interna di progetto,    !- Construction Name
    ResXfloor1:Zona2,         !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    112;                      !- Surface Area

InternalMass,
    ResXfloor2:Zona3 Internal mass,    !- Name
    Massa interna di progetto,    !- Construction Name
    ResXfloor2:Zona3,         !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    100;                      !- Surface Area

InternalMass,
    ResXfloor2:Zona2 Internal mass,    !- Name
    Massa interna di progetto,    !- Construction Name
    ResXfloor2:Zona2,         !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    112;                      !- Surface Area

InternalMass,
    ResXfloor3:Zona3 Internal mass,    !- Name
    Massa interna di progetto,    !- Construction Name
    ResXfloor3:Zona3,         !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    100;                      !- Surface Area

InternalMass,
    ResXfloor3:Zona2 Internal mass,    !- Name
    Massa interna di progetto,    !- Construction Name
    ResXfloor3:Zona2,         !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    112;                      !- Surface Area

InternalMass,
    ResXfloor4:Zona3 Internal mass,    !- Name
    Massa interna di progetto,    !- Construction Name
    ResXfloor4:Zona3,         !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    100;                      !- Surface Area

InternalMass,
    ResXfloor4:Zona2 Internal mass,    !- Name
    Massa interna di progetto,    !- Construction Name
    ResXfloor4:Zona2,         !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    112;                      !- Surface Area

InternalMass,
    ResXfloor5:Zona3 Internal mass,    !- Name
    Massa interna di progetto,    !- Construction Name
    ResXfloor5:Zona3,         !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    100;                      !- Surface Area

InternalMass,
    ResXfloor5:Zona2 Internal mass,    !- Name
    Massa interna di progetto,    !- Construction Name
    ResXfloor5:Zona2,         !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    112;                      !- Surface Area

Shading:Building:Detailed,
    Edificio 1 - Blocco componente 3 - Surface 1 (1),    !- Name
    Transmittance schedule for Edificio 1 - Blocco componente 3,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    0.5,                      !- Vertex 1 Xcoordinate
    5.375,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    3.5,                      !- Vertex 2 Xcoordinate
    5.375,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.5,                      !- Vertex 3 Xcoordinate
    6.375,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.5,                      !- Vertex 4 Xcoordinate
    6.375,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Edificio 1 - Blocco componente 3 - Surface 2 (2),    !- Name
    Transmittance schedule for Edificio 1 - Blocco componente 3,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -8.5,                     !- Vertex 1 Xcoordinate
    -5.625,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    8.5,                      !- Vertex 2 Xcoordinate
    -5.625,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    8.5,                      !- Vertex 3 Xcoordinate
    5.375,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -8.5,                     !- Vertex 4 Xcoordinate
    5.375,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Edificio 1 - Blocco componente 3 - Surface 3 (3),    !- Name
    Transmittance schedule for Edificio 1 - Blocco componente 3,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    3.5,                      !- Vertex 1 Xcoordinate
    5.375,                    !- Vertex 1 Ycoordinate
    -3,                       !- Vertex 1 Zcoordinate
    0.5,                      !- Vertex 2 Xcoordinate
    5.375,                    !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    0.5,                      !- Vertex 3 Xcoordinate
    6.375,                    !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    3.5,                      !- Vertex 4 Xcoordinate
    6.375,                    !- Vertex 4 Ycoordinate
    -3;                       !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Edificio 1 - Blocco componente 3 - Surface 4 (4),    !- Name
    Transmittance schedule for Edificio 1 - Blocco componente 3,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    8.5,                      !- Vertex 1 Xcoordinate
    -5.625,                   !- Vertex 1 Ycoordinate
    -3,                       !- Vertex 1 Zcoordinate
    -8.5,                     !- Vertex 2 Xcoordinate
    -5.625,                   !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    -8.5,                     !- Vertex 3 Xcoordinate
    5.375,                    !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    8.5,                      !- Vertex 4 Xcoordinate
    5.375,                    !- Vertex 4 Ycoordinate
    -3;                       !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Edificio 1 - Blocco componente 3 - Surface 5 (5),    !- Name
    Transmittance schedule for Edificio 1 - Blocco componente 3,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    0.5,                      !- Vertex 1 Xcoordinate
    5.375,                    !- Vertex 1 Ycoordinate
    -3,                       !- Vertex 1 Zcoordinate
    -8.5,                     !- Vertex 2 Xcoordinate
    5.375,                    !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    -8.5,                     !- Vertex 3 Xcoordinate
    5.375,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.5,                      !- Vertex 4 Xcoordinate
    5.375,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Edificio 1 - Blocco componente 3 - Surface 6 (6),    !- Name
    Transmittance schedule for Edificio 1 - Blocco componente 3,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    0.5,                      !- Vertex 1 Xcoordinate
    6.375,                    !- Vertex 1 Ycoordinate
    -3,                       !- Vertex 1 Zcoordinate
    0.5,                      !- Vertex 2 Xcoordinate
    5.375,                    !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    0.5,                      !- Vertex 3 Xcoordinate
    5.375,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.5,                      !- Vertex 4 Xcoordinate
    6.375,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Edificio 1 - Blocco componente 3 - Surface 7 (7),    !- Name
    Transmittance schedule for Edificio 1 - Blocco componente 3,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    3.5,                      !- Vertex 1 Xcoordinate
    6.375,                    !- Vertex 1 Ycoordinate
    -3,                       !- Vertex 1 Zcoordinate
    0.5,                      !- Vertex 2 Xcoordinate
    6.375,                    !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    0.5,                      !- Vertex 3 Xcoordinate
    6.375,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3.5,                      !- Vertex 4 Xcoordinate
    6.375,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Edificio 1 - Blocco componente 3 - Surface 8 (8),    !- Name
    Transmittance schedule for Edificio 1 - Blocco componente 3,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    3.5,                      !- Vertex 1 Xcoordinate
    5.375,                    !- Vertex 1 Ycoordinate
    -3,                       !- Vertex 1 Zcoordinate
    3.5,                      !- Vertex 2 Xcoordinate
    6.375,                    !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    3.5,                      !- Vertex 3 Xcoordinate
    6.375,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3.5,                      !- Vertex 4 Xcoordinate
    5.375,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Edificio 1 - Blocco componente 3 - Surface 9 (9),    !- Name
    Transmittance schedule for Edificio 1 - Blocco componente 3,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    8.5,                      !- Vertex 1 Xcoordinate
    5.375,                    !- Vertex 1 Ycoordinate
    -3,                       !- Vertex 1 Zcoordinate
    3.5,                      !- Vertex 2 Xcoordinate
    5.375,                    !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    3.5,                      !- Vertex 3 Xcoordinate
    5.375,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    8.5,                      !- Vertex 4 Xcoordinate
    5.375,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Edificio 1 - Blocco componente 3 - Surface 10 (10),    !- Name
    Transmittance schedule for Edificio 1 - Blocco componente 3,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    8.5,                      !- Vertex 1 Xcoordinate
    -5.625,                   !- Vertex 1 Ycoordinate
    -3,                       !- Vertex 1 Zcoordinate
    8.5,                      !- Vertex 2 Xcoordinate
    5.375,                    !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    8.5,                      !- Vertex 3 Xcoordinate
    5.375,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    8.5,                      !- Vertex 4 Xcoordinate
    -5.625,                   !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Edificio 1 - Blocco componente 3 - Surface 11 (11),    !- Name
    Transmittance schedule for Edificio 1 - Blocco componente 3,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -8.5,                     !- Vertex 1 Xcoordinate
    -5.625,                   !- Vertex 1 Ycoordinate
    -3,                       !- Vertex 1 Zcoordinate
    8.5,                      !- Vertex 2 Xcoordinate
    -5.625,                   !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    8.5,                      !- Vertex 3 Xcoordinate
    -5.625,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -8.5,                     !- Vertex 4 Xcoordinate
    -5.625,                   !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Edificio 1 - Blocco componente 3 - Surface 12 (12),    !- Name
    Transmittance schedule for Edificio 1 - Blocco componente 3,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -8.5,                     !- Vertex 1 Xcoordinate
    5.375,                    !- Vertex 1 Ycoordinate
    -3,                       !- Vertex 1 Zcoordinate
    -8.5,                     !- Vertex 2 Xcoordinate
    -5.625,                   !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    -8.5,                     !- Vertex 3 Xcoordinate
    -5.625,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -8.5,                     !- Vertex 4 Xcoordinate
    5.375,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

PEOPLE,
    People ResXfloor1:Zona3,    !- Name
    ResXfloor1:Zona3,         !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_OCC,       !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.0188,                   !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 1229,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 1229,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations,    !- Air Velocity Schedule Name
    Fanger,                   !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

PEOPLE,
    People ResXfloor1:Zona2,    !- Name
    ResXfloor1:Zona2,         !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_OCC,       !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.0188,                   !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 1244,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 1244,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations,    !- Air Velocity Schedule Name
    Fanger,                   !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

PEOPLE,
    People ResXfloor1:Zona1,    !- Name
    ResXfloor1:Zona1,         !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_OCC,       !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.0188,                   !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 1263,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 1263,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations,    !- Air Velocity Schedule Name
    Fanger,                   !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

PEOPLE,
    People ResXfloor2:Zona3,    !- Name
    ResXfloor2:Zona3,         !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_OCC,       !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.0188,                   !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 1302,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 1302,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations,    !- Air Velocity Schedule Name
    Fanger,                   !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

PEOPLE,
    People ResXfloor2:Zona2,    !- Name
    ResXfloor2:Zona2,         !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_OCC,       !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.0188,                   !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 1317,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 1317,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations,    !- Air Velocity Schedule Name
    Fanger,                   !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

PEOPLE,
    People ResXfloor2:Zona1,    !- Name
    ResXfloor2:Zona1,         !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_OCC,       !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.0188,                   !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 1336,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 1336,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations,    !- Air Velocity Schedule Name
    Fanger,                   !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

PEOPLE,
    People ResXfloor3:Zona3,    !- Name
    ResXfloor3:Zona3,         !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_OCC,       !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.0188,                   !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 1375,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 1375,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations,    !- Air Velocity Schedule Name
    Fanger,                   !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

PEOPLE,
    People ResXfloor3:Zona2,    !- Name
    ResXfloor3:Zona2,         !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_OCC,       !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.0188,                   !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 1390,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 1390,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations,    !- Air Velocity Schedule Name
    Fanger,                   !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

PEOPLE,
    People ResXfloor3:Zona1,    !- Name
    ResXfloor3:Zona1,         !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_OCC,       !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.0188,                   !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 1409,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 1409,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations,    !- Air Velocity Schedule Name
    Fanger,                   !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

PEOPLE,
    People ResXfloor4:Zona3,    !- Name
    ResXfloor4:Zona3,         !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_OCC,       !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.0188,                   !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 1448,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 1448,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations,    !- Air Velocity Schedule Name
    Fanger,                   !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

PEOPLE,
    People ResXfloor4:Zona2,    !- Name
    ResXfloor4:Zona2,         !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_OCC,       !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.0188,                   !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 1463,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 1463,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations,    !- Air Velocity Schedule Name
    Fanger,                   !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

PEOPLE,
    People ResXfloor4:Zona1,    !- Name
    ResXfloor4:Zona1,         !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_OCC,       !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.0188,                   !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 1482,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 1482,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations,    !- Air Velocity Schedule Name
    Fanger,                   !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

PEOPLE,
    People ResXfloor5:Zona3,    !- Name
    ResXfloor5:Zona3,         !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_OCC,       !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.0188,                   !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 1521,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 1521,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations,    !- Air Velocity Schedule Name
    Fanger,                   !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

PEOPLE,
    People ResXfloor5:Zona2,    !- Name
    ResXfloor5:Zona2,         !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_OCC,       !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.0188,                   !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 1536,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 1536,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations,    !- Air Velocity Schedule Name
    Fanger,                   !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

PEOPLE,
    People ResXfloor5:Zona1,    !- Name
    ResXfloor5:Zona1,         !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_OCC,       !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.0188,                   !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 1555,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 1555,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations,    !- Air Velocity Schedule Name
    Fanger,                   !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

Lights,
    ResXfloor1:Zona3 General lighting,    !- Name
    ResXfloor1:Zona3,         !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_light,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    3,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#ResXfloor1:Zona3#GeneralLights;    !- EndUse Subcategory

Lights,
    ResXfloor1:Zona2 General lighting,    !- Name
    ResXfloor1:Zona2,         !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_light,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    3,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#ResXfloor1:Zona2#GeneralLights;    !- EndUse Subcategory

Lights,
    ResXfloor1:Zona1 General lighting,    !- Name
    ResXfloor1:Zona1,         !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_light,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    3,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#ResXfloor1:Zona1#GeneralLights;    !- EndUse Subcategory

Lights,
    ResXfloor2:Zona3 General lighting,    !- Name
    ResXfloor2:Zona3,         !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_light,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    3,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#ResXfloor2:Zona3#GeneralLights;    !- EndUse Subcategory

Lights,
    ResXfloor2:Zona2 General lighting,    !- Name
    ResXfloor2:Zona2,         !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_light,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    3,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#ResXfloor2:Zona2#GeneralLights;    !- EndUse Subcategory

Lights,
    ResXfloor2:Zona1 General lighting,    !- Name
    ResXfloor2:Zona1,         !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_light,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    3,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#ResXfloor2:Zona1#GeneralLights;    !- EndUse Subcategory

Lights,
    ResXfloor3:Zona3 General lighting,    !- Name
    ResXfloor3:Zona3,         !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_light,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    3,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#ResXfloor3:Zona3#GeneralLights;    !- EndUse Subcategory

Lights,
    ResXfloor3:Zona2 General lighting,    !- Name
    ResXfloor3:Zona2,         !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_light,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    3,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#ResXfloor3:Zona2#GeneralLights;    !- EndUse Subcategory

Lights,
    ResXfloor3:Zona1 General lighting,    !- Name
    ResXfloor3:Zona1,         !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_light,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    3,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#ResXfloor3:Zona1#GeneralLights;    !- EndUse Subcategory

Lights,
    ResXfloor4:Zona3 General lighting,    !- Name
    ResXfloor4:Zona3,         !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_light,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    3,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#ResXfloor4:Zona3#GeneralLights;    !- EndUse Subcategory

Lights,
    ResXfloor4:Zona2 General lighting,    !- Name
    ResXfloor4:Zona2,         !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_light,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    3,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#ResXfloor4:Zona2#GeneralLights;    !- EndUse Subcategory

Lights,
    ResXfloor4:Zona1 General lighting,    !- Name
    ResXfloor4:Zona1,         !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_light,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    3,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#ResXfloor4:Zona1#GeneralLights;    !- EndUse Subcategory

Lights,
    ResXfloor5:Zona3 General lighting,    !- Name
    ResXfloor5:Zona3,         !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_light,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    3,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#ResXfloor5:Zona3#GeneralLights;    !- EndUse Subcategory

Lights,
    ResXfloor5:Zona2 General lighting,    !- Name
    ResXfloor5:Zona2,         !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_light,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    3,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#ResXfloor5:Zona2#GeneralLights;    !- EndUse Subcategory

Lights,
    ResXfloor5:Zona1 General lighting,    !- Name
    ResXfloor5:Zona1,         !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_light,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    3,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#ResXfloor5:Zona1#GeneralLights;    !- EndUse Subcategory

OtherEquipment,
    ResXfloor1:Zona3 Miscellaneous gain,    !- Name
    Electricity,              !- Fuel Type
    ResXfloor1:Zona3,         !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_Appliances,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    3,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    ResXfloor1:Zona2 Miscellaneous gain,    !- Name
    Electricity,              !- Fuel Type
    ResXfloor1:Zona2,         !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_Appliances,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    3,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    ResXfloor1:Zona1 Miscellaneous gain,    !- Name
    Electricity,              !- Fuel Type
    ResXfloor1:Zona1,         !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_Appliances,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    3,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    ResXfloor2:Zona3 Miscellaneous gain,    !- Name
    Electricity,              !- Fuel Type
    ResXfloor2:Zona3,         !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_Appliances,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    3,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    ResXfloor2:Zona2 Miscellaneous gain,    !- Name
    Electricity,              !- Fuel Type
    ResXfloor2:Zona2,         !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_Appliances,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    3,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    ResXfloor2:Zona1 Miscellaneous gain,    !- Name
    Electricity,              !- Fuel Type
    ResXfloor2:Zona1,         !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_Appliances,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    3,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    ResXfloor3:Zona3 Miscellaneous gain,    !- Name
    Electricity,              !- Fuel Type
    ResXfloor3:Zona3,         !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_Appliances,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    3,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    ResXfloor3:Zona2 Miscellaneous gain,    !- Name
    Electricity,              !- Fuel Type
    ResXfloor3:Zona2,         !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_Appliances,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    3,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    ResXfloor3:Zona1 Miscellaneous gain,    !- Name
    Electricity,              !- Fuel Type
    ResXfloor3:Zona1,         !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_Appliances,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    3,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    ResXfloor4:Zona3 Miscellaneous gain,    !- Name
    Electricity,              !- Fuel Type
    ResXfloor4:Zona3,         !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_Appliances,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    3,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    ResXfloor4:Zona2 Miscellaneous gain,    !- Name
    Electricity,              !- Fuel Type
    ResXfloor4:Zona2,         !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_Appliances,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    3,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    ResXfloor4:Zona1 Miscellaneous gain,    !- Name
    Electricity,              !- Fuel Type
    ResXfloor4:Zona1,         !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_Appliances,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    3,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    ResXfloor5:Zona3 Miscellaneous gain,    !- Name
    Electricity,              !- Fuel Type
    ResXfloor5:Zona3,         !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_Appliances,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    3,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    ResXfloor5:Zona2 Miscellaneous gain,    !- Name
    Electricity,              !- Fuel Type
    ResXfloor5:Zona2,         !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_Appliances,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    3,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    ResXfloor5:Zona1 Miscellaneous gain,    !- Name
    Electricity,              !- Fuel Type
    ResXfloor5:Zona1,         !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_Appliances,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    3,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

ZoneContaminantSourceAndSink:Generic:Constant,
    ResXfloor1:Zona3 Contaminant,    !- Name
    ResXfloor1:Zona3,         !- Zone Name
    1e-06,                    !- Design Generation Rate
    _EN16798-1_RES_OCC,       !- Generation Schedule Name
    0,                        !- Design Removal Coefficient
    _EN16798-1_RES_OCC;       !- Removal Schedule Name

ZoneContaminantSourceAndSink:Generic:Constant,
    ResXfloor1:Zona2 Contaminant,    !- Name
    ResXfloor1:Zona2,         !- Zone Name
    1e-06,                    !- Design Generation Rate
    _EN16798-1_RES_OCC,       !- Generation Schedule Name
    0,                        !- Design Removal Coefficient
    _EN16798-1_RES_OCC;       !- Removal Schedule Name

ZoneContaminantSourceAndSink:Generic:Constant,
    ResXfloor1:Zona1 Contaminant,    !- Name
    ResXfloor1:Zona1,         !- Zone Name
    1e-06,                    !- Design Generation Rate
    _EN16798-1_RES_OCC,       !- Generation Schedule Name
    0,                        !- Design Removal Coefficient
    _EN16798-1_RES_OCC;       !- Removal Schedule Name

ZoneContaminantSourceAndSink:Generic:Constant,
    ResXfloor2:Zona3 Contaminant,    !- Name
    ResXfloor2:Zona3,         !- Zone Name
    1e-06,                    !- Design Generation Rate
    _EN16798-1_RES_OCC,       !- Generation Schedule Name
    0,                        !- Design Removal Coefficient
    _EN16798-1_RES_OCC;       !- Removal Schedule Name

ZoneContaminantSourceAndSink:Generic:Constant,
    ResXfloor2:Zona2 Contaminant,    !- Name
    ResXfloor2:Zona2,         !- Zone Name
    1e-06,                    !- Design Generation Rate
    _EN16798-1_RES_OCC,       !- Generation Schedule Name
    0,                        !- Design Removal Coefficient
    _EN16798-1_RES_OCC;       !- Removal Schedule Name

ZoneContaminantSourceAndSink:Generic:Constant,
    ResXfloor2:Zona1 Contaminant,    !- Name
    ResXfloor2:Zona1,         !- Zone Name
    1e-06,                    !- Design Generation Rate
    _EN16798-1_RES_OCC,       !- Generation Schedule Name
    0,                        !- Design Removal Coefficient
    _EN16798-1_RES_OCC;       !- Removal Schedule Name

ZoneContaminantSourceAndSink:Generic:Constant,
    ResXfloor3:Zona3 Contaminant,    !- Name
    ResXfloor3:Zona3,         !- Zone Name
    1e-06,                    !- Design Generation Rate
    _EN16798-1_RES_OCC,       !- Generation Schedule Name
    0,                        !- Design Removal Coefficient
    _EN16798-1_RES_OCC;       !- Removal Schedule Name

ZoneContaminantSourceAndSink:Generic:Constant,
    ResXfloor3:Zona2 Contaminant,    !- Name
    ResXfloor3:Zona2,         !- Zone Name
    1e-06,                    !- Design Generation Rate
    _EN16798-1_RES_OCC,       !- Generation Schedule Name
    0,                        !- Design Removal Coefficient
    _EN16798-1_RES_OCC;       !- Removal Schedule Name

ZoneContaminantSourceAndSink:Generic:Constant,
    ResXfloor3:Zona1 Contaminant,    !- Name
    ResXfloor3:Zona1,         !- Zone Name
    1e-06,                    !- Design Generation Rate
    _EN16798-1_RES_OCC,       !- Generation Schedule Name
    0,                        !- Design Removal Coefficient
    _EN16798-1_RES_OCC;       !- Removal Schedule Name

ZoneContaminantSourceAndSink:Generic:Constant,
    ResXfloor4:Zona3 Contaminant,    !- Name
    ResXfloor4:Zona3,         !- Zone Name
    1e-06,                    !- Design Generation Rate
    _EN16798-1_RES_OCC,       !- Generation Schedule Name
    0,                        !- Design Removal Coefficient
    _EN16798-1_RES_OCC;       !- Removal Schedule Name

ZoneContaminantSourceAndSink:Generic:Constant,
    ResXfloor4:Zona2 Contaminant,    !- Name
    ResXfloor4:Zona2,         !- Zone Name
    1e-06,                    !- Design Generation Rate
    _EN16798-1_RES_OCC,       !- Generation Schedule Name
    0,                        !- Design Removal Coefficient
    _EN16798-1_RES_OCC;       !- Removal Schedule Name

ZoneContaminantSourceAndSink:Generic:Constant,
    ResXfloor4:Zona1 Contaminant,    !- Name
    ResXfloor4:Zona1,         !- Zone Name
    1e-06,                    !- Design Generation Rate
    _EN16798-1_RES_OCC,       !- Generation Schedule Name
    0,                        !- Design Removal Coefficient
    _EN16798-1_RES_OCC;       !- Removal Schedule Name

ZoneContaminantSourceAndSink:Generic:Constant,
    ResXfloor5:Zona3 Contaminant,    !- Name
    ResXfloor5:Zona3,         !- Zone Name
    1e-06,                    !- Design Generation Rate
    _EN16798-1_RES_OCC,       !- Generation Schedule Name
    0,                        !- Design Removal Coefficient
    _EN16798-1_RES_OCC;       !- Removal Schedule Name

ZoneContaminantSourceAndSink:Generic:Constant,
    ResXfloor5:Zona2 Contaminant,    !- Name
    ResXfloor5:Zona2,         !- Zone Name
    1e-06,                    !- Design Generation Rate
    _EN16798-1_RES_OCC,       !- Generation Schedule Name
    0,                        !- Design Removal Coefficient
    _EN16798-1_RES_OCC;       !- Removal Schedule Name

ZoneContaminantSourceAndSink:Generic:Constant,
    ResXfloor5:Zona1 Contaminant,    !- Name
    ResXfloor5:Zona1,         !- Zone Name
    1e-06,                    !- Design Generation Rate
    _EN16798-1_RES_OCC,       !- Generation Schedule Name
    0,                        !- Design Removal Coefficient
    _EN16798-1_RES_OCC;       !- Removal Schedule Name

ZoneContaminantSourceAndSink:Generic:Constant,
    StairXnoHVAC:Zona1 Contaminant,    !- Name
    StairXnoHVAC:Zona1,       !- Zone Name
    1e-06,                    !- Design Generation Rate
    Off 24/7,                 !- Generation Schedule Name
    0,                        !- Design Removal Coefficient
    Off 24/7;                 !- Removal Schedule Name

Daylighting:Controls,
    ResXfloor1:Zona3,         !- Name
    ResXfloor1:Zona3,         !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    On,                       !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ResXfloor1:Zona3 Ref Point 1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    1,                        !- DElight Gridding Resolution
    ResXfloor1:Zona3 Ref Point 1,    !- Daylighting Reference Point 1 Name
    1,                        !- Fraction of Lights Controlled by Reference Point 1
    100;                      !- Illuminance Setpoint at Reference Point 1

Daylighting:Controls,
    ResXfloor1:Zona2,         !- Name
    ResXfloor1:Zona2,         !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    On,                       !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ResXfloor1:Zona2 Ref Point 1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    1,                        !- DElight Gridding Resolution
    ResXfloor1:Zona2 Ref Point 1,    !- Daylighting Reference Point 1 Name
    1,                        !- Fraction of Lights Controlled by Reference Point 1
    100;                      !- Illuminance Setpoint at Reference Point 1

Daylighting:Controls,
    ResXfloor1:Zona1,         !- Name
    ResXfloor1:Zona1,         !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    On,                       !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ResXfloor1:Zona1 Ref Point 1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    1,                        !- DElight Gridding Resolution
    ResXfloor1:Zona1 Ref Point 1,    !- Daylighting Reference Point 1 Name
    1,                        !- Fraction of Lights Controlled by Reference Point 1
    100;                      !- Illuminance Setpoint at Reference Point 1

Daylighting:Controls,
    ResXfloor2:Zona3,         !- Name
    ResXfloor2:Zona3,         !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    On,                       !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ResXfloor2:Zona3 Ref Point 1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    1,                        !- DElight Gridding Resolution
    ResXfloor2:Zona3 Ref Point 1,    !- Daylighting Reference Point 1 Name
    1,                        !- Fraction of Lights Controlled by Reference Point 1
    100;                      !- Illuminance Setpoint at Reference Point 1

Daylighting:Controls,
    ResXfloor2:Zona2,         !- Name
    ResXfloor2:Zona2,         !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    On,                       !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ResXfloor2:Zona2 Ref Point 1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    1,                        !- DElight Gridding Resolution
    ResXfloor2:Zona2 Ref Point 1,    !- Daylighting Reference Point 1 Name
    1,                        !- Fraction of Lights Controlled by Reference Point 1
    100;                      !- Illuminance Setpoint at Reference Point 1

Daylighting:Controls,
    ResXfloor2:Zona1,         !- Name
    ResXfloor2:Zona1,         !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    On,                       !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ResXfloor2:Zona1 Ref Point 1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    1,                        !- DElight Gridding Resolution
    ResXfloor2:Zona1 Ref Point 1,    !- Daylighting Reference Point 1 Name
    1,                        !- Fraction of Lights Controlled by Reference Point 1
    100;                      !- Illuminance Setpoint at Reference Point 1

Daylighting:Controls,
    ResXfloor3:Zona3,         !- Name
    ResXfloor3:Zona3,         !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    On,                       !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ResXfloor3:Zona3 Ref Point 1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    1,                        !- DElight Gridding Resolution
    ResXfloor3:Zona3 Ref Point 1,    !- Daylighting Reference Point 1 Name
    1,                        !- Fraction of Lights Controlled by Reference Point 1
    100;                      !- Illuminance Setpoint at Reference Point 1

Daylighting:Controls,
    ResXfloor3:Zona2,         !- Name
    ResXfloor3:Zona2,         !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    On,                       !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ResXfloor3:Zona2 Ref Point 1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    1,                        !- DElight Gridding Resolution
    ResXfloor3:Zona2 Ref Point 1,    !- Daylighting Reference Point 1 Name
    1,                        !- Fraction of Lights Controlled by Reference Point 1
    100;                      !- Illuminance Setpoint at Reference Point 1

Daylighting:Controls,
    ResXfloor3:Zona1,         !- Name
    ResXfloor3:Zona1,         !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    On,                       !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ResXfloor3:Zona1 Ref Point 1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    1,                        !- DElight Gridding Resolution
    ResXfloor3:Zona1 Ref Point 1,    !- Daylighting Reference Point 1 Name
    1,                        !- Fraction of Lights Controlled by Reference Point 1
    100;                      !- Illuminance Setpoint at Reference Point 1

Daylighting:Controls,
    ResXfloor4:Zona3,         !- Name
    ResXfloor4:Zona3,         !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    On,                       !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ResXfloor4:Zona3 Ref Point 1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    1,                        !- DElight Gridding Resolution
    ResXfloor4:Zona3 Ref Point 1,    !- Daylighting Reference Point 1 Name
    1,                        !- Fraction of Lights Controlled by Reference Point 1
    100;                      !- Illuminance Setpoint at Reference Point 1

Daylighting:Controls,
    ResXfloor4:Zona2,         !- Name
    ResXfloor4:Zona2,         !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    On,                       !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ResXfloor4:Zona2 Ref Point 1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    1,                        !- DElight Gridding Resolution
    ResXfloor4:Zona2 Ref Point 1,    !- Daylighting Reference Point 1 Name
    1,                        !- Fraction of Lights Controlled by Reference Point 1
    100;                      !- Illuminance Setpoint at Reference Point 1

Daylighting:Controls,
    ResXfloor4:Zona1,         !- Name
    ResXfloor4:Zona1,         !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    On,                       !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ResXfloor4:Zona1 Ref Point 1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    1,                        !- DElight Gridding Resolution
    ResXfloor4:Zona1 Ref Point 1,    !- Daylighting Reference Point 1 Name
    1,                        !- Fraction of Lights Controlled by Reference Point 1
    100;                      !- Illuminance Setpoint at Reference Point 1

Daylighting:Controls,
    ResXfloor5:Zona3,         !- Name
    ResXfloor5:Zona3,         !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    On,                       !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ResXfloor5:Zona3 Ref Point 1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    1,                        !- DElight Gridding Resolution
    ResXfloor5:Zona3 Ref Point 1,    !- Daylighting Reference Point 1 Name
    1,                        !- Fraction of Lights Controlled by Reference Point 1
    100;                      !- Illuminance Setpoint at Reference Point 1

Daylighting:Controls,
    ResXfloor5:Zona2,         !- Name
    ResXfloor5:Zona2,         !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    On,                       !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ResXfloor5:Zona2 Ref Point 1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    1,                        !- DElight Gridding Resolution
    ResXfloor5:Zona2 Ref Point 1,    !- Daylighting Reference Point 1 Name
    1,                        !- Fraction of Lights Controlled by Reference Point 1
    100;                      !- Illuminance Setpoint at Reference Point 1

Daylighting:Controls,
    ResXfloor5:Zona1,         !- Name
    ResXfloor5:Zona1,         !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    On,                       !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ResXfloor5:Zona1 Ref Point 1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    1,                        !- DElight Gridding Resolution
    ResXfloor5:Zona1 Ref Point 1,    !- Daylighting Reference Point 1 Name
    1,                        !- Fraction of Lights Controlled by Reference Point 1
    100;                      !- Illuminance Setpoint at Reference Point 1

Daylighting:ReferencePoint,
    ResXfloor1:Zona3 Ref Point 1,    !- Name
    ResXfloor1:Zona3,         !- Zone or Space Name
    -6.5,                     !- XCoordinate of Reference Point
    2.377,                    !- YCoordinate of Reference Point
    0.8;                      !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    ResXfloor1:Zona2 Ref Point 1,    !- Name
    ResXfloor1:Zona2,         !- Zone or Space Name
    6,                        !- XCoordinate of Reference Point
    -2.125,                   !- YCoordinate of Reference Point
    0.8;                      !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    ResXfloor1:Zona1 Ref Point 1,    !- Name
    ResXfloor1:Zona1,         !- Zone or Space Name
    6,                        !- XCoordinate of Reference Point
    3.375,                    !- YCoordinate of Reference Point
    0.8;                      !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    ResXfloor2:Zona3 Ref Point 1,    !- Name
    ResXfloor2:Zona3,         !- Zone or Space Name
    -6.5,                     !- XCoordinate of Reference Point
    2.377,                    !- YCoordinate of Reference Point
    3.8;                      !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    ResXfloor2:Zona2 Ref Point 1,    !- Name
    ResXfloor2:Zona2,         !- Zone or Space Name
    6,                        !- XCoordinate of Reference Point
    -2.125,                   !- YCoordinate of Reference Point
    3.8;                      !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    ResXfloor2:Zona1 Ref Point 1,    !- Name
    ResXfloor2:Zona1,         !- Zone or Space Name
    6,                        !- XCoordinate of Reference Point
    3.375,                    !- YCoordinate of Reference Point
    3.8;                      !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    ResXfloor3:Zona3 Ref Point 1,    !- Name
    ResXfloor3:Zona3,         !- Zone or Space Name
    -6.5,                     !- XCoordinate of Reference Point
    2.377,                    !- YCoordinate of Reference Point
    6.8;                      !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    ResXfloor3:Zona2 Ref Point 1,    !- Name
    ResXfloor3:Zona2,         !- Zone or Space Name
    6,                        !- XCoordinate of Reference Point
    -2.125,                   !- YCoordinate of Reference Point
    6.8;                      !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    ResXfloor3:Zona1 Ref Point 1,    !- Name
    ResXfloor3:Zona1,         !- Zone or Space Name
    6,                        !- XCoordinate of Reference Point
    3.375,                    !- YCoordinate of Reference Point
    6.8;                      !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    ResXfloor4:Zona3 Ref Point 1,    !- Name
    ResXfloor4:Zona3,         !- Zone or Space Name
    -6.5,                     !- XCoordinate of Reference Point
    2.377,                    !- YCoordinate of Reference Point
    9.8;                      !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    ResXfloor4:Zona2 Ref Point 1,    !- Name
    ResXfloor4:Zona2,         !- Zone or Space Name
    6,                        !- XCoordinate of Reference Point
    -2.125,                   !- YCoordinate of Reference Point
    9.8;                      !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    ResXfloor4:Zona1 Ref Point 1,    !- Name
    ResXfloor4:Zona1,         !- Zone or Space Name
    6,                        !- XCoordinate of Reference Point
    3.375,                    !- YCoordinate of Reference Point
    9.8;                      !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    ResXfloor5:Zona3 Ref Point 1,    !- Name
    ResXfloor5:Zona3,         !- Zone or Space Name
    -6.5,                     !- XCoordinate of Reference Point
    2.377,                    !- YCoordinate of Reference Point
    12.8;                     !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    ResXfloor5:Zona2 Ref Point 1,    !- Name
    ResXfloor5:Zona2,         !- Zone or Space Name
    6,                        !- XCoordinate of Reference Point
    -2.125,                   !- YCoordinate of Reference Point
    12.8;                     !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    ResXfloor5:Zona1 Ref Point 1,    !- Name
    ResXfloor5:Zona1,         !- Zone or Space Name
    6,                        !- XCoordinate of Reference Point
    3.375,                    !- YCoordinate of Reference Point
    12.8;                     !- ZCoordinate of Reference Point

OutputControl:IlluminanceMap:Style,
    Tab;                      !- Column Separator

ZoneInfiltration:DesignFlowRate,
    ResXfloor1:Zona3 Infiltration,    !- Name
    ResXfloor1:Zona3,         !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.025659,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ResXfloor1:Zona2 Infiltration,    !- Name
    ResXfloor1:Zona2,         !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.058633,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ResXfloor1:Zona1 Infiltration,    !- Name
    ResXfloor1:Zona1,         !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.011667,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ResXfloor2:Zona3 Infiltration,    !- Name
    ResXfloor2:Zona3,         !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.025659,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ResXfloor2:Zona2 Infiltration,    !- Name
    ResXfloor2:Zona2,         !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.058633,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ResXfloor2:Zona1 Infiltration,    !- Name
    ResXfloor2:Zona1,         !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.011667,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ResXfloor3:Zona3 Infiltration,    !- Name
    ResXfloor3:Zona3,         !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.025659,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ResXfloor3:Zona2 Infiltration,    !- Name
    ResXfloor3:Zona2,         !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.058633,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ResXfloor3:Zona1 Infiltration,    !- Name
    ResXfloor3:Zona1,         !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.011667,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ResXfloor4:Zona3 Infiltration,    !- Name
    ResXfloor4:Zona3,         !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.025659,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ResXfloor4:Zona2 Infiltration,    !- Name
    ResXfloor4:Zona2,         !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.058633,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ResXfloor4:Zona1 Infiltration,    !- Name
    ResXfloor4:Zona1,         !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.011667,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ResXfloor5:Zona3 Infiltration,    !- Name
    ResXfloor5:Zona3,         !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.025659,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ResXfloor5:Zona2 Infiltration,    !- Name
    ResXfloor5:Zona2,         !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.058633,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ResXfloor5:Zona1 Infiltration,    !- Name
    ResXfloor5:Zona1,         !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.011667,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    StairXnoHVAC:Zona1 Infiltration,    !- Name
    StairXnoHVAC:Zona1,       !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.074375,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
    ResXfloor1:Zona3 Nat Vent,    !- Name
    ResXfloor1:Zona3,         !- Zone or ZoneList Name
    Summer (Northern Hemisphere),    !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.183278,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    18,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    2,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    ResXfloor1:Zona2 Nat Vent,    !- Name
    ResXfloor1:Zona2,         !- Zone or ZoneList Name
    Summer (Northern Hemisphere),    !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.418805,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    18,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    2,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    ResXfloor1:Zona1 Nat Vent,    !- Name
    ResXfloor1:Zona1,         !- Zone or ZoneList Name
    Summer (Northern Hemisphere),    !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.083333,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    18,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    2,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    ResXfloor2:Zona3 Nat Vent,    !- Name
    ResXfloor2:Zona3,         !- Zone or ZoneList Name
    Summer (Northern Hemisphere),    !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.183278,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    18,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    2,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    ResXfloor2:Zona2 Nat Vent,    !- Name
    ResXfloor2:Zona2,         !- Zone or ZoneList Name
    Summer (Northern Hemisphere),    !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.418805,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    18,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    2,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    ResXfloor2:Zona1 Nat Vent,    !- Name
    ResXfloor2:Zona1,         !- Zone or ZoneList Name
    Summer (Northern Hemisphere),    !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.083333,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    18,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    2,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    ResXfloor3:Zona3 Nat Vent,    !- Name
    ResXfloor3:Zona3,         !- Zone or ZoneList Name
    Summer (Northern Hemisphere),    !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.183278,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    18,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    2,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    ResXfloor3:Zona2 Nat Vent,    !- Name
    ResXfloor3:Zona2,         !- Zone or ZoneList Name
    Summer (Northern Hemisphere),    !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.418805,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    18,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    2,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    ResXfloor3:Zona1 Nat Vent,    !- Name
    ResXfloor3:Zona1,         !- Zone or ZoneList Name
    Summer (Northern Hemisphere),    !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.083333,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    18,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    2,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    ResXfloor4:Zona3 Nat Vent,    !- Name
    ResXfloor4:Zona3,         !- Zone or ZoneList Name
    Summer (Northern Hemisphere),    !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.183278,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    18,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    2,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    ResXfloor4:Zona2 Nat Vent,    !- Name
    ResXfloor4:Zona2,         !- Zone or ZoneList Name
    Summer (Northern Hemisphere),    !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.418805,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    18,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    2,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    ResXfloor4:Zona1 Nat Vent,    !- Name
    ResXfloor4:Zona1,         !- Zone or ZoneList Name
    Summer (Northern Hemisphere),    !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.083333,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    18,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    2,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    ResXfloor5:Zona3 Nat Vent,    !- Name
    ResXfloor5:Zona3,         !- Zone or ZoneList Name
    Summer (Northern Hemisphere),    !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.183278,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    18,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    2,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    ResXfloor5:Zona2 Nat Vent,    !- Name
    ResXfloor5:Zona2,         !- Zone or ZoneList Name
    Summer (Northern Hemisphere),    !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.418805,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    18,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    2,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    ResXfloor5:Zona1 Nat Vent,    !- Name
    ResXfloor5:Zona1,         !- Zone or ZoneList Name
    Summer (Northern Hemisphere),    !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.083333,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    18,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    2,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

DesignSpecification:OutdoorAir,
    ResXfloor1:Zona3,         !- Name
    Sum,                      !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    _EN16798-1_RES_OCC;       !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    ResXfloor1:Zona2,         !- Name
    Sum,                      !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    _EN16798-1_RES_OCC;       !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    ResXfloor1:Zona1,         !- Name
    Sum,                      !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    _EN16798-1_RES_OCC;       !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    ResXfloor2:Zona3,         !- Name
    Sum,                      !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    _EN16798-1_RES_OCC;       !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    ResXfloor2:Zona2,         !- Name
    Sum,                      !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    _EN16798-1_RES_OCC;       !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    ResXfloor2:Zona1,         !- Name
    Sum,                      !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    _EN16798-1_RES_OCC;       !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    ResXfloor3:Zona3,         !- Name
    Sum,                      !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    _EN16798-1_RES_OCC;       !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    ResXfloor3:Zona2,         !- Name
    Sum,                      !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    _EN16798-1_RES_OCC;       !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    ResXfloor3:Zona1,         !- Name
    Sum,                      !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    _EN16798-1_RES_OCC;       !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    ResXfloor4:Zona3,         !- Name
    Sum,                      !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    _EN16798-1_RES_OCC;       !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    ResXfloor4:Zona2,         !- Name
    Sum,                      !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    _EN16798-1_RES_OCC;       !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    ResXfloor4:Zona1,         !- Name
    Sum,                      !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    _EN16798-1_RES_OCC;       !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    ResXfloor5:Zona3,         !- Name
    Sum,                      !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    _EN16798-1_RES_OCC;       !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    ResXfloor5:Zona2,         !- Name
    Sum,                      !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    _EN16798-1_RES_OCC;       !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    ResXfloor5:Zona1,         !- Name
    Sum,                      !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    _EN16798-1_RES_OCC;       !- Outdoor Air Schedule Name

DesignSpecification:ZoneAirDistribution,
    ResXfloor1:Zona3,         !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    ResXfloor1:Zona2,         !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    ResXfloor1:Zona1,         !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    ResXfloor2:Zona3,         !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    ResXfloor2:Zona2,         !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    ResXfloor2:Zona1,         !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    ResXfloor3:Zona3,         !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    ResXfloor3:Zona2,         !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    ResXfloor3:Zona1,         !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    ResXfloor4:Zona3,         !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    ResXfloor4:Zona2,         !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    ResXfloor4:Zona1,         !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    ResXfloor5:Zona3,         !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    ResXfloor5:Zona2,         !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    ResXfloor5:Zona1,         !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

Sizing:Parameters,
    1.25,                     !- Heating Sizing Factor
    1.15,                     !- Cooling Sizing Factor
    6;                        !- Timesteps in Averaging Window

Sizing:Zone,
    ResXfloor1:Zona3,         !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    ResXfloor1:Zona3,         !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ResXfloor1:Zona3,         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    ResXfloor1:Zona2,         !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    ResXfloor1:Zona2,         !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ResXfloor1:Zona2,         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    ResXfloor1:Zona1,         !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    ResXfloor1:Zona1,         !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ResXfloor1:Zona1,         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    ResXfloor2:Zona3,         !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    ResXfloor2:Zona3,         !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ResXfloor2:Zona3,         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    ResXfloor2:Zona2,         !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    ResXfloor2:Zona2,         !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ResXfloor2:Zona2,         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    ResXfloor2:Zona1,         !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    ResXfloor2:Zona1,         !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ResXfloor2:Zona1,         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    ResXfloor3:Zona3,         !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    ResXfloor3:Zona3,         !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ResXfloor3:Zona3,         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    ResXfloor3:Zona2,         !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    ResXfloor3:Zona2,         !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ResXfloor3:Zona2,         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    ResXfloor3:Zona1,         !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    ResXfloor3:Zona1,         !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ResXfloor3:Zona1,         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    ResXfloor4:Zona3,         !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    ResXfloor4:Zona3,         !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ResXfloor4:Zona3,         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    ResXfloor4:Zona2,         !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    ResXfloor4:Zona2,         !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ResXfloor4:Zona2,         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    ResXfloor4:Zona1,         !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    ResXfloor4:Zona1,         !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ResXfloor4:Zona1,         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    ResXfloor5:Zona3,         !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    ResXfloor5:Zona3,         !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ResXfloor5:Zona3,         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    ResXfloor5:Zona2,         !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    ResXfloor5:Zona2,         !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ResXfloor5:Zona2,         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    ResXfloor5:Zona1,         !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    ResXfloor5:Zona1,         !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ResXfloor5:Zona1,         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

ZoneControl:Thermostat,
    ResXfloor1:Zona3 Thermostat,    !- Name
    ResXfloor1:Zona3,         !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone ResXfloor1:Zona3;    !- Control 1 Name

ZoneControl:Thermostat,
    ResXfloor1:Zona2 Thermostat,    !- Name
    ResXfloor1:Zona2,         !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone ResXfloor1:Zona2;    !- Control 1 Name

ZoneControl:Thermostat,
    ResXfloor1:Zona1 Thermostat,    !- Name
    ResXfloor1:Zona1,         !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone ResXfloor1:Zona1;    !- Control 1 Name

ZoneControl:Thermostat,
    ResXfloor2:Zona3 Thermostat,    !- Name
    ResXfloor2:Zona3,         !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone ResXfloor2:Zona3;    !- Control 1 Name

ZoneControl:Thermostat,
    ResXfloor2:Zona2 Thermostat,    !- Name
    ResXfloor2:Zona2,         !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone ResXfloor2:Zona2;    !- Control 1 Name

ZoneControl:Thermostat,
    ResXfloor2:Zona1 Thermostat,    !- Name
    ResXfloor2:Zona1,         !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone ResXfloor2:Zona1;    !- Control 1 Name

ZoneControl:Thermostat,
    ResXfloor3:Zona3 Thermostat,    !- Name
    ResXfloor3:Zona3,         !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone ResXfloor3:Zona3;    !- Control 1 Name

ZoneControl:Thermostat,
    ResXfloor3:Zona2 Thermostat,    !- Name
    ResXfloor3:Zona2,         !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone ResXfloor3:Zona2;    !- Control 1 Name

ZoneControl:Thermostat,
    ResXfloor3:Zona1 Thermostat,    !- Name
    ResXfloor3:Zona1,         !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone ResXfloor3:Zona1;    !- Control 1 Name

ZoneControl:Thermostat,
    ResXfloor4:Zona3 Thermostat,    !- Name
    ResXfloor4:Zona3,         !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone ResXfloor4:Zona3;    !- Control 1 Name

ZoneControl:Thermostat,
    ResXfloor4:Zona2 Thermostat,    !- Name
    ResXfloor4:Zona2,         !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone ResXfloor4:Zona2;    !- Control 1 Name

ZoneControl:Thermostat,
    ResXfloor4:Zona1 Thermostat,    !- Name
    ResXfloor4:Zona1,         !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone ResXfloor4:Zona1;    !- Control 1 Name

ZoneControl:Thermostat,
    ResXfloor5:Zona3 Thermostat,    !- Name
    ResXfloor5:Zona3,         !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone ResXfloor5:Zona3;    !- Control 1 Name

ZoneControl:Thermostat,
    ResXfloor5:Zona2 Thermostat,    !- Name
    ResXfloor5:Zona2,         !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone ResXfloor5:Zona2;    !- Control 1 Name

ZoneControl:Thermostat,
    ResXfloor5:Zona1 Thermostat,    !- Name
    ResXfloor5:Zona1,         !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone ResXfloor5:Zona1;    !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone ResXfloor1:Zona3,    !- Name
    ResXfloor1:Zona3 Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    ResXfloor1:Zona3 Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone ResXfloor1:Zona2,    !- Name
    ResXfloor1:Zona2 Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    ResXfloor1:Zona2 Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone ResXfloor1:Zona1,    !- Name
    ResXfloor1:Zona1 Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    ResXfloor1:Zona1 Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone ResXfloor2:Zona3,    !- Name
    ResXfloor2:Zona3 Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    ResXfloor2:Zona3 Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone ResXfloor2:Zona2,    !- Name
    ResXfloor2:Zona2 Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    ResXfloor2:Zona2 Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone ResXfloor2:Zona1,    !- Name
    ResXfloor2:Zona1 Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    ResXfloor2:Zona1 Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone ResXfloor3:Zona3,    !- Name
    ResXfloor3:Zona3 Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    ResXfloor3:Zona3 Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone ResXfloor3:Zona2,    !- Name
    ResXfloor3:Zona2 Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    ResXfloor3:Zona2 Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone ResXfloor3:Zona1,    !- Name
    ResXfloor3:Zona1 Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    ResXfloor3:Zona1 Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone ResXfloor4:Zona3,    !- Name
    ResXfloor4:Zona3 Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    ResXfloor4:Zona3 Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone ResXfloor4:Zona2,    !- Name
    ResXfloor4:Zona2 Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    ResXfloor4:Zona2 Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone ResXfloor4:Zona1,    !- Name
    ResXfloor4:Zona1 Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    ResXfloor4:Zona1 Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone ResXfloor5:Zona3,    !- Name
    ResXfloor5:Zona3 Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    ResXfloor5:Zona3 Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone ResXfloor5:Zona2,    !- Name
    ResXfloor5:Zona2 Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    ResXfloor5:Zona2 Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone ResXfloor5:Zona1,    !- Name
    ResXfloor5:Zona1 Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    ResXfloor5:Zona1 Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
    ResXfloor1:Zona3 Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node ResXfloor1:Zona3 In,    !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    ResXfloor1:Zona3 Heating Availability Sch,    !- Heating Availability Schedule Name
    ResXfloor1:Zona3 Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    ResXfloor1:Zona3,         !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    Sensible,                 !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    ResXfloor1:Zona2 Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node ResXfloor1:Zona2 In,    !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    ResXfloor1:Zona2 Heating Availability Sch,    !- Heating Availability Schedule Name
    ResXfloor1:Zona2 Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    ResXfloor1:Zona2,         !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    Sensible,                 !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    ResXfloor1:Zona1 Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node ResXfloor1:Zona1 In,    !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    ResXfloor1:Zona1 Heating Availability Sch,    !- Heating Availability Schedule Name
    ResXfloor1:Zona1 Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    ResXfloor1:Zona1,         !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    Sensible,                 !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    ResXfloor2:Zona3 Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node ResXfloor2:Zona3 In,    !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    ResXfloor2:Zona3 Heating Availability Sch,    !- Heating Availability Schedule Name
    ResXfloor2:Zona3 Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    ResXfloor2:Zona3,         !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    Sensible,                 !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    ResXfloor2:Zona2 Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node ResXfloor2:Zona2 In,    !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    ResXfloor2:Zona2 Heating Availability Sch,    !- Heating Availability Schedule Name
    ResXfloor2:Zona2 Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    ResXfloor2:Zona2,         !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    Sensible,                 !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    ResXfloor2:Zona1 Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node ResXfloor2:Zona1 In,    !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    ResXfloor2:Zona1 Heating Availability Sch,    !- Heating Availability Schedule Name
    ResXfloor2:Zona1 Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    ResXfloor2:Zona1,         !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    Sensible,                 !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    ResXfloor3:Zona3 Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node ResXfloor3:Zona3 In,    !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    ResXfloor3:Zona3 Heating Availability Sch,    !- Heating Availability Schedule Name
    ResXfloor3:Zona3 Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    ResXfloor3:Zona3,         !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    Sensible,                 !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    ResXfloor3:Zona2 Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node ResXfloor3:Zona2 In,    !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    ResXfloor3:Zona2 Heating Availability Sch,    !- Heating Availability Schedule Name
    ResXfloor3:Zona2 Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    ResXfloor3:Zona2,         !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    Sensible,                 !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    ResXfloor3:Zona1 Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node ResXfloor3:Zona1 In,    !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    ResXfloor3:Zona1 Heating Availability Sch,    !- Heating Availability Schedule Name
    ResXfloor3:Zona1 Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    ResXfloor3:Zona1,         !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    Sensible,                 !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    ResXfloor4:Zona3 Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node ResXfloor4:Zona3 In,    !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    ResXfloor4:Zona3 Heating Availability Sch,    !- Heating Availability Schedule Name
    ResXfloor4:Zona3 Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    ResXfloor4:Zona3,         !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    Sensible,                 !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    ResXfloor4:Zona2 Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node ResXfloor4:Zona2 In,    !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    ResXfloor4:Zona2 Heating Availability Sch,    !- Heating Availability Schedule Name
    ResXfloor4:Zona2 Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    ResXfloor4:Zona2,         !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    Sensible,                 !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    ResXfloor4:Zona1 Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node ResXfloor4:Zona1 In,    !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    ResXfloor4:Zona1 Heating Availability Sch,    !- Heating Availability Schedule Name
    ResXfloor4:Zona1 Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    ResXfloor4:Zona1,         !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    Sensible,                 !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    ResXfloor5:Zona3 Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node ResXfloor5:Zona3 In,    !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    ResXfloor5:Zona3 Heating Availability Sch,    !- Heating Availability Schedule Name
    ResXfloor5:Zona3 Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    ResXfloor5:Zona3,         !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    Sensible,                 !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    ResXfloor5:Zona2 Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node ResXfloor5:Zona2 In,    !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    ResXfloor5:Zona2 Heating Availability Sch,    !- Heating Availability Schedule Name
    ResXfloor5:Zona2 Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    ResXfloor5:Zona2,         !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    Sensible,                 !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    ResXfloor5:Zona1 Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node ResXfloor5:Zona1 In,    !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    ResXfloor5:Zona1 Heating Availability Sch,    !- Heating Availability Schedule Name
    ResXfloor5:Zona1 Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    ResXfloor5:Zona1,         !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    Sensible,                 !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

ZoneHVAC:EquipmentList,
    ResXfloor1:Zona3 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    ResXfloor1:Zona3 Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    ResXfloor1:Zona2 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    ResXfloor1:Zona2 Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    ResXfloor1:Zona1 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    ResXfloor1:Zona1 Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    ResXfloor2:Zona3 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    ResXfloor2:Zona3 Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    ResXfloor2:Zona2 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    ResXfloor2:Zona2 Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    ResXfloor2:Zona1 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    ResXfloor2:Zona1 Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    ResXfloor3:Zona3 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    ResXfloor3:Zona3 Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    ResXfloor3:Zona2 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    ResXfloor3:Zona2 Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    ResXfloor3:Zona1 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    ResXfloor3:Zona1 Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    ResXfloor4:Zona3 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    ResXfloor4:Zona3 Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    ResXfloor4:Zona2 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    ResXfloor4:Zona2 Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    ResXfloor4:Zona1 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    ResXfloor4:Zona1 Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    ResXfloor5:Zona3 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    ResXfloor5:Zona3 Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    ResXfloor5:Zona2 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    ResXfloor5:Zona2 Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    ResXfloor5:Zona1 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    ResXfloor5:Zona1 Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentConnections,
    ResXfloor1:Zona3,         !- Zone Name
    ResXfloor1:Zona3 Equipment,    !- Zone Conditioning Equipment List Name
    ResXfloor1:Zona3 Inlets,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node ResXfloor1:Zona3 Zone,    !- Zone Air Node Name
    Node ResXfloor1:Zona3 Out;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    ResXfloor1:Zona2,         !- Zone Name
    ResXfloor1:Zona2 Equipment,    !- Zone Conditioning Equipment List Name
    ResXfloor1:Zona2 Inlets,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node ResXfloor1:Zona2 Zone,    !- Zone Air Node Name
    Node ResXfloor1:Zona2 Out;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    ResXfloor1:Zona1,         !- Zone Name
    ResXfloor1:Zona1 Equipment,    !- Zone Conditioning Equipment List Name
    ResXfloor1:Zona1 Inlets,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node ResXfloor1:Zona1 Zone,    !- Zone Air Node Name
    Node ResXfloor1:Zona1 Out;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    ResXfloor2:Zona3,         !- Zone Name
    ResXfloor2:Zona3 Equipment,    !- Zone Conditioning Equipment List Name
    ResXfloor2:Zona3 Inlets,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node ResXfloor2:Zona3 Zone,    !- Zone Air Node Name
    Node ResXfloor2:Zona3 Out;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    ResXfloor2:Zona2,         !- Zone Name
    ResXfloor2:Zona2 Equipment,    !- Zone Conditioning Equipment List Name
    ResXfloor2:Zona2 Inlets,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node ResXfloor2:Zona2 Zone,    !- Zone Air Node Name
    Node ResXfloor2:Zona2 Out;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    ResXfloor2:Zona1,         !- Zone Name
    ResXfloor2:Zona1 Equipment,    !- Zone Conditioning Equipment List Name
    ResXfloor2:Zona1 Inlets,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node ResXfloor2:Zona1 Zone,    !- Zone Air Node Name
    Node ResXfloor2:Zona1 Out;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    ResXfloor3:Zona3,         !- Zone Name
    ResXfloor3:Zona3 Equipment,    !- Zone Conditioning Equipment List Name
    ResXfloor3:Zona3 Inlets,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node ResXfloor3:Zona3 Zone,    !- Zone Air Node Name
    Node ResXfloor3:Zona3 Out;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    ResXfloor3:Zona2,         !- Zone Name
    ResXfloor3:Zona2 Equipment,    !- Zone Conditioning Equipment List Name
    ResXfloor3:Zona2 Inlets,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node ResXfloor3:Zona2 Zone,    !- Zone Air Node Name
    Node ResXfloor3:Zona2 Out;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    ResXfloor3:Zona1,         !- Zone Name
    ResXfloor3:Zona1 Equipment,    !- Zone Conditioning Equipment List Name
    ResXfloor3:Zona1 Inlets,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node ResXfloor3:Zona1 Zone,    !- Zone Air Node Name
    Node ResXfloor3:Zona1 Out;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    ResXfloor4:Zona3,         !- Zone Name
    ResXfloor4:Zona3 Equipment,    !- Zone Conditioning Equipment List Name
    ResXfloor4:Zona3 Inlets,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node ResXfloor4:Zona3 Zone,    !- Zone Air Node Name
    Node ResXfloor4:Zona3 Out;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    ResXfloor4:Zona2,         !- Zone Name
    ResXfloor4:Zona2 Equipment,    !- Zone Conditioning Equipment List Name
    ResXfloor4:Zona2 Inlets,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node ResXfloor4:Zona2 Zone,    !- Zone Air Node Name
    Node ResXfloor4:Zona2 Out;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    ResXfloor4:Zona1,         !- Zone Name
    ResXfloor4:Zona1 Equipment,    !- Zone Conditioning Equipment List Name
    ResXfloor4:Zona1 Inlets,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node ResXfloor4:Zona1 Zone,    !- Zone Air Node Name
    Node ResXfloor4:Zona1 Out;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    ResXfloor5:Zona3,         !- Zone Name
    ResXfloor5:Zona3 Equipment,    !- Zone Conditioning Equipment List Name
    ResXfloor5:Zona3 Inlets,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node ResXfloor5:Zona3 Zone,    !- Zone Air Node Name
    Node ResXfloor5:Zona3 Out;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    ResXfloor5:Zona2,         !- Zone Name
    ResXfloor5:Zona2 Equipment,    !- Zone Conditioning Equipment List Name
    ResXfloor5:Zona2 Inlets,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node ResXfloor5:Zona2 Zone,    !- Zone Air Node Name
    Node ResXfloor5:Zona2 Out;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    ResXfloor5:Zona1,         !- Zone Name
    ResXfloor5:Zona1 Equipment,    !- Zone Conditioning Equipment List Name
    ResXfloor5:Zona1 Inlets,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node ResXfloor5:Zona1 Zone,    !- Zone Air Node Name
    Node ResXfloor5:Zona1 Out;    !- Zone Return Air Node or NodeList Name

NodeList,
    ResXfloor1:Zona3 Inlets,    !- Name
    Node ResXfloor1:Zona3 In;    !- Node 1 Name

NodeList,
    ResXfloor1:Zona2 Inlets,    !- Name
    Node ResXfloor1:Zona2 In;    !- Node 1 Name

NodeList,
    ResXfloor1:Zona1 Inlets,    !- Name
    Node ResXfloor1:Zona1 In;    !- Node 1 Name

NodeList,
    ResXfloor2:Zona3 Inlets,    !- Name
    Node ResXfloor2:Zona3 In;    !- Node 1 Name

NodeList,
    ResXfloor2:Zona2 Inlets,    !- Name
    Node ResXfloor2:Zona2 In;    !- Node 1 Name

NodeList,
    ResXfloor2:Zona1 Inlets,    !- Name
    Node ResXfloor2:Zona1 In;    !- Node 1 Name

NodeList,
    ResXfloor3:Zona3 Inlets,    !- Name
    Node ResXfloor3:Zona3 In;    !- Node 1 Name

NodeList,
    ResXfloor3:Zona2 Inlets,    !- Name
    Node ResXfloor3:Zona2 In;    !- Node 1 Name

NodeList,
    ResXfloor3:Zona1 Inlets,    !- Name
    Node ResXfloor3:Zona1 In;    !- Node 1 Name

NodeList,
    ResXfloor4:Zona3 Inlets,    !- Name
    Node ResXfloor4:Zona3 In;    !- Node 1 Name

NodeList,
    ResXfloor4:Zona2 Inlets,    !- Name
    Node ResXfloor4:Zona2 In;    !- Node 1 Name

NodeList,
    ResXfloor4:Zona1 Inlets,    !- Name
    Node ResXfloor4:Zona1 In;    !- Node 1 Name

NodeList,
    ResXfloor5:Zona3 Inlets,    !- Name
    Node ResXfloor5:Zona3 In;    !- Node 1 Name

NodeList,
    ResXfloor5:Zona2 Inlets,    !- Name
    Node ResXfloor5:Zona2 In;    !- Node 1 Name

NodeList,
    ResXfloor5:Zona1 Inlets,    !- Name
    Node ResXfloor5:Zona1 In;    !- Node 1 Name

EXTERNALINTERFACE,
    FunctionalMockupUnitExport;    !- Name of External Interface

EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:FROM:VARIABLE,
    ResXfloor2:Zona3,         !- OutputVariable Index Key Name
    Zone Mean Air Temperature,    !- OutputVariable Name
    ResXfloor2:Zona3_fmu;     !- FMU Variable Name

EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:FROM:VARIABLE,
    ResXfloor2:Zona2,         !- OutputVariable Index Key Name
    Zone Mean Air Temperature,    !- OutputVariable Name
    ResXfloor2:Zona2_fmu;     !- FMU Variable Name

EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:FROM:VARIABLE,
    ResXfloor2:Zona1,         !- OutputVariable Index Key Name
    Zone Mean Air Temperature,    !- OutputVariable Name
    ResXfloor2:Zona1_fmu;     !- FMU Variable Name

EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:FROM:VARIABLE,
    People ResXfloor2:Zona3,    !- OutputVariable Index Key Name
    Zone Thermal Comfort Fanger Model PMV,    !- OutputVariable Name
    PMV_Zona3_fmu;            !- FMU Variable Name

EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:FROM:VARIABLE,
    People ResXfloor2:Zona2,    !- OutputVariable Index Key Name
    Zone Thermal Comfort Fanger Model PMV,    !- OutputVariable Name
    PMV_Zona2_fmu;            !- FMU Variable Name

EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:FROM:VARIABLE,
    People ResXfloor2:Zona1,    !- OutputVariable Index Key Name
    Zone Thermal Comfort Fanger Model PMV,    !- OutputVariable Name
    PMV_Zona1_fmu;            !- FMU Variable Name

EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:FROM:VARIABLE,
    Environment,              !- OutputVariable Index Key Name
    Site Outdoor Air Drybulb Temperature,    !- OutputVariable Name
    Tout_fmu;                 !- FMU Variable Name

EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:TO:ACTUATOR,
    Heat_SP_Zona3,            !- Name
    RESXFLOOR2:ZONA3,         !- Actuated Component Unique Name
    Zone Temperature Control,    !- Actuated Component Type
    Heating Setpoint,         !- Actuated Component Control Type
    Heat_SP_Zona3_fmu,        !- FMU Variable Name
    15;                       !- Initial Value

EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:TO:ACTUATOR,
    Heat_SP_Zona2,            !- Name
    RESXFLOOR2:ZONA2,         !- Actuated Component Unique Name
    Zone Temperature Control,    !- Actuated Component Type
    Heating Setpoint,         !- Actuated Component Control Type
    Heat_SP_Zona2_fmu,        !- FMU Variable Name
    15;                       !- Initial Value

EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:TO:ACTUATOR,
    Heat_SP_Zona1,            !- Name
    RESXFLOOR2:ZONA1,         !- Actuated Component Unique Name
    Zone Temperature Control,    !- Actuated Component Type
    Heating Setpoint,         !- Actuated Component Control Type
    Heat_SP_Zona1_fmu,        !- FMU Variable Name
    15;                       !- Initial Value

WaterUse:Equipment,
    DHW ResXfloor1:Zona3,     !- Name
    DHW ResXfloor1:Zona3,     !- EndUse Subcategory
    4.22949e-07,              !- Peak Flow Rate
    _EN16798-1_RES_OCC,       !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature ResXfloor1:Zona3,    !- Target Temperature Schedule Name
    DHW Supply Temperature ResXfloor1:Zona3,    !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature ResXfloor1:Zona3,    !- Cold Water Supply Temperature Schedule Name
    ResXfloor1:Zona3,         !- Zone Name
    ,                         !- Sensible Fraction Schedule Name
    ;                         !- Latent Fraction Schedule Name

WaterUse:Equipment,
    DHW ResXfloor1:Zona2,     !- Name
    DHW ResXfloor1:Zona2,     !- EndUse Subcategory
    9.66474e-07,              !- Peak Flow Rate
    _EN16798-1_RES_OCC,       !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature ResXfloor1:Zona2,    !- Target Temperature Schedule Name
    DHW Supply Temperature ResXfloor1:Zona2,    !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature ResXfloor1:Zona2,    !- Cold Water Supply Temperature Schedule Name
    ResXfloor1:Zona2,         !- Zone Name
    ,                         !- Sensible Fraction Schedule Name
    ;                         !- Latent Fraction Schedule Name

WaterUse:Equipment,
    DHW ResXfloor1:Zona1,     !- Name
    DHW ResXfloor1:Zona1,     !- EndUse Subcategory
    1.923077e-07,             !- Peak Flow Rate
    _EN16798-1_RES_OCC,       !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature ResXfloor1:Zona1,    !- Target Temperature Schedule Name
    DHW Supply Temperature ResXfloor1:Zona1,    !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature ResXfloor1:Zona1,    !- Cold Water Supply Temperature Schedule Name
    ResXfloor1:Zona1,         !- Zone Name
    ,                         !- Sensible Fraction Schedule Name
    ;                         !- Latent Fraction Schedule Name

WaterUse:Equipment,
    DHW ResXfloor2:Zona3,     !- Name
    DHW ResXfloor2:Zona3,     !- EndUse Subcategory
    4.22949e-07,              !- Peak Flow Rate
    _EN16798-1_RES_OCC,       !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature ResXfloor2:Zona3,    !- Target Temperature Schedule Name
    DHW Supply Temperature ResXfloor2:Zona3,    !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature ResXfloor2:Zona3,    !- Cold Water Supply Temperature Schedule Name
    ResXfloor2:Zona3,         !- Zone Name
    ,                         !- Sensible Fraction Schedule Name
    ;                         !- Latent Fraction Schedule Name

WaterUse:Equipment,
    DHW ResXfloor2:Zona2,     !- Name
    DHW ResXfloor2:Zona2,     !- EndUse Subcategory
    9.66474e-07,              !- Peak Flow Rate
    _EN16798-1_RES_OCC,       !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature ResXfloor2:Zona2,    !- Target Temperature Schedule Name
    DHW Supply Temperature ResXfloor2:Zona2,    !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature ResXfloor2:Zona2,    !- Cold Water Supply Temperature Schedule Name
    ResXfloor2:Zona2,         !- Zone Name
    ,                         !- Sensible Fraction Schedule Name
    ;                         !- Latent Fraction Schedule Name

WaterUse:Equipment,
    DHW ResXfloor2:Zona1,     !- Name
    DHW ResXfloor2:Zona1,     !- EndUse Subcategory
    1.923077e-07,             !- Peak Flow Rate
    _EN16798-1_RES_OCC,       !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature ResXfloor2:Zona1,    !- Target Temperature Schedule Name
    DHW Supply Temperature ResXfloor2:Zona1,    !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature ResXfloor2:Zona1,    !- Cold Water Supply Temperature Schedule Name
    ResXfloor2:Zona1,         !- Zone Name
    ,                         !- Sensible Fraction Schedule Name
    ;                         !- Latent Fraction Schedule Name

WaterUse:Equipment,
    DHW ResXfloor3:Zona3,     !- Name
    DHW ResXfloor3:Zona3,     !- EndUse Subcategory
    4.22949e-07,              !- Peak Flow Rate
    _EN16798-1_RES_OCC,       !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature ResXfloor3:Zona3,    !- Target Temperature Schedule Name
    DHW Supply Temperature ResXfloor3:Zona3,    !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature ResXfloor3:Zona3,    !- Cold Water Supply Temperature Schedule Name
    ResXfloor3:Zona3,         !- Zone Name
    ,                         !- Sensible Fraction Schedule Name
    ;                         !- Latent Fraction Schedule Name

WaterUse:Equipment,
    DHW ResXfloor3:Zona2,     !- Name
    DHW ResXfloor3:Zona2,     !- EndUse Subcategory
    9.66474e-07,              !- Peak Flow Rate
    _EN16798-1_RES_OCC,       !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature ResXfloor3:Zona2,    !- Target Temperature Schedule Name
    DHW Supply Temperature ResXfloor3:Zona2,    !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature ResXfloor3:Zona2,    !- Cold Water Supply Temperature Schedule Name
    ResXfloor3:Zona2,         !- Zone Name
    ,                         !- Sensible Fraction Schedule Name
    ;                         !- Latent Fraction Schedule Name

WaterUse:Equipment,
    DHW ResXfloor3:Zona1,     !- Name
    DHW ResXfloor3:Zona1,     !- EndUse Subcategory
    1.923077e-07,             !- Peak Flow Rate
    _EN16798-1_RES_OCC,       !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature ResXfloor3:Zona1,    !- Target Temperature Schedule Name
    DHW Supply Temperature ResXfloor3:Zona1,    !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature ResXfloor3:Zona1,    !- Cold Water Supply Temperature Schedule Name
    ResXfloor3:Zona1,         !- Zone Name
    ,                         !- Sensible Fraction Schedule Name
    ;                         !- Latent Fraction Schedule Name

WaterUse:Equipment,
    DHW ResXfloor4:Zona3,     !- Name
    DHW ResXfloor4:Zona3,     !- EndUse Subcategory
    4.22949e-07,              !- Peak Flow Rate
    _EN16798-1_RES_OCC,       !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature ResXfloor4:Zona3,    !- Target Temperature Schedule Name
    DHW Supply Temperature ResXfloor4:Zona3,    !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature ResXfloor4:Zona3,    !- Cold Water Supply Temperature Schedule Name
    ResXfloor4:Zona3,         !- Zone Name
    ,                         !- Sensible Fraction Schedule Name
    ;                         !- Latent Fraction Schedule Name

WaterUse:Equipment,
    DHW ResXfloor4:Zona2,     !- Name
    DHW ResXfloor4:Zona2,     !- EndUse Subcategory
    9.66474e-07,              !- Peak Flow Rate
    _EN16798-1_RES_OCC,       !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature ResXfloor4:Zona2,    !- Target Temperature Schedule Name
    DHW Supply Temperature ResXfloor4:Zona2,    !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature ResXfloor4:Zona2,    !- Cold Water Supply Temperature Schedule Name
    ResXfloor4:Zona2,         !- Zone Name
    ,                         !- Sensible Fraction Schedule Name
    ;                         !- Latent Fraction Schedule Name

WaterUse:Equipment,
    DHW ResXfloor4:Zona1,     !- Name
    DHW ResXfloor4:Zona1,     !- EndUse Subcategory
    1.923077e-07,             !- Peak Flow Rate
    _EN16798-1_RES_OCC,       !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature ResXfloor4:Zona1,    !- Target Temperature Schedule Name
    DHW Supply Temperature ResXfloor4:Zona1,    !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature ResXfloor4:Zona1,    !- Cold Water Supply Temperature Schedule Name
    ResXfloor4:Zona1,         !- Zone Name
    ,                         !- Sensible Fraction Schedule Name
    ;                         !- Latent Fraction Schedule Name

WaterUse:Equipment,
    DHW ResXfloor5:Zona3,     !- Name
    DHW ResXfloor5:Zona3,     !- EndUse Subcategory
    4.22949e-07,              !- Peak Flow Rate
    _EN16798-1_RES_OCC,       !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature ResXfloor5:Zona3,    !- Target Temperature Schedule Name
    DHW Supply Temperature ResXfloor5:Zona3,    !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature ResXfloor5:Zona3,    !- Cold Water Supply Temperature Schedule Name
    ResXfloor5:Zona3,         !- Zone Name
    ,                         !- Sensible Fraction Schedule Name
    ;                         !- Latent Fraction Schedule Name

WaterUse:Equipment,
    DHW ResXfloor5:Zona2,     !- Name
    DHW ResXfloor5:Zona2,     !- EndUse Subcategory
    9.66474e-07,              !- Peak Flow Rate
    _EN16798-1_RES_OCC,       !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature ResXfloor5:Zona2,    !- Target Temperature Schedule Name
    DHW Supply Temperature ResXfloor5:Zona2,    !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature ResXfloor5:Zona2,    !- Cold Water Supply Temperature Schedule Name
    ResXfloor5:Zona2,         !- Zone Name
    ,                         !- Sensible Fraction Schedule Name
    ;                         !- Latent Fraction Schedule Name

WaterUse:Equipment,
    DHW ResXfloor5:Zona1,     !- Name
    DHW ResXfloor5:Zona1,     !- EndUse Subcategory
    1.923077e-07,             !- Peak Flow Rate
    _EN16798-1_RES_OCC,       !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature ResXfloor5:Zona1,    !- Target Temperature Schedule Name
    DHW Supply Temperature ResXfloor5:Zona1,    !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature ResXfloor5:Zona1,    !- Cold Water Supply Temperature Schedule Name
    ResXfloor5:Zona1,         !- Zone Name
    ,                         !- Sensible Fraction Schedule Name
    ;                         !- Latent Fraction Schedule Name

OUTPUT:VARIABLEDICTIONARY,
    regular,                  !- Key Field
    Name;                     !- Sort Option

OUTPUT:ENERGYMANAGEMENTSYSTEM,
    Verbose,                  !- Actuator Availability Dictionary Reporting
    Verbose,                  !- Internal Variable Availability Dictionary Reporting
    None;                     !- EMS Runtime Language Debug Output Level

Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,    !- Report 1 Name
    DemandEndUseComponentsSummary,    !- Report 2 Name
    SensibleHeatGainSummary,    !- Report 3 Name
    InputVerificationandResultsSummary,    !- Report 4 Name
    AdaptiveComfortSummary,    !- Report 5 Name
    Standard62.1Summary,      !- Report 6 Name
    ClimaticDataSummary,      !- Report 7 Name
    EquipmentSummary,         !- Report 8 Name
    EnvelopeSummary,          !- Report 9 Name
    LightingSummary,          !- Report 10 Name
    HVACSizingSummary,        !- Report 11 Name
    SystemSummary,            !- Report 12 Name
    ComponentSizingSummary,    !- Report 13 Name
    OutdoorAirSummary,        !- Report 14 Name
    ObjectCountSummary,       !- Report 15 Name
    EndUseEnergyConsumptionOtherFuelsMonthly,    !- Report 16 Name
    PeakEnergyEndUseOtherFuelsMonthly;    !- Report 17 Name

OutputControl:Table:Style,
    TabAndHTML,               !- Column Separator
    JtoKWH;                   !- Unit Conversion

OutputControl:ReportingTolerances,
    1.11,                     !- Tolerance for Time Heating Setpoint Not Met
    1.11;                     !- Tolerance for Time Cooling Setpoint Not Met

OUTPUT:VARIABLE,
    ResXfloor2:Zona3,         !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    ResXfloor2:Zona2,         !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    ResXfloor2:Zona1,         !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    People ResXfloor2:Zona3,    !- Key Value
    Zone Thermal Comfort Fanger Model PMV,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    People ResXfloor2:Zona2,    !- Key Value
    Zone Thermal Comfort Fanger Model PMV,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    People ResXfloor2:Zona1,    !- Key Value
    Zone Thermal Comfort Fanger Model PMV,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    Environment,              !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Meter,
    Electricity:Facility,     !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    NATURALGAS:Facility,      !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Electricity,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:EnvironmentalImpactFactors,
    Timestep;                 !- Reporting Frequency

EnvironmentalImpactFactors,
    0.3,                      !- District Heating Efficiency
    3,                        !- District Cooling COP
    0.25,                     !- Steam Conversion Efficiency
    80.7272,                  !- Total Carbon Equivalent Emission Factor From N2O
    6.2727,                   !- Total Carbon Equivalent Emission Factor From CH4
    0.2727;                   !- Total Carbon Equivalent Emission Factor From CO2

Output:Diagnostics,
    DisplayAdvancedReportVariables;    !- Key 1