!- Linux Line endings 

Version,
    9.6;                      !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    No,                       !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    ,                         !- Do HVAC Sizing Simulation for Sizing Periods
    ;                         !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    Building,                 !- Name
    0,                        !- North Axis
    Suburbs,                  !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.4,                      !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days

ShadowCalculation,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    20,                       !- Shading Calculation Update Frequency
    15000,                    !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,        !- Polygon Clipping Algorithm
    ,                         !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling;    !- Sky Diffuse Modeling Algorithm

SurfaceConvectionAlgorithm:Inside,
    TARP;                     !- Algorithm

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                    !- Algorithm

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    2000,                     !- Surface Temperature Upper Limit
    1e-08,                    !- Minimum Surface Convection Heat Transfer Coefficient Value
    1000;                     !- Maximum Surface Convection Heat Transfer Coefficient Value

ZoneCapacitanceMultiplier:ResearchSpecial,
    All,                      !- Name
    ,                         !- Zone or ZoneList Name
    1,                        !- Temperature Capacity Multiplier
    1,                        !- Humidity Capacity Multiplier
    1,                        !- Carbon Dioxide Capacity Multiplier
    1;                        !- Generic Contaminant Capacity Multiplier

Timestep,
    6;                        !- Number of Timesteps per Hour

ConvergenceLimits,
    1,                        !- Minimum System Timestep
    25;                       !- Maximum HVAC Iterations

Site:Location,
    Untitled (01-01:31-12)  (01-01:31-12),    !- Name
    45.22,                    !- Latitude
    7.65,                     !- Longitude
    1,                        !- Time Zone
    287;                      !- Elevation

SizingPeriod:DesignDay,
    Summer Design Day in Untitled (01-01:31-12) Giu,    !- Name
    6,                        !- Month
    15,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    31.8,                     !- Maximum DryBulb Temperature
    11.1,                     !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    22.9,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    97924.4,                  !- Barometric Pressure
    0,                        !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    Yes,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.98;                     !- Sky Clearness

SizingPeriod:DesignDay,
    Summer Design Day in Untitled (01-01:31-12) Lug,    !- Name
    7,                        !- Month
    15,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    32.1,                     !- Maximum DryBulb Temperature
    11,                       !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    22.8,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    97924.4,                  !- Barometric Pressure
    0,                        !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    Yes,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.98;                     !- Sky Clearness

SizingPeriod:DesignDay,
    Summer Design Day in Untitled (01-01:31-12) Ago,    !- Name
    8,                        !- Month
    15,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    32.8,                     !- Maximum DryBulb Temperature
    11.5,                     !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    23.5,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    97924.4,                  !- Barometric Pressure
    0,                        !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    Yes,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.98;                     !- Sky Clearness

SizingPeriod:DesignDay,
    Summer Design Day in Untitled (01-01:31-12) Set,    !- Name
    9,                        !- Month
    15,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    29,                       !- Maximum DryBulb Temperature
    11.5,                     !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    20.2,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    97924.4,                  !- Barometric Pressure
    0,                        !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    Yes,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.98;                     !- Sky Clearness

SizingPeriod:DesignDay,
    Winter Design Day in Untitled (01-01:31-12),    !- Name
    1,                        !- Month
    15,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    -5.9,                     !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    -5.9,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    97924.4,                  !- Barometric Pressure
    0.6,                      !- Wind Speed
    300,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ,                         !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0;                        !- Sky Clearness

RunPeriod,
    Untitled (01-01:31-12),    !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    2002,                     !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    2002,                     !- End Year
    ,                         !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    Yes,                      !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes,                      !- Use Weather File Snow Indicators
    No;                       !- Treat Weather as Actual

RunPeriodControl:DaylightSavingTime,
    Last Sunday in March,     !- Start Date
    Last Sunday in October;    !- End Date

Site:GroundTemperature:BuildingSurface,
    18,                       !- January Ground Temperature
    18,                       !- February Ground Temperature
    18,                       !- March Ground Temperature
    18,                       !- April Ground Temperature
    18,                       !- May Ground Temperature
    18,                       !- June Ground Temperature
    18,                       !- July Ground Temperature
    18,                       !- August Ground Temperature
    18,                       !- September Ground Temperature
    18,                       !- October Ground Temperature
    18,                       !- November Ground Temperature
    18;                       !- December Ground Temperature

Site:GroundTemperature:FCfactorMethod,
    1.99,                     !- January Ground Temperature
    1.11,                     !- February Ground Temperature
    2.67,                     !- March Ground Temperature
    5.12,                     !- April Ground Temperature
    11.52,                    !- May Ground Temperature
    16.46,                    !- June Ground Temperature
    19.79,                    !- July Ground Temperature
    20.81,                    !- August Ground Temperature
    19.08,                    !- September Ground Temperature
    15.24,                    !- October Ground Temperature
    10.12,                    !- November Ground Temperature
    5.36;                     !- December Ground Temperature

Site:GroundTemperature:Shallow,
    14,                       !- January Surface Ground Temperature
    14,                       !- February Surface Ground Temperature
    14,                       !- March Surface Ground Temperature
    14,                       !- April Surface Ground Temperature
    14,                       !- May Surface Ground Temperature
    14,                       !- June Surface Ground Temperature
    14,                       !- July Surface Ground Temperature
    14,                       !- August Surface Ground Temperature
    14,                       !- September Surface Ground Temperature
    14,                       !- October Surface Ground Temperature
    14,                       !- November Surface Ground Temperature
    14;                       !- December Surface Ground Temperature

Site:GroundTemperature:Deep,
    14,                       !- January Deep Ground Temperature
    14,                       !- February Deep Ground Temperature
    14,                       !- March Deep Ground Temperature
    14,                       !- April Deep Ground Temperature
    14,                       !- May Deep Ground Temperature
    14,                       !- June Deep Ground Temperature
    14,                       !- July Deep Ground Temperature
    14,                       !- August Deep Ground Temperature
    14,                       !- September Deep Ground Temperature
    14,                       !- October Deep Ground Temperature
    14,                       !- November Deep Ground Temperature
    14;                       !- December Deep Ground Temperature

Site:GroundReflectance,
    0.2,                      !- January Ground Reflectance
    0.2,                      !- February Ground Reflectance
    0.2,                      !- March Ground Reflectance
    0.2,                      !- April Ground Reflectance
    0.2,                      !- May Ground Reflectance
    0.2,                      !- June Ground Reflectance
    0.2,                      !- July Ground Reflectance
    0.2,                      !- August Ground Reflectance
    0.2,                      !- September Ground Reflectance
    0.2,                      !- October Ground Reflectance
    0.2,                      !- November Ground Reflectance
    0.2;                      !- December Ground Reflectance

Site:GroundReflectance:SnowModifier,
    2,                        !- Ground Reflected Solar Modifier
    2;                        !- Daylighting Ground Reflected Solar Modifier

ScheduleTypeLimits,
    Any Number;               !- Name

ScheduleTypeLimits,
    Fraction,                 !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Temperature,              !- Name
    -60,                      !- Lower Limit Value
    200,                      !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Control Type,             !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    On/Off,                   !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

Schedule:Day:Hourly,
    0,                        !- Name
    Any Number,               !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

Schedule:Day:Hourly,
    50,                       !- Name
    Any Number,               !- Schedule Type Limits Name
    50,                       !- Hour 1
    50,                       !- Hour 2
    50,                       !- Hour 3
    50,                       !- Hour 4
    50,                       !- Hour 5
    50,                       !- Hour 6
    50,                       !- Hour 7
    50,                       !- Hour 8
    50,                       !- Hour 9
    50,                       !- Hour 10
    50,                       !- Hour 11
    50,                       !- Hour 12
    50,                       !- Hour 13
    50,                       !- Hour 14
    50,                       !- Hour 15
    50,                       !- Hour 16
    50,                       !- Hour 17
    50,                       !- Hour 18
    50,                       !- Hour 19
    50,                       !- Hour 20
    50,                       !- Hour 21
    50,                       !- Hour 22
    50,                       !- Hour 23
    50;                       !- Hour 24

Schedule:Day:Hourly,
    Off,                      !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

Schedule:Day:Hourly,
    Summer Control Type Day Sch,    !- Name
    Control Type,             !- Schedule Type Limits Name
    4,                        !- Hour 1
    4,                        !- Hour 2
    4,                        !- Hour 3
    4,                        !- Hour 4
    4,                        !- Hour 5
    4,                        !- Hour 6
    4,                        !- Hour 7
    4,                        !- Hour 8
    4,                        !- Hour 9
    4,                        !- Hour 10
    4,                        !- Hour 11
    4,                        !- Hour 12
    4,                        !- Hour 13
    4,                        !- Hour 14
    4,                        !- Hour 15
    4,                        !- Hour 16
    4,                        !- Hour 17
    4,                        !- Hour 18
    4,                        !- Hour 19
    4,                        !- Hour 20
    4,                        !- Hour 21
    4,                        !- Hour 22
    4,                        !- Hour 23
    4;                        !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch,    !- Name
    Control Type,             !- Schedule Type Limits Name
    4,                        !- Hour 1
    4,                        !- Hour 2
    4,                        !- Hour 3
    4,                        !- Hour 4
    4,                        !- Hour 5
    4,                        !- Hour 6
    4,                        !- Hour 7
    4,                        !- Hour 8
    4,                        !- Hour 9
    4,                        !- Hour 10
    4,                        !- Hour 11
    4,                        !- Hour 12
    4,                        !- Hour 13
    4,                        !- Hour 14
    4,                        !- Hour 15
    4,                        !- Hour 16
    4,                        !- Hour 17
    4,                        !- Hour 18
    4,                        !- Hour 19
    4,                        !- Hour 20
    4,                        !- Hour 21
    4,                        !- Hour 22
    4,                        !- Hour 23
    4;                        !- Hour 24

Schedule:Day:Hourly,
    Summer Control Type Day Sch - cool,    !- Name
    Control Type,             !- Schedule Type Limits Name
    2,                        !- Hour 1
    2,                        !- Hour 2
    2,                        !- Hour 3
    2,                        !- Hour 4
    2,                        !- Hour 5
    2,                        !- Hour 6
    2,                        !- Hour 7
    2,                        !- Hour 8
    2,                        !- Hour 9
    2,                        !- Hour 10
    2,                        !- Hour 11
    2,                        !- Hour 12
    2,                        !- Hour 13
    2,                        !- Hour 14
    2,                        !- Hour 15
    2,                        !- Hour 16
    2,                        !- Hour 17
    2,                        !- Hour 18
    2,                        !- Hour 19
    2,                        !- Hour 20
    2,                        !- Hour 21
    2,                        !- Hour 22
    2,                        !- Hour 23
    2;                        !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch - heat,    !- Name
    Control Type,             !- Schedule Type Limits Name
    1,                        !- Hour 1
    1,                        !- Hour 2
    1,                        !- Hour 3
    1,                        !- Hour 4
    1,                        !- Hour 5
    1,                        !- Hour 6
    1,                        !- Hour 7
    1,                        !- Hour 8
    1,                        !- Hour 9
    1,                        !- Hour 10
    1,                        !- Hour 11
    1,                        !- Hour 12
    1,                        !- Hour 13
    1,                        !- Hour 14
    1,                        !- Hour 15
    1,                        !- Hour 16
    1,                        !- Hour 17
    1,                        !- Hour 18
    1,                        !- Hour 19
    1,                        !- Hour 20
    1,                        !- Hour 21
    1,                        !- Hour 22
    1,                        !- Hour 23
    1;                        !- Hour 24

Schedule:Week:Daily,
    Off,                      !- Name
    Off,                      !- Sunday ScheduleDay Name
    Off,                      !- Monday ScheduleDay Name
    Off,                      !- Tuesday ScheduleDay Name
    Off,                      !- Wednesday ScheduleDay Name
    Off,                      !- Thursday ScheduleDay Name
    Off,                      !- Friday ScheduleDay Name
    Off,                      !- Saturday ScheduleDay Name
    Off,                      !- Holiday ScheduleDay Name
    Off,                      !- SummerDesignDay ScheduleDay Name
    Off,                      !- WinterDesignDay ScheduleDay Name
    Off,                      !- CustomDay1 ScheduleDay Name
    Off;                      !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Summer Control Type Week Sch,    !- Name
    Summer Control Type Day Sch,    !- Sunday ScheduleDay Name
    Summer Control Type Day Sch,    !- Monday ScheduleDay Name
    Summer Control Type Day Sch,    !- Tuesday ScheduleDay Name
    Summer Control Type Day Sch,    !- Wednesday ScheduleDay Name
    Summer Control Type Day Sch,    !- Thursday ScheduleDay Name
    Summer Control Type Day Sch,    !- Friday ScheduleDay Name
    Summer Control Type Day Sch,    !- Saturday ScheduleDay Name
    Summer Control Type Day Sch,    !- Holiday ScheduleDay Name
    Summer Control Type Day Sch,    !- SummerDesignDay ScheduleDay Name
    Summer Control Type Day Sch,    !- WinterDesignDay ScheduleDay Name
    Summer Control Type Day Sch,    !- CustomDay1 ScheduleDay Name
    Summer Control Type Day Sch;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Winter Control Type Week Sch,    !- Name
    Winter Control Type Day Sch,    !- Sunday ScheduleDay Name
    Winter Control Type Day Sch,    !- Monday ScheduleDay Name
    Winter Control Type Day Sch,    !- Tuesday ScheduleDay Name
    Winter Control Type Day Sch,    !- Wednesday ScheduleDay Name
    Winter Control Type Day Sch,    !- Thursday ScheduleDay Name
    Winter Control Type Day Sch,    !- Friday ScheduleDay Name
    Winter Control Type Day Sch,    !- Saturday ScheduleDay Name
    Winter Control Type Day Sch,    !- Holiday ScheduleDay Name
    Winter Control Type Day Sch,    !- SummerDesignDay ScheduleDay Name
    Winter Control Type Day Sch,    !- WinterDesignDay ScheduleDay Name
    Winter Control Type Day Sch,    !- CustomDay1 ScheduleDay Name
    Winter Control Type Day Sch;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Summer Control Type Week Sch - cool,    !- Name
    Summer Control Type Day Sch - cool,    !- Sunday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Monday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Tuesday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Wednesday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Thursday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Friday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Saturday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Holiday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- SummerDesignDay ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- WinterDesignDay ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- CustomDay1 ScheduleDay Name
    Summer Control Type Day Sch - cool;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Winter Control Type Week Sch - heat,    !- Name
    Winter Control Type Day Sch - heat,    !- Sunday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Monday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Tuesday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Wednesday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Thursday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Friday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Saturday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Holiday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- SummerDesignDay ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- WinterDesignDay ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- CustomDay1 ScheduleDay Name
    Winter Control Type Day Sch - heat;    !- CustomDay2 ScheduleDay Name

Schedule:Year,
    Zone Control Type Sched,    !- Name
    Control Type,             !- Schedule Type Limits Name
    Winter Control Type Week Sch,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    3,                        !- End Month 1
    31,                       !- End Day 1
    Summer Control Type Week Sch,    !- ScheduleWeek Name 2
    4,                        !- Start Month 2
    1,                        !- Start Day 2
    9,                        !- End Month 2
    30,                       !- End Day 2
    Winter Control Type Week Sch,    !- ScheduleWeek Name 3
    10,                       !- Start Month 3
    1,                        !- Start Day 3
    12,                       !- End Month 3
    31;                       !- End Day 3

Schedule:Compact,
    On,                       !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    Off,                      !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Work efficiency,          !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    OpaqueShade,              !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Zone Comfort Control Type Sched,    !- Name
    Control Type,             !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Design Days Only,         !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0;                        !- Field 7

Schedule:Compact,
    TypOperativeTempControlSch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    0.0,                      !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0.5;                      !- Field 7

Schedule:Compact,
    OnWinterDesignDay,        !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WinterDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0;                        !- Field 7

Schedule:Compact,
    OnSummerDesignDay,        !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0;                        !- Field 7

Schedule:Compact,
    On 24/7,                  !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    Office_OpenOff_Equip,     !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.05394,                  !- Field 4
    Until: 20:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0.05394,                  !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    0.05394,                  !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    0.05394,                  !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    0;                        !- Field 17

Schedule:Compact,
    Default Air Velocity for Comfort Calculations,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.1370;                   !- Field 4

Schedule:Compact,
    _Summer_Ventilation,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 15 Apr,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 14 Oct,          !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 31 Dec,          !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    0;                        !- Field 12

Schedule:Compact,
    16798-1_activationOcc,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 08:00,             !- Field 3
    0,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    0,                        !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    0,                        !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    0;                        !- Field 17

Schedule:Compact,
    16798-1_OpenOff_Occ,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 08:00,             !- Field 3
    0,                        !- Field 4
    Until: 09:00,             !- Field 5
    0.25,                     !- Field 6
    Until: 11:00,             !- Field 7
    0.6,                      !- Field 8
    Until: 13:00,             !- Field 9
    0.7,                      !- Field 10
    Until: 14:00,             !- Field 11
    0.4,                      !- Field 12
    Until: 15:00,             !- Field 13
    0.6,                      !- Field 14
    Until: 17:00,             !- Field 15
    0.7,                      !- Field 16
    Until: 18:00,             !- Field 17
    0.6,                      !- Field 18
    Until: 19:00,             !- Field 19
    0.2,                      !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    For: Weekends,            !- Field 23
    Until: 24:00,             !- Field 24
    0,                        !- Field 25
    For: Holidays,            !- Field 26
    Until: 24:00,             !- Field 27
    0,                        !- Field 28
    For: WinterDesignDay AllOtherDays,    !- Field 29
    Until: 24:00,             !- Field 30
    0;                        !- Field 31

Schedule:Compact,
    Activity Schedule 285,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    110.7;                    !- Field 4

Schedule:Compact,
    Clothing Schedule 285,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 292,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    110.7;                    !- Field 4

Schedule:Compact,
    Clothing Schedule 292,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 299,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    110.7;                    !- Field 4

Schedule:Compact,
    Clothing Schedule 299,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 306,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    110.7;                    !- Field 4

Schedule:Compact,
    Clothing Schedule 306,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 313,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    110.7;                    !- Field 4

Schedule:Compact,
    Clothing Schedule 313,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 337,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    110.7;                    !- Field 4

Schedule:Compact,
    Clothing Schedule 337,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 344,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    110.7;                    !- Field 4

Schedule:Compact,
    Clothing Schedule 344,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 351,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    110.7;                    !- Field 4

Schedule:Compact,
    Clothing Schedule 351,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 358,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    110.7;                    !- Field 4

Schedule:Compact,
    Clothing Schedule 358,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 365,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    110.7;                    !- Field 4

Schedule:Compact,
    Clothing Schedule 365,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Transmittance schedule for Building 1 - Component block 2,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for Building 1 - Component block 1,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for Building 1 - Component block 3,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Block1:OfficeXSWX1f Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 15 Apr,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    16,                       !- Field 4
    Until: 19:00,             !- Field 5
    20,                       !- Field 6
    Until: 24:00,             !- Field 7
    16,                       !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    20,                       !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    16,                       !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    16,                       !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    -50,                      !- Field 20
    Through: 14 Oct,          !- Field 21
    For: AllDays,             !- Field 22
    Until: 24:00,             !- Field 23
    -50,                      !- Field 24
    Through: 31 Dec,          !- Field 25
    For: Weekdays SummerDesignDay,    !- Field 26
    Until: 05:00,             !- Field 27
    16,                       !- Field 28
    Until: 19:00,             !- Field 29
    20,                       !- Field 30
    Until: 24:00,             !- Field 31
    16,                       !- Field 32
    For: WinterDesignDay,     !- Field 33
    Until: 24:00,             !- Field 34
    20,                       !- Field 35
    For: Weekends,            !- Field 36
    Until: 24:00,             !- Field 37
    16,                       !- Field 38
    For: Holidays,            !- Field 39
    Until: 24:00,             !- Field 40
    16,                       !- Field 41
    For: AllOtherDays,        !- Field 42
    Until: 24:00,             !- Field 43
    -50;                      !- Field 44

Schedule:Compact,
    Block1:OfficeXSWX1f Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 15 Apr,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    1,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    1,                        !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    1,                        !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    1,                        !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    0,                        !- Field 20
    Through: 14 Oct,          !- Field 21
    For: AllDays,             !- Field 22
    Until: 24:00,             !- Field 23
    0,                        !- Field 24
    Through: 31 Dec,          !- Field 25
    For: Weekdays SummerDesignDay,    !- Field 26
    Until: 05:00,             !- Field 27
    1,                        !- Field 28
    Until: 19:00,             !- Field 29
    1,                        !- Field 30
    Until: 24:00,             !- Field 31
    1,                        !- Field 32
    For: WinterDesignDay,     !- Field 33
    Until: 24:00,             !- Field 34
    1,                        !- Field 35
    For: Weekends,            !- Field 36
    Until: 24:00,             !- Field 37
    1,                        !- Field 38
    For: Holidays,            !- Field 39
    Until: 24:00,             !- Field 40
    1,                        !- Field 41
    For: AllOtherDays,        !- Field 42
    Until: 24:00,             !- Field 43
    0;                        !- Field 44

Schedule:Compact,
    Block1:OfficeXSWX1f Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 15 Apr,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100,                      !- Field 4
    Through: 14 Oct,          !- Field 5
    For: Weekdays SummerDesignDay,    !- Field 6
    Until: 05:00,             !- Field 7
    32,                       !- Field 8
    Until: 19:00,             !- Field 9
    26,                       !- Field 10
    Until: 24:00,             !- Field 11
    32,                       !- Field 12
    For: WinterDesignDay,     !- Field 13
    Until: 24:00,             !- Field 14
    100,                      !- Field 15
    For: Weekends,            !- Field 16
    Until: 24:00,             !- Field 17
    100,                      !- Field 18
    For: Holidays,            !- Field 19
    Until: 24:00,             !- Field 20
    100,                      !- Field 21
    For: AllOtherDays,        !- Field 22
    Until: 24:00,             !- Field 23
    100,                      !- Field 24
    Through: 31 Dec,          !- Field 25
    For: AllDays,             !- Field 26
    Until: 24:00,             !- Field 27
    100;                      !- Field 28

Schedule:Compact,
    Block1:OfficeXSWX1f Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 15 Apr,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 14 Oct,          !- Field 5
    For: Weekdays SummerDesignDay,    !- Field 6
    Until: 05:00,             !- Field 7
    1,                        !- Field 8
    Until: 19:00,             !- Field 9
    1,                        !- Field 10
    Until: 24:00,             !- Field 11
    1,                        !- Field 12
    For: WinterDesignDay,     !- Field 13
    Until: 24:00,             !- Field 14
    0,                        !- Field 15
    For: Weekends,            !- Field 16
    Until: 24:00,             !- Field 17
    0,                        !- Field 18
    For: Holidays,            !- Field 19
    Until: 24:00,             !- Field 20
    0,                        !- Field 21
    For: AllOtherDays,        !- Field 22
    Until: 24:00,             !- Field 23
    0,                        !- Field 24
    Through: 31 Dec,          !- Field 25
    For: AllDays,             !- Field 26
    Until: 24:00,             !- Field 27
    0;                        !- Field 28

Schedule:Compact,
    Block1:OfficeXSWX1f Humidifying RH Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60;                       !- Field 4

Schedule:Compact,
    Block1:OfficeXSWX1f Dehumidifying RH Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60;                       !- Field 4

Schedule:Compact,
    Block1:OfficeXSEX1f Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 15 Apr,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    16,                       !- Field 4
    Until: 19:00,             !- Field 5
    20,                       !- Field 6
    Until: 24:00,             !- Field 7
    16,                       !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    20,                       !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    16,                       !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    16,                       !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    -50,                      !- Field 20
    Through: 14 Oct,          !- Field 21
    For: AllDays,             !- Field 22
    Until: 24:00,             !- Field 23
    -50,                      !- Field 24
    Through: 31 Dec,          !- Field 25
    For: Weekdays SummerDesignDay,    !- Field 26
    Until: 05:00,             !- Field 27
    16,                       !- Field 28
    Until: 19:00,             !- Field 29
    20,                       !- Field 30
    Until: 24:00,             !- Field 31
    16,                       !- Field 32
    For: WinterDesignDay,     !- Field 33
    Until: 24:00,             !- Field 34
    20,                       !- Field 35
    For: Weekends,            !- Field 36
    Until: 24:00,             !- Field 37
    16,                       !- Field 38
    For: Holidays,            !- Field 39
    Until: 24:00,             !- Field 40
    16,                       !- Field 41
    For: AllOtherDays,        !- Field 42
    Until: 24:00,             !- Field 43
    -50;                      !- Field 44

Schedule:Compact,
    Block1:OfficeXSEX1f Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 15 Apr,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    1,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    1,                        !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    1,                        !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    1,                        !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    0,                        !- Field 20
    Through: 14 Oct,          !- Field 21
    For: AllDays,             !- Field 22
    Until: 24:00,             !- Field 23
    0,                        !- Field 24
    Through: 31 Dec,          !- Field 25
    For: Weekdays SummerDesignDay,    !- Field 26
    Until: 05:00,             !- Field 27
    1,                        !- Field 28
    Until: 19:00,             !- Field 29
    1,                        !- Field 30
    Until: 24:00,             !- Field 31
    1,                        !- Field 32
    For: WinterDesignDay,     !- Field 33
    Until: 24:00,             !- Field 34
    1,                        !- Field 35
    For: Weekends,            !- Field 36
    Until: 24:00,             !- Field 37
    1,                        !- Field 38
    For: Holidays,            !- Field 39
    Until: 24:00,             !- Field 40
    1,                        !- Field 41
    For: AllOtherDays,        !- Field 42
    Until: 24:00,             !- Field 43
    0;                        !- Field 44

Schedule:Compact,
    Block1:OfficeXSEX1f Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 15 Apr,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100,                      !- Field 4
    Through: 14 Oct,          !- Field 5
    For: Weekdays SummerDesignDay,    !- Field 6
    Until: 05:00,             !- Field 7
    32,                       !- Field 8
    Until: 19:00,             !- Field 9
    26,                       !- Field 10
    Until: 24:00,             !- Field 11
    32,                       !- Field 12
    For: WinterDesignDay,     !- Field 13
    Until: 24:00,             !- Field 14
    100,                      !- Field 15
    For: Weekends,            !- Field 16
    Until: 24:00,             !- Field 17
    100,                      !- Field 18
    For: Holidays,            !- Field 19
    Until: 24:00,             !- Field 20
    100,                      !- Field 21
    For: AllOtherDays,        !- Field 22
    Until: 24:00,             !- Field 23
    100,                      !- Field 24
    Through: 31 Dec,          !- Field 25
    For: AllDays,             !- Field 26
    Until: 24:00,             !- Field 27
    100;                      !- Field 28

Schedule:Compact,
    Block1:OfficeXSEX1f Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 15 Apr,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 14 Oct,          !- Field 5
    For: Weekdays SummerDesignDay,    !- Field 6
    Until: 05:00,             !- Field 7
    1,                        !- Field 8
    Until: 19:00,             !- Field 9
    1,                        !- Field 10
    Until: 24:00,             !- Field 11
    1,                        !- Field 12
    For: WinterDesignDay,     !- Field 13
    Until: 24:00,             !- Field 14
    0,                        !- Field 15
    For: Weekends,            !- Field 16
    Until: 24:00,             !- Field 17
    0,                        !- Field 18
    For: Holidays,            !- Field 19
    Until: 24:00,             !- Field 20
    0,                        !- Field 21
    For: AllOtherDays,        !- Field 22
    Until: 24:00,             !- Field 23
    0,                        !- Field 24
    Through: 31 Dec,          !- Field 25
    For: AllDays,             !- Field 26
    Until: 24:00,             !- Field 27
    0;                        !- Field 28

Schedule:Compact,
    Block1:OfficeXSEX1f Humidifying RH Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60;                       !- Field 4

Schedule:Compact,
    Block1:OfficeXSEX1f Dehumidifying RH Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60;                       !- Field 4

Schedule:Compact,
    Block1:OfficeXNWX1f Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 15 Apr,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    16,                       !- Field 4
    Until: 19:00,             !- Field 5
    20,                       !- Field 6
    Until: 24:00,             !- Field 7
    16,                       !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    20,                       !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    16,                       !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    16,                       !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    -50,                      !- Field 20
    Through: 14 Oct,          !- Field 21
    For: AllDays,             !- Field 22
    Until: 24:00,             !- Field 23
    -50,                      !- Field 24
    Through: 31 Dec,          !- Field 25
    For: Weekdays SummerDesignDay,    !- Field 26
    Until: 05:00,             !- Field 27
    16,                       !- Field 28
    Until: 19:00,             !- Field 29
    20,                       !- Field 30
    Until: 24:00,             !- Field 31
    16,                       !- Field 32
    For: WinterDesignDay,     !- Field 33
    Until: 24:00,             !- Field 34
    20,                       !- Field 35
    For: Weekends,            !- Field 36
    Until: 24:00,             !- Field 37
    16,                       !- Field 38
    For: Holidays,            !- Field 39
    Until: 24:00,             !- Field 40
    16,                       !- Field 41
    For: AllOtherDays,        !- Field 42
    Until: 24:00,             !- Field 43
    -50;                      !- Field 44

Schedule:Compact,
    Block1:OfficeXNWX1f Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 15 Apr,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    1,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    1,                        !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    1,                        !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    1,                        !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    0,                        !- Field 20
    Through: 14 Oct,          !- Field 21
    For: AllDays,             !- Field 22
    Until: 24:00,             !- Field 23
    0,                        !- Field 24
    Through: 31 Dec,          !- Field 25
    For: Weekdays SummerDesignDay,    !- Field 26
    Until: 05:00,             !- Field 27
    1,                        !- Field 28
    Until: 19:00,             !- Field 29
    1,                        !- Field 30
    Until: 24:00,             !- Field 31
    1,                        !- Field 32
    For: WinterDesignDay,     !- Field 33
    Until: 24:00,             !- Field 34
    1,                        !- Field 35
    For: Weekends,            !- Field 36
    Until: 24:00,             !- Field 37
    1,                        !- Field 38
    For: Holidays,            !- Field 39
    Until: 24:00,             !- Field 40
    1,                        !- Field 41
    For: AllOtherDays,        !- Field 42
    Until: 24:00,             !- Field 43
    0;                        !- Field 44

Schedule:Compact,
    Block1:OfficeXNWX1f Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 15 Apr,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100,                      !- Field 4
    Through: 14 Oct,          !- Field 5
    For: Weekdays SummerDesignDay,    !- Field 6
    Until: 05:00,             !- Field 7
    32,                       !- Field 8
    Until: 19:00,             !- Field 9
    26,                       !- Field 10
    Until: 24:00,             !- Field 11
    32,                       !- Field 12
    For: WinterDesignDay,     !- Field 13
    Until: 24:00,             !- Field 14
    100,                      !- Field 15
    For: Weekends,            !- Field 16
    Until: 24:00,             !- Field 17
    100,                      !- Field 18
    For: Holidays,            !- Field 19
    Until: 24:00,             !- Field 20
    100,                      !- Field 21
    For: AllOtherDays,        !- Field 22
    Until: 24:00,             !- Field 23
    100,                      !- Field 24
    Through: 31 Dec,          !- Field 25
    For: AllDays,             !- Field 26
    Until: 24:00,             !- Field 27
    100;                      !- Field 28

Schedule:Compact,
    Block1:OfficeXNWX1f Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 15 Apr,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 14 Oct,          !- Field 5
    For: Weekdays SummerDesignDay,    !- Field 6
    Until: 05:00,             !- Field 7
    1,                        !- Field 8
    Until: 19:00,             !- Field 9
    1,                        !- Field 10
    Until: 24:00,             !- Field 11
    1,                        !- Field 12
    For: WinterDesignDay,     !- Field 13
    Until: 24:00,             !- Field 14
    0,                        !- Field 15
    For: Weekends,            !- Field 16
    Until: 24:00,             !- Field 17
    0,                        !- Field 18
    For: Holidays,            !- Field 19
    Until: 24:00,             !- Field 20
    0,                        !- Field 21
    For: AllOtherDays,        !- Field 22
    Until: 24:00,             !- Field 23
    0,                        !- Field 24
    Through: 31 Dec,          !- Field 25
    For: AllDays,             !- Field 26
    Until: 24:00,             !- Field 27
    0;                        !- Field 28

Schedule:Compact,
    Block1:OfficeXNWX1f Humidifying RH Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60;                       !- Field 4

Schedule:Compact,
    Block1:OfficeXNWX1f Dehumidifying RH Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60;                       !- Field 4

Schedule:Compact,
    Block1:OfficeXNEX1f Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 15 Apr,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    16,                       !- Field 4
    Until: 19:00,             !- Field 5
    20,                       !- Field 6
    Until: 24:00,             !- Field 7
    16,                       !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    20,                       !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    16,                       !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    16,                       !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    -50,                      !- Field 20
    Through: 14 Oct,          !- Field 21
    For: AllDays,             !- Field 22
    Until: 24:00,             !- Field 23
    -50,                      !- Field 24
    Through: 31 Dec,          !- Field 25
    For: Weekdays SummerDesignDay,    !- Field 26
    Until: 05:00,             !- Field 27
    16,                       !- Field 28
    Until: 19:00,             !- Field 29
    20,                       !- Field 30
    Until: 24:00,             !- Field 31
    16,                       !- Field 32
    For: WinterDesignDay,     !- Field 33
    Until: 24:00,             !- Field 34
    20,                       !- Field 35
    For: Weekends,            !- Field 36
    Until: 24:00,             !- Field 37
    16,                       !- Field 38
    For: Holidays,            !- Field 39
    Until: 24:00,             !- Field 40
    16,                       !- Field 41
    For: AllOtherDays,        !- Field 42
    Until: 24:00,             !- Field 43
    -50;                      !- Field 44

Schedule:Compact,
    Block1:OfficeXNEX1f Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 15 Apr,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    1,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    1,                        !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    1,                        !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    1,                        !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    0,                        !- Field 20
    Through: 14 Oct,          !- Field 21
    For: AllDays,             !- Field 22
    Until: 24:00,             !- Field 23
    0,                        !- Field 24
    Through: 31 Dec,          !- Field 25
    For: Weekdays SummerDesignDay,    !- Field 26
    Until: 05:00,             !- Field 27
    1,                        !- Field 28
    Until: 19:00,             !- Field 29
    1,                        !- Field 30
    Until: 24:00,             !- Field 31
    1,                        !- Field 32
    For: WinterDesignDay,     !- Field 33
    Until: 24:00,             !- Field 34
    1,                        !- Field 35
    For: Weekends,            !- Field 36
    Until: 24:00,             !- Field 37
    1,                        !- Field 38
    For: Holidays,            !- Field 39
    Until: 24:00,             !- Field 40
    1,                        !- Field 41
    For: AllOtherDays,        !- Field 42
    Until: 24:00,             !- Field 43
    0;                        !- Field 44

Schedule:Compact,
    Block1:OfficeXNEX1f Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 15 Apr,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100,                      !- Field 4
    Through: 14 Oct,          !- Field 5
    For: Weekdays SummerDesignDay,    !- Field 6
    Until: 05:00,             !- Field 7
    32,                       !- Field 8
    Until: 19:00,             !- Field 9
    26,                       !- Field 10
    Until: 24:00,             !- Field 11
    32,                       !- Field 12
    For: WinterDesignDay,     !- Field 13
    Until: 24:00,             !- Field 14
    100,                      !- Field 15
    For: Weekends,            !- Field 16
    Until: 24:00,             !- Field 17
    100,                      !- Field 18
    For: Holidays,            !- Field 19
    Until: 24:00,             !- Field 20
    100,                      !- Field 21
    For: AllOtherDays,        !- Field 22
    Until: 24:00,             !- Field 23
    100,                      !- Field 24
    Through: 31 Dec,          !- Field 25
    For: AllDays,             !- Field 26
    Until: 24:00,             !- Field 27
    100;                      !- Field 28

Schedule:Compact,
    Block1:OfficeXNEX1f Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 15 Apr,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 14 Oct,          !- Field 5
    For: Weekdays SummerDesignDay,    !- Field 6
    Until: 05:00,             !- Field 7
    1,                        !- Field 8
    Until: 19:00,             !- Field 9
    1,                        !- Field 10
    Until: 24:00,             !- Field 11
    1,                        !- Field 12
    For: WinterDesignDay,     !- Field 13
    Until: 24:00,             !- Field 14
    0,                        !- Field 15
    For: Weekends,            !- Field 16
    Until: 24:00,             !- Field 17
    0,                        !- Field 18
    For: Holidays,            !- Field 19
    Until: 24:00,             !- Field 20
    0,                        !- Field 21
    For: AllOtherDays,        !- Field 22
    Until: 24:00,             !- Field 23
    0,                        !- Field 24
    Through: 31 Dec,          !- Field 25
    For: AllDays,             !- Field 26
    Until: 24:00,             !- Field 27
    0;                        !- Field 28

Schedule:Compact,
    Block1:OfficeXNEX1f Humidifying RH Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60;                       !- Field 4

Schedule:Compact,
    Block1:OfficeXNEX1f Dehumidifying RH Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60;                       !- Field 4

Schedule:Compact,
    Block1:CorridorX1f Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 15 Apr,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    16,                       !- Field 4
    Until: 19:00,             !- Field 5
    20,                       !- Field 6
    Until: 24:00,             !- Field 7
    16,                       !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    20,                       !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    16,                       !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    16,                       !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    -50,                      !- Field 20
    Through: 14 Oct,          !- Field 21
    For: AllDays,             !- Field 22
    Until: 24:00,             !- Field 23
    -50,                      !- Field 24
    Through: 31 Dec,          !- Field 25
    For: Weekdays SummerDesignDay,    !- Field 26
    Until: 05:00,             !- Field 27
    16,                       !- Field 28
    Until: 19:00,             !- Field 29
    20,                       !- Field 30
    Until: 24:00,             !- Field 31
    16,                       !- Field 32
    For: WinterDesignDay,     !- Field 33
    Until: 24:00,             !- Field 34
    20,                       !- Field 35
    For: Weekends,            !- Field 36
    Until: 24:00,             !- Field 37
    16,                       !- Field 38
    For: Holidays,            !- Field 39
    Until: 24:00,             !- Field 40
    16,                       !- Field 41
    For: AllOtherDays,        !- Field 42
    Until: 24:00,             !- Field 43
    -50;                      !- Field 44

Schedule:Compact,
    Block1:CorridorX1f Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 15 Apr,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    1,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    1,                        !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    1,                        !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    1,                        !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    0,                        !- Field 20
    Through: 14 Oct,          !- Field 21
    For: AllDays,             !- Field 22
    Until: 24:00,             !- Field 23
    0,                        !- Field 24
    Through: 31 Dec,          !- Field 25
    For: Weekdays SummerDesignDay,    !- Field 26
    Until: 05:00,             !- Field 27
    1,                        !- Field 28
    Until: 19:00,             !- Field 29
    1,                        !- Field 30
    Until: 24:00,             !- Field 31
    1,                        !- Field 32
    For: WinterDesignDay,     !- Field 33
    Until: 24:00,             !- Field 34
    1,                        !- Field 35
    For: Weekends,            !- Field 36
    Until: 24:00,             !- Field 37
    1,                        !- Field 38
    For: Holidays,            !- Field 39
    Until: 24:00,             !- Field 40
    1,                        !- Field 41
    For: AllOtherDays,        !- Field 42
    Until: 24:00,             !- Field 43
    0;                        !- Field 44

Schedule:Compact,
    Block1:CorridorX1f Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 15 Apr,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100,                      !- Field 4
    Through: 14 Oct,          !- Field 5
    For: Weekdays SummerDesignDay,    !- Field 6
    Until: 05:00,             !- Field 7
    32,                       !- Field 8
    Until: 19:00,             !- Field 9
    26,                       !- Field 10
    Until: 24:00,             !- Field 11
    32,                       !- Field 12
    For: WinterDesignDay,     !- Field 13
    Until: 24:00,             !- Field 14
    100,                      !- Field 15
    For: Weekends,            !- Field 16
    Until: 24:00,             !- Field 17
    100,                      !- Field 18
    For: Holidays,            !- Field 19
    Until: 24:00,             !- Field 20
    100,                      !- Field 21
    For: AllOtherDays,        !- Field 22
    Until: 24:00,             !- Field 23
    100,                      !- Field 24
    Through: 31 Dec,          !- Field 25
    For: AllDays,             !- Field 26
    Until: 24:00,             !- Field 27
    100;                      !- Field 28

Schedule:Compact,
    Block1:CorridorX1f Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 15 Apr,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 14 Oct,          !- Field 5
    For: Weekdays SummerDesignDay,    !- Field 6
    Until: 05:00,             !- Field 7
    1,                        !- Field 8
    Until: 19:00,             !- Field 9
    1,                        !- Field 10
    Until: 24:00,             !- Field 11
    1,                        !- Field 12
    For: WinterDesignDay,     !- Field 13
    Until: 24:00,             !- Field 14
    0,                        !- Field 15
    For: Weekends,            !- Field 16
    Until: 24:00,             !- Field 17
    0,                        !- Field 18
    For: Holidays,            !- Field 19
    Until: 24:00,             !- Field 20
    0,                        !- Field 21
    For: AllOtherDays,        !- Field 22
    Until: 24:00,             !- Field 23
    0,                        !- Field 24
    Through: 31 Dec,          !- Field 25
    For: AllDays,             !- Field 26
    Until: 24:00,             !- Field 27
    0;                        !- Field 28

Schedule:Compact,
    Block1:CorridorX1f Humidifying RH Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60;                       !- Field 4

Schedule:Compact,
    Block1:CorridorX1f Dehumidifying RH Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60;                       !- Field 4

Schedule:Compact,
    Block2:OfficeXSWX2f Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 15 Apr,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    16,                       !- Field 4
    Until: 19:00,             !- Field 5
    20,                       !- Field 6
    Until: 24:00,             !- Field 7
    16,                       !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    20,                       !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    16,                       !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    16,                       !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    -50,                      !- Field 20
    Through: 14 Oct,          !- Field 21
    For: AllDays,             !- Field 22
    Until: 24:00,             !- Field 23
    -50,                      !- Field 24
    Through: 31 Dec,          !- Field 25
    For: Weekdays SummerDesignDay,    !- Field 26
    Until: 05:00,             !- Field 27
    16,                       !- Field 28
    Until: 19:00,             !- Field 29
    20,                       !- Field 30
    Until: 24:00,             !- Field 31
    16,                       !- Field 32
    For: WinterDesignDay,     !- Field 33
    Until: 24:00,             !- Field 34
    20,                       !- Field 35
    For: Weekends,            !- Field 36
    Until: 24:00,             !- Field 37
    16,                       !- Field 38
    For: Holidays,            !- Field 39
    Until: 24:00,             !- Field 40
    16,                       !- Field 41
    For: AllOtherDays,        !- Field 42
    Until: 24:00,             !- Field 43
    -50;                      !- Field 44

Schedule:Compact,
    Block2:OfficeXSWX2f Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 15 Apr,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    1,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    1,                        !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    1,                        !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    1,                        !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    0,                        !- Field 20
    Through: 14 Oct,          !- Field 21
    For: AllDays,             !- Field 22
    Until: 24:00,             !- Field 23
    0,                        !- Field 24
    Through: 31 Dec,          !- Field 25
    For: Weekdays SummerDesignDay,    !- Field 26
    Until: 05:00,             !- Field 27
    1,                        !- Field 28
    Until: 19:00,             !- Field 29
    1,                        !- Field 30
    Until: 24:00,             !- Field 31
    1,                        !- Field 32
    For: WinterDesignDay,     !- Field 33
    Until: 24:00,             !- Field 34
    1,                        !- Field 35
    For: Weekends,            !- Field 36
    Until: 24:00,             !- Field 37
    1,                        !- Field 38
    For: Holidays,            !- Field 39
    Until: 24:00,             !- Field 40
    1,                        !- Field 41
    For: AllOtherDays,        !- Field 42
    Until: 24:00,             !- Field 43
    0;                        !- Field 44

Schedule:Compact,
    Block2:OfficeXSWX2f Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 15 Apr,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100,                      !- Field 4
    Through: 14 Oct,          !- Field 5
    For: Weekdays SummerDesignDay,    !- Field 6
    Until: 05:00,             !- Field 7
    32,                       !- Field 8
    Until: 19:00,             !- Field 9
    26,                       !- Field 10
    Until: 24:00,             !- Field 11
    32,                       !- Field 12
    For: WinterDesignDay,     !- Field 13
    Until: 24:00,             !- Field 14
    100,                      !- Field 15
    For: Weekends,            !- Field 16
    Until: 24:00,             !- Field 17
    100,                      !- Field 18
    For: Holidays,            !- Field 19
    Until: 24:00,             !- Field 20
    100,                      !- Field 21
    For: AllOtherDays,        !- Field 22
    Until: 24:00,             !- Field 23
    100,                      !- Field 24
    Through: 31 Dec,          !- Field 25
    For: AllDays,             !- Field 26
    Until: 24:00,             !- Field 27
    100;                      !- Field 28

Schedule:Compact,
    Block2:OfficeXSWX2f Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 15 Apr,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 14 Oct,          !- Field 5
    For: Weekdays SummerDesignDay,    !- Field 6
    Until: 05:00,             !- Field 7
    1,                        !- Field 8
    Until: 19:00,             !- Field 9
    1,                        !- Field 10
    Until: 24:00,             !- Field 11
    1,                        !- Field 12
    For: WinterDesignDay,     !- Field 13
    Until: 24:00,             !- Field 14
    0,                        !- Field 15
    For: Weekends,            !- Field 16
    Until: 24:00,             !- Field 17
    0,                        !- Field 18
    For: Holidays,            !- Field 19
    Until: 24:00,             !- Field 20
    0,                        !- Field 21
    For: AllOtherDays,        !- Field 22
    Until: 24:00,             !- Field 23
    0,                        !- Field 24
    Through: 31 Dec,          !- Field 25
    For: AllDays,             !- Field 26
    Until: 24:00,             !- Field 27
    0;                        !- Field 28

Schedule:Compact,
    Block2:OfficeXSWX2f Humidifying RH Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60;                       !- Field 4

Schedule:Compact,
    Block2:OfficeXSWX2f Dehumidifying RH Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60;                       !- Field 4

Schedule:Compact,
    Block2:OfficeXSEX2f Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 15 Apr,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    16,                       !- Field 4
    Until: 19:00,             !- Field 5
    20,                       !- Field 6
    Until: 24:00,             !- Field 7
    16,                       !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    20,                       !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    16,                       !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    16,                       !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    -50,                      !- Field 20
    Through: 14 Oct,          !- Field 21
    For: AllDays,             !- Field 22
    Until: 24:00,             !- Field 23
    -50,                      !- Field 24
    Through: 31 Dec,          !- Field 25
    For: Weekdays SummerDesignDay,    !- Field 26
    Until: 05:00,             !- Field 27
    16,                       !- Field 28
    Until: 19:00,             !- Field 29
    20,                       !- Field 30
    Until: 24:00,             !- Field 31
    16,                       !- Field 32
    For: WinterDesignDay,     !- Field 33
    Until: 24:00,             !- Field 34
    20,                       !- Field 35
    For: Weekends,            !- Field 36
    Until: 24:00,             !- Field 37
    16,                       !- Field 38
    For: Holidays,            !- Field 39
    Until: 24:00,             !- Field 40
    16,                       !- Field 41
    For: AllOtherDays,        !- Field 42
    Until: 24:00,             !- Field 43
    -50;                      !- Field 44

Schedule:Compact,
    Block2:OfficeXSEX2f Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 15 Apr,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    1,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    1,                        !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    1,                        !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    1,                        !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    0,                        !- Field 20
    Through: 14 Oct,          !- Field 21
    For: AllDays,             !- Field 22
    Until: 24:00,             !- Field 23
    0,                        !- Field 24
    Through: 31 Dec,          !- Field 25
    For: Weekdays SummerDesignDay,    !- Field 26
    Until: 05:00,             !- Field 27
    1,                        !- Field 28
    Until: 19:00,             !- Field 29
    1,                        !- Field 30
    Until: 24:00,             !- Field 31
    1,                        !- Field 32
    For: WinterDesignDay,     !- Field 33
    Until: 24:00,             !- Field 34
    1,                        !- Field 35
    For: Weekends,            !- Field 36
    Until: 24:00,             !- Field 37
    1,                        !- Field 38
    For: Holidays,            !- Field 39
    Until: 24:00,             !- Field 40
    1,                        !- Field 41
    For: AllOtherDays,        !- Field 42
    Until: 24:00,             !- Field 43
    0;                        !- Field 44

Schedule:Compact,
    Block2:OfficeXSEX2f Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 15 Apr,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100,                      !- Field 4
    Through: 14 Oct,          !- Field 5
    For: Weekdays SummerDesignDay,    !- Field 6
    Until: 05:00,             !- Field 7
    32,                       !- Field 8
    Until: 19:00,             !- Field 9
    26,                       !- Field 10
    Until: 24:00,             !- Field 11
    32,                       !- Field 12
    For: WinterDesignDay,     !- Field 13
    Until: 24:00,             !- Field 14
    100,                      !- Field 15
    For: Weekends,            !- Field 16
    Until: 24:00,             !- Field 17
    100,                      !- Field 18
    For: Holidays,            !- Field 19
    Until: 24:00,             !- Field 20
    100,                      !- Field 21
    For: AllOtherDays,        !- Field 22
    Until: 24:00,             !- Field 23
    100,                      !- Field 24
    Through: 31 Dec,          !- Field 25
    For: AllDays,             !- Field 26
    Until: 24:00,             !- Field 27
    100;                      !- Field 28

Schedule:Compact,
    Block2:OfficeXSEX2f Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 15 Apr,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 14 Oct,          !- Field 5
    For: Weekdays SummerDesignDay,    !- Field 6
    Until: 05:00,             !- Field 7
    1,                        !- Field 8
    Until: 19:00,             !- Field 9
    1,                        !- Field 10
    Until: 24:00,             !- Field 11
    1,                        !- Field 12
    For: WinterDesignDay,     !- Field 13
    Until: 24:00,             !- Field 14
    0,                        !- Field 15
    For: Weekends,            !- Field 16
    Until: 24:00,             !- Field 17
    0,                        !- Field 18
    For: Holidays,            !- Field 19
    Until: 24:00,             !- Field 20
    0,                        !- Field 21
    For: AllOtherDays,        !- Field 22
    Until: 24:00,             !- Field 23
    0,                        !- Field 24
    Through: 31 Dec,          !- Field 25
    For: AllDays,             !- Field 26
    Until: 24:00,             !- Field 27
    0;                        !- Field 28

Schedule:Compact,
    Block2:OfficeXSEX2f Humidifying RH Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60;                       !- Field 4

Schedule:Compact,
    Block2:OfficeXSEX2f Dehumidifying RH Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60;                       !- Field 4

Schedule:Compact,
    Block2:OfficeXNWX2f Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 15 Apr,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    16,                       !- Field 4
    Until: 19:00,             !- Field 5
    20,                       !- Field 6
    Until: 24:00,             !- Field 7
    16,                       !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    20,                       !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    16,                       !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    16,                       !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    -50,                      !- Field 20
    Through: 14 Oct,          !- Field 21
    For: AllDays,             !- Field 22
    Until: 24:00,             !- Field 23
    -50,                      !- Field 24
    Through: 31 Dec,          !- Field 25
    For: Weekdays SummerDesignDay,    !- Field 26
    Until: 05:00,             !- Field 27
    16,                       !- Field 28
    Until: 19:00,             !- Field 29
    20,                       !- Field 30
    Until: 24:00,             !- Field 31
    16,                       !- Field 32
    For: WinterDesignDay,     !- Field 33
    Until: 24:00,             !- Field 34
    20,                       !- Field 35
    For: Weekends,            !- Field 36
    Until: 24:00,             !- Field 37
    16,                       !- Field 38
    For: Holidays,            !- Field 39
    Until: 24:00,             !- Field 40
    16,                       !- Field 41
    For: AllOtherDays,        !- Field 42
    Until: 24:00,             !- Field 43
    -50;                      !- Field 44

Schedule:Compact,
    Block2:OfficeXNWX2f Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 15 Apr,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    1,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    1,                        !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    1,                        !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    1,                        !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    0,                        !- Field 20
    Through: 14 Oct,          !- Field 21
    For: AllDays,             !- Field 22
    Until: 24:00,             !- Field 23
    0,                        !- Field 24
    Through: 31 Dec,          !- Field 25
    For: Weekdays SummerDesignDay,    !- Field 26
    Until: 05:00,             !- Field 27
    1,                        !- Field 28
    Until: 19:00,             !- Field 29
    1,                        !- Field 30
    Until: 24:00,             !- Field 31
    1,                        !- Field 32
    For: WinterDesignDay,     !- Field 33
    Until: 24:00,             !- Field 34
    1,                        !- Field 35
    For: Weekends,            !- Field 36
    Until: 24:00,             !- Field 37
    1,                        !- Field 38
    For: Holidays,            !- Field 39
    Until: 24:00,             !- Field 40
    1,                        !- Field 41
    For: AllOtherDays,        !- Field 42
    Until: 24:00,             !- Field 43
    0;                        !- Field 44

Schedule:Compact,
    Block2:OfficeXNWX2f Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 15 Apr,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100,                      !- Field 4
    Through: 14 Oct,          !- Field 5
    For: Weekdays SummerDesignDay,    !- Field 6
    Until: 05:00,             !- Field 7
    32,                       !- Field 8
    Until: 19:00,             !- Field 9
    26,                       !- Field 10
    Until: 24:00,             !- Field 11
    32,                       !- Field 12
    For: WinterDesignDay,     !- Field 13
    Until: 24:00,             !- Field 14
    100,                      !- Field 15
    For: Weekends,            !- Field 16
    Until: 24:00,             !- Field 17
    100,                      !- Field 18
    For: Holidays,            !- Field 19
    Until: 24:00,             !- Field 20
    100,                      !- Field 21
    For: AllOtherDays,        !- Field 22
    Until: 24:00,             !- Field 23
    100,                      !- Field 24
    Through: 31 Dec,          !- Field 25
    For: AllDays,             !- Field 26
    Until: 24:00,             !- Field 27
    100;                      !- Field 28

Schedule:Compact,
    Block2:OfficeXNWX2f Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 15 Apr,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 14 Oct,          !- Field 5
    For: Weekdays SummerDesignDay,    !- Field 6
    Until: 05:00,             !- Field 7
    1,                        !- Field 8
    Until: 19:00,             !- Field 9
    1,                        !- Field 10
    Until: 24:00,             !- Field 11
    1,                        !- Field 12
    For: WinterDesignDay,     !- Field 13
    Until: 24:00,             !- Field 14
    0,                        !- Field 15
    For: Weekends,            !- Field 16
    Until: 24:00,             !- Field 17
    0,                        !- Field 18
    For: Holidays,            !- Field 19
    Until: 24:00,             !- Field 20
    0,                        !- Field 21
    For: AllOtherDays,        !- Field 22
    Until: 24:00,             !- Field 23
    0,                        !- Field 24
    Through: 31 Dec,          !- Field 25
    For: AllDays,             !- Field 26
    Until: 24:00,             !- Field 27
    0;                        !- Field 28

Schedule:Compact,
    Block2:OfficeXNWX2f Humidifying RH Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60;                       !- Field 4

Schedule:Compact,
    Block2:OfficeXNWX2f Dehumidifying RH Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60;                       !- Field 4

Schedule:Compact,
    Block2:OfficeXNEX2f Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 15 Apr,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    16,                       !- Field 4
    Until: 19:00,             !- Field 5
    20,                       !- Field 6
    Until: 24:00,             !- Field 7
    16,                       !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    20,                       !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    16,                       !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    16,                       !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    -50,                      !- Field 20
    Through: 14 Oct,          !- Field 21
    For: AllDays,             !- Field 22
    Until: 24:00,             !- Field 23
    -50,                      !- Field 24
    Through: 31 Dec,          !- Field 25
    For: Weekdays SummerDesignDay,    !- Field 26
    Until: 05:00,             !- Field 27
    16,                       !- Field 28
    Until: 19:00,             !- Field 29
    20,                       !- Field 30
    Until: 24:00,             !- Field 31
    16,                       !- Field 32
    For: WinterDesignDay,     !- Field 33
    Until: 24:00,             !- Field 34
    20,                       !- Field 35
    For: Weekends,            !- Field 36
    Until: 24:00,             !- Field 37
    16,                       !- Field 38
    For: Holidays,            !- Field 39
    Until: 24:00,             !- Field 40
    16,                       !- Field 41
    For: AllOtherDays,        !- Field 42
    Until: 24:00,             !- Field 43
    -50;                      !- Field 44

Schedule:Compact,
    Block2:OfficeXNEX2f Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 15 Apr,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    1,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    1,                        !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    1,                        !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    1,                        !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    0,                        !- Field 20
    Through: 14 Oct,          !- Field 21
    For: AllDays,             !- Field 22
    Until: 24:00,             !- Field 23
    0,                        !- Field 24
    Through: 31 Dec,          !- Field 25
    For: Weekdays SummerDesignDay,    !- Field 26
    Until: 05:00,             !- Field 27
    1,                        !- Field 28
    Until: 19:00,             !- Field 29
    1,                        !- Field 30
    Until: 24:00,             !- Field 31
    1,                        !- Field 32
    For: WinterDesignDay,     !- Field 33
    Until: 24:00,             !- Field 34
    1,                        !- Field 35
    For: Weekends,            !- Field 36
    Until: 24:00,             !- Field 37
    1,                        !- Field 38
    For: Holidays,            !- Field 39
    Until: 24:00,             !- Field 40
    1,                        !- Field 41
    For: AllOtherDays,        !- Field 42
    Until: 24:00,             !- Field 43
    0;                        !- Field 44

Schedule:Compact,
    Block2:OfficeXNEX2f Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 15 Apr,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100,                      !- Field 4
    Through: 14 Oct,          !- Field 5
    For: Weekdays SummerDesignDay,    !- Field 6
    Until: 05:00,             !- Field 7
    32,                       !- Field 8
    Until: 19:00,             !- Field 9
    26,                       !- Field 10
    Until: 24:00,             !- Field 11
    32,                       !- Field 12
    For: WinterDesignDay,     !- Field 13
    Until: 24:00,             !- Field 14
    100,                      !- Field 15
    For: Weekends,            !- Field 16
    Until: 24:00,             !- Field 17
    100,                      !- Field 18
    For: Holidays,            !- Field 19
    Until: 24:00,             !- Field 20
    100,                      !- Field 21
    For: AllOtherDays,        !- Field 22
    Until: 24:00,             !- Field 23
    100,                      !- Field 24
    Through: 31 Dec,          !- Field 25
    For: AllDays,             !- Field 26
    Until: 24:00,             !- Field 27
    100;                      !- Field 28

Schedule:Compact,
    Block2:OfficeXNEX2f Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 15 Apr,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 14 Oct,          !- Field 5
    For: Weekdays SummerDesignDay,    !- Field 6
    Until: 05:00,             !- Field 7
    1,                        !- Field 8
    Until: 19:00,             !- Field 9
    1,                        !- Field 10
    Until: 24:00,             !- Field 11
    1,                        !- Field 12
    For: WinterDesignDay,     !- Field 13
    Until: 24:00,             !- Field 14
    0,                        !- Field 15
    For: Weekends,            !- Field 16
    Until: 24:00,             !- Field 17
    0,                        !- Field 18
    For: Holidays,            !- Field 19
    Until: 24:00,             !- Field 20
    0,                        !- Field 21
    For: AllOtherDays,        !- Field 22
    Until: 24:00,             !- Field 23
    0,                        !- Field 24
    Through: 31 Dec,          !- Field 25
    For: AllDays,             !- Field 26
    Until: 24:00,             !- Field 27
    0;                        !- Field 28

Schedule:Compact,
    Block2:OfficeXNEX2f Humidifying RH Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60;                       !- Field 4

Schedule:Compact,
    Block2:OfficeXNEX2f Dehumidifying RH Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60;                       !- Field 4

Schedule:Compact,
    Block2:CorridorX2f Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 15 Apr,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    16,                       !- Field 4
    Until: 19:00,             !- Field 5
    20,                       !- Field 6
    Until: 24:00,             !- Field 7
    16,                       !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    20,                       !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    16,                       !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    16,                       !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    -50,                      !- Field 20
    Through: 14 Oct,          !- Field 21
    For: AllDays,             !- Field 22
    Until: 24:00,             !- Field 23
    -50,                      !- Field 24
    Through: 31 Dec,          !- Field 25
    For: Weekdays SummerDesignDay,    !- Field 26
    Until: 05:00,             !- Field 27
    16,                       !- Field 28
    Until: 19:00,             !- Field 29
    20,                       !- Field 30
    Until: 24:00,             !- Field 31
    16,                       !- Field 32
    For: WinterDesignDay,     !- Field 33
    Until: 24:00,             !- Field 34
    20,                       !- Field 35
    For: Weekends,            !- Field 36
    Until: 24:00,             !- Field 37
    16,                       !- Field 38
    For: Holidays,            !- Field 39
    Until: 24:00,             !- Field 40
    16,                       !- Field 41
    For: AllOtherDays,        !- Field 42
    Until: 24:00,             !- Field 43
    -50;                      !- Field 44

Schedule:Compact,
    Block2:CorridorX2f Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 15 Apr,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    1,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    1,                        !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    1,                        !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    1,                        !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    0,                        !- Field 20
    Through: 14 Oct,          !- Field 21
    For: AllDays,             !- Field 22
    Until: 24:00,             !- Field 23
    0,                        !- Field 24
    Through: 31 Dec,          !- Field 25
    For: Weekdays SummerDesignDay,    !- Field 26
    Until: 05:00,             !- Field 27
    1,                        !- Field 28
    Until: 19:00,             !- Field 29
    1,                        !- Field 30
    Until: 24:00,             !- Field 31
    1,                        !- Field 32
    For: WinterDesignDay,     !- Field 33
    Until: 24:00,             !- Field 34
    1,                        !- Field 35
    For: Weekends,            !- Field 36
    Until: 24:00,             !- Field 37
    1,                        !- Field 38
    For: Holidays,            !- Field 39
    Until: 24:00,             !- Field 40
    1,                        !- Field 41
    For: AllOtherDays,        !- Field 42
    Until: 24:00,             !- Field 43
    0;                        !- Field 44

Schedule:Compact,
    Block2:CorridorX2f Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 15 Apr,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100,                      !- Field 4
    Through: 14 Oct,          !- Field 5
    For: Weekdays SummerDesignDay,    !- Field 6
    Until: 05:00,             !- Field 7
    32,                       !- Field 8
    Until: 19:00,             !- Field 9
    26,                       !- Field 10
    Until: 24:00,             !- Field 11
    32,                       !- Field 12
    For: WinterDesignDay,     !- Field 13
    Until: 24:00,             !- Field 14
    100,                      !- Field 15
    For: Weekends,            !- Field 16
    Until: 24:00,             !- Field 17
    100,                      !- Field 18
    For: Holidays,            !- Field 19
    Until: 24:00,             !- Field 20
    100,                      !- Field 21
    For: AllOtherDays,        !- Field 22
    Until: 24:00,             !- Field 23
    100,                      !- Field 24
    Through: 31 Dec,          !- Field 25
    For: AllDays,             !- Field 26
    Until: 24:00,             !- Field 27
    100;                      !- Field 28

Schedule:Compact,
    Block2:CorridorX2f Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 15 Apr,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 14 Oct,          !- Field 5
    For: Weekdays SummerDesignDay,    !- Field 6
    Until: 05:00,             !- Field 7
    1,                        !- Field 8
    Until: 19:00,             !- Field 9
    1,                        !- Field 10
    Until: 24:00,             !- Field 11
    1,                        !- Field 12
    For: WinterDesignDay,     !- Field 13
    Until: 24:00,             !- Field 14
    0,                        !- Field 15
    For: Weekends,            !- Field 16
    Until: 24:00,             !- Field 17
    0,                        !- Field 18
    For: Holidays,            !- Field 19
    Until: 24:00,             !- Field 20
    0,                        !- Field 21
    For: AllOtherDays,        !- Field 22
    Until: 24:00,             !- Field 23
    0,                        !- Field 24
    Through: 31 Dec,          !- Field 25
    For: AllDays,             !- Field 26
    Until: 24:00,             !- Field 27
    0;                        !- Field 28

Schedule:Compact,
    Block2:CorridorX2f Humidifying RH Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60;                       !- Field 4

Schedule:Compact,
    Block2:CorridorX2f Dehumidifying RH Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60;                       !- Field 4

Material,
    Cast Concrete (Dense)_.1,    !- Name
    Rough,                    !- Roughness
    0.1,                      !- Thickness
    1.4,                      !- Conductivity
    2100,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Gypsum Plasterboard_.025,    !- Name
    Rough,                    !- Roughness
    0.025,                    !- Thickness
    0.25,                     !- Conductivity
    900,                      !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Painted Oak_.035,         !- Name
    Rough,                    !- Roughness
    0.035,                    !- Thickness
    0.19,                     !- Conductivity
    700,                      !- Density
    2390,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Brickwork Outer_.1,       !- Name
    Rough,                    !- Roughness
    0.1,                      !- Thickness
    0.84,                     !- Conductivity
    1700,                     !- Density
    800,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    _InsulationEX_.01,        !- Name
    Rough,                    !- Roughness
    0.01,                     !- Thickness
    0.034,                    !- Conductivity
    35,                       !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Concrete Block (Medium)_.1,    !- Name
    Rough,                    !- Roughness
    0.1,                      !- Thickness
    0.51,                     !- Conductivity
    1400,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Gypsum Plastering_.013,    !- Name
    Rough,                    !- Roughness
    0.013,                    !- Thickness
    0.4,                      !- Conductivity
    1000,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Asphalt 1_.01,            !- Name
    Rough,                    !- Roughness
    0.01,                     !- Thickness
    0.7,                      !- Conductivity
    2100,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.85,                     !- Solar Absorptance
    0.9;                      !- Visible Absorptance

Material,
    _InsulationEX_Roof_.01,    !- Name
    Rough,                    !- Roughness
    0.01,                     !- Thickness
    0.04,                     !- Conductivity
    12,                       !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Plasterboard_.013,        !- Name
    Rough,                    !- Roughness
    0.013,                    !- Thickness
    0.25,                     !- Conductivity
    2800,                     !- Density
    896,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material:NoMass,
    LinearBridgingLayer,      !- Name
    Rough,                    !- Roughness
    0.6267,                   !- Thermal Resistance
    0.01,                     !- Thermal Absorptance
    0.01,                     !- Solar Absorptance
    0.01;                     !- Visible Absorptance

Material:NoMass,
    5_RVAL_2,                 !- Name
    Rough,                    !- Roughness
    0.15,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    6_RVAL_2,                 !- Name
    Rough,                    !- Roughness
    0.15,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    11_RVAL_3,                !- Name
    Rough,                    !- Roughness
    0.18,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    12_RVAL_2,                !- Name
    Rough,                    !- Roughness
    0.18,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:InfraredTransparent,
    IRTMaterial;              !- Name

WindowMaterial:Glazing,
    3,                        !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.006,                    !- Thickness
    0.775,                    !- Solar Transmittance at Normal Incidence
    0.071,                    !- Front Side Solar Reflectance at Normal Incidence
    0.071,                    !- Back Side Solar Reflectance at Normal Incidence
    0.881,                    !- Visible Transmittance at Normal Incidence
    0.08,                     !- Front Side Visible Reflectance at Normal Incidence
    0.08,                     !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1;                        !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Gas,
    1002,                     !- Name
    Air,                      !- Gas Type
    0.013;                    !- Thickness

WindowMaterial:Gas,
    Half thickness 1002,      !- Name
    Air,                      !- Gas Type
    0.0065;                   !- Thickness

WindowMaterial:Blind,
    20001,                    !- Name
    Horizontal,               !- Slat Orientation
    0.025,                    !- Slat Width
    0.01875,                  !- Slat Separation
    0.001,                    !- Slat Thickness
    45,                       !- Slat Angle
    0.9,                      !- Slat Conductivity
    0,                        !- Slat Beam Solar Transmittance
    0.8,                      !- Front Side Slat Beam Solar Reflectance
    0.8,                      !- Back Side Slat Beam Solar Reflectance
    0,                        !- Slat Diffuse Solar Transmittance
    0.8,                      !- Front Side Slat Diffuse Solar Reflectance
    0.8,                      !- Back Side Slat Diffuse Solar Reflectance
    0,                        !- Slat Beam Visible Transmittance
    0.8,                      !- Front Side Slat Beam Visible Reflectance
    0.8,                      !- Back Side Slat Beam Visible Reflectance
    0,                        !- Slat Diffuse Visible Transmittance
    0.8,                      !- Front Side Slat Diffuse Visible Reflectance
    0.8,                      !- Back Side Slat Diffuse Visible Reflectance
    0,                        !- Slat Infrared Hemispherical Transmittance
    0.9,                      !- Front Side Slat Infrared Hemispherical Emissivity
    0.9,                      !- Back Side Slat Infrared Hemispherical Emissivity
    0.015,                    !- Blind to Glass Distance
    0.5,                      !- Blind Top Opening Multiplier
    0.5,                      !- Blind Bottom Opening Multiplier
    0.5,                      !- Blind Left Side Opening Multiplier
    0.5,                      !- Blind Right Side Opening Multiplier
    0,                        !- Minimum Slat Angle
    180;                      !- Maximum Slat Angle

Construction,
    LinearBridgingConstruction,    !- Name
    LinearBridgingLayer;      !- Outside Layer

Construction,
    IRTSurface,               !- Name
    IRTMaterial;              !- Outside Layer

Construction,
    Project internal floor,    !- Name
    Cast Concrete (Dense)_.1;    !- Outside Layer

Construction,
    Project internal floor_Rev,    !- Name
    Cast Concrete (Dense)_.1;    !- Outside Layer

Construction,
    Project internal floor_Reversed,    !- Name
    Cast Concrete (Dense)_.1;    !- Outside Layer

Construction,
    Project internal floor_Reversed_Rev,    !- Name
    Cast Concrete (Dense)_.1;    !- Outside Layer

Construction,
    Project partition,        !- Name
    Gypsum Plasterboard_.025,    !- Outside Layer
    5_RVAL_2,                 !- Layer 2
    Gypsum Plasterboard_.025;    !- Layer 3

Construction,
    Project partition_Rev,    !- Name
    Gypsum Plasterboard_.025,    !- Outside Layer
    6_RVAL_2,                 !- Layer 2
    Gypsum Plasterboard_.025;    !- Layer 3

Construction,
    Project internal door,    !- Name
    Painted Oak_.035;         !- Outside Layer

Construction,
    Project internal door_Rev,    !- Name
    Painted Oak_.035;         !- Outside Layer

Construction,
    Wall_layer,               !- Name
    Brickwork Outer_.1,       !- Outside Layer
    _InsulationEX_.01,        !- Layer 2
    Concrete Block (Medium)_.1,    !- Layer 3
    Gypsum Plastering_.013;    !- Layer 4

Construction,
    Wall_layer_Rev,           !- Name
    Gypsum Plastering_.013,    !- Outside Layer
    Concrete Block (Medium)_.1,    !- Layer 2
    _InsulationEX_.01,        !- Layer 3
    Brickwork Outer_.1;       !- Layer 4

Construction,
    Roof_layer,               !- Name
    Asphalt 1_.01,            !- Outside Layer
    _InsulationEX_Roof_.01,    !- Layer 2
    11_RVAL_3,                !- Layer 3
    Plasterboard_.013;        !- Layer 4

Construction,
    Roof_layer_Rev,           !- Name
    Plasterboard_.013,        !- Outside Layer
    12_RVAL_2,                !- Layer 2
    _InsulationEX_Roof_.01,    !- Layer 3
    Asphalt 1_.01;            !- Layer 4

Construction,
    Dbl Clr 6mm/13mm Air - 1001,    !- Name
    3,                        !- Outside Layer
    1002,                     !- Layer 2
    3;                        !- Layer 3

Construction,
    Dbl Clr 6mm/13mm Air - 2001,    !- Name
    20001,                    !- Outside Layer
    3,                        !- Layer 2
    1002,                     !- Layer 3
    3;                        !- Layer 4

GlobalGeometryRules,
    LowerLeftCorner,          !- Starting Vertex Position
    CounterClockWise,         !- Vertex Entry Direction
    Relative;                 !- Coordinate System

Zone,
    Block1:OfficeXSWX1f,      !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    205.5664,                 !- Volume
    60.4607,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Block1:OfficeXSEX1f,      !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    205.5664,                 !- Volume
    60.4607,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Block1:OfficeXNWX1f,      !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    205.5664,                 !- Volume
    60.4607,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Block1:OfficeXNEX1f,      !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    205.5664,                 !- Volume
    60.4607,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Block1:CorridorX1f,       !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    99.6965,                  !- Volume
    29.3225,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Block2:OfficeXSWX2f,      !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    205.5664,                 !- Volume
    60.4607,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Block2:OfficeXSEX2f,      !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    205.5664,                 !- Volume
    60.4607,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Block2:OfficeXNWX2f,      !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    205.5664,                 !- Volume
    60.4607,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Block2:OfficeXNEX2f,      !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    205.5664,                 !- Volume
    60.4607,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Block2:CorridorX2f,       !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    99.6965,                  !- Volume
    29.3225,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BuildingSurface:Detailed,
    Block1:OfficeXSWX1f_Floor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Project internal floor,    !- Construction Name
    Block1:OfficeXSWX1f,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block1:OfficeXSWX1f_Floor_0_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.97673915,              !- Vertex 1 Xcoordinate
    -11.01519636,             !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -8.97673915,              !- Vertex 2 Xcoordinate
    -11.01519636,             !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -8.97673915,              !- Vertex 3 Xcoordinate
    -3.01519636,              !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    -0.97673915,              !- Vertex 4 Xcoordinate
    -3.01519636,              !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:OfficeXSWX1f_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    Project internal floor_Reversed,    !- Construction Name
    Block1:OfficeXSWX1f,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block2:OfficeXSWX2f_Floor_0_0_10001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -8.97673915,              !- Vertex 1 Xcoordinate
    -11.01519636,             !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    -0.97673915,              !- Vertex 2 Xcoordinate
    -11.01519636,             !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    -0.97673915,              !- Vertex 3 Xcoordinate
    -3.01519636,              !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    -8.97673915,              !- Vertex 4 Xcoordinate
    -3.01519636,              !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block2:OfficeXSWX2f_Floor_0_0_10001,    !- Name
    Floor,                    !- Surface Type
    Project internal floor_Reversed_Rev,    !- Construction Name
    Block2:OfficeXSWX2f,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block1:OfficeXSWX1f_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.97673915,              !- Vertex 1 Xcoordinate
    -11.01519636,             !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    -8.97673915,              !- Vertex 2 Xcoordinate
    -11.01519636,             !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    -8.97673915,              !- Vertex 3 Xcoordinate
    -3.01519636,              !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    -0.97673915,              !- Vertex 4 Xcoordinate
    -3.01519636,              !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:OfficeXSWX1f_Partition_2_0_0,    !- Name
    Wall,                     !- Surface Type
    Project partition,        !- Construction Name
    Block1:OfficeXSWX1f,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block1:OfficeXSEX1f_Partition_4_0_10002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.9767391474,            !- Vertex 1 Xcoordinate
    -11.01519636,             !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -0.9767391474,            !- Vertex 2 Xcoordinate
    -3.01519636,              !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -0.9767391474,            !- Vertex 3 Xcoordinate
    -3.01519636,              !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    -0.9767391474,            !- Vertex 4 Xcoordinate
    -11.01519636,             !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:OfficeXSEX1f_Partition_4_0_10002,    !- Name
    Wall,                     !- Surface Type
    Project partition_Rev,    !- Construction Name
    Block1:OfficeXSEX1f,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block1:OfficeXSWX1f_Partition_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.9767391474,            !- Vertex 1 Xcoordinate
    -3.01519636,              !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -0.9767391474,            !- Vertex 2 Xcoordinate
    -11.01519636,             !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -0.9767391474,            !- Vertex 3 Xcoordinate
    -11.01519636,             !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    -0.9767391474,            !- Vertex 4 Xcoordinate
    -3.01519636,              !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:OfficeXSWX1f_Partition_3_0_0,    !- Name
    Wall,                     !- Surface Type
    Project partition,        !- Construction Name
    Block1:OfficeXSWX1f,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block1:CorridorX1f_Partition_6_0_10003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.97673915,              !- Vertex 1 Xcoordinate
    -3.0151963605,            !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -8.97673915,              !- Vertex 2 Xcoordinate
    -3.0151963605,            !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -8.97673915,              !- Vertex 3 Xcoordinate
    -3.0151963605,            !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    -0.97673915,              !- Vertex 4 Xcoordinate
    -3.0151963605,            !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:CorridorX1f_Partition_6_0_10003,    !- Name
    Wall,                     !- Surface Type
    Project partition_Rev,    !- Construction Name
    Block1:CorridorX1f,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block1:OfficeXSWX1f_Partition_3_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -8.97673915,              !- Vertex 1 Xcoordinate
    -3.0151963605,            !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -0.97673915,              !- Vertex 2 Xcoordinate
    -3.0151963605,            !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -0.97673915,              !- Vertex 3 Xcoordinate
    -3.0151963605,            !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    -8.97673915,              !- Vertex 4 Xcoordinate
    -3.0151963605,            !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:OfficeXSWX1f_Partition_4_0_0,    !- Name
    Wall,                     !- Surface Type
    Project partition,        !- Construction Name
    Block1:OfficeXSWX1f,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block1:OfficeXSWX1f_Partition_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -8.9767391474,            !- Vertex 1 Xcoordinate
    -3.01519636,              !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -8.9767391474,            !- Vertex 2 Xcoordinate
    -11.01519636,             !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -8.9767391474,            !- Vertex 3 Xcoordinate
    -11.01519636,             !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    -8.9767391474,            !- Vertex 4 Xcoordinate
    -3.01519636,              !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:OfficeXSWX1f_Wall_5_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall_layer,               !- Construction Name
    Block1:OfficeXSWX1f,      !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -8.9767391474,            !- Vertex 1 Xcoordinate
    -11.0151963605,           !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -0.9767391474,            !- Vertex 2 Xcoordinate
    -11.0151963605,           !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -0.9767391474,            !- Vertex 3 Xcoordinate
    -11.0151963605,           !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    -8.9767391474,            !- Vertex 4 Xcoordinate
    -11.0151963605,           !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:OfficeXSEX1f_Floor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Project internal floor,    !- Construction Name
    Block1:OfficeXSEX1f,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block1:OfficeXSEX1f_Floor_0_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    7.02326085,               !- Vertex 1 Xcoordinate
    -11.01519636,             !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -0.97673915,              !- Vertex 2 Xcoordinate
    -11.01519636,             !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -0.97673915,              !- Vertex 3 Xcoordinate
    -3.01519636,              !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    7.02326085,               !- Vertex 4 Xcoordinate
    -3.01519636,              !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:OfficeXSEX1f_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    Project internal floor_Reversed,    !- Construction Name
    Block1:OfficeXSEX1f,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block2:OfficeXSEX2f_Floor_0_0_10007,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.97673915,              !- Vertex 1 Xcoordinate
    -11.01519636,             !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    7.02326085,               !- Vertex 2 Xcoordinate
    -11.01519636,             !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    7.02326085,               !- Vertex 3 Xcoordinate
    -3.01519636,              !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    -0.97673915,              !- Vertex 4 Xcoordinate
    -3.01519636,              !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block2:OfficeXSEX2f_Floor_0_0_10007,    !- Name
    Floor,                    !- Surface Type
    Project internal floor_Reversed_Rev,    !- Construction Name
    Block2:OfficeXSEX2f,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block1:OfficeXSEX1f_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    7.02326085,               !- Vertex 1 Xcoordinate
    -11.01519636,             !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    -0.97673915,              !- Vertex 2 Xcoordinate
    -11.01519636,             !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    -0.97673915,              !- Vertex 3 Xcoordinate
    -3.01519636,              !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    7.02326085,               !- Vertex 4 Xcoordinate
    -3.01519636,              !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:OfficeXSEX1f_Partition_2_0_0,    !- Name
    Wall,                     !- Surface Type
    Project partition,        !- Construction Name
    Block1:OfficeXSEX1f,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block1:OfficeXSEX1f_Partition_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    7.0232608526,             !- Vertex 1 Xcoordinate
    -11.01519636,             !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    7.0232608526,             !- Vertex 2 Xcoordinate
    -3.01519636,              !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    7.0232608526,             !- Vertex 3 Xcoordinate
    -3.01519636,              !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    7.0232608526,             !- Vertex 4 Xcoordinate
    -11.01519636,             !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:OfficeXSEX1f_Partition_3_0_0,    !- Name
    Wall,                     !- Surface Type
    Project partition,        !- Construction Name
    Block1:OfficeXSEX1f,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block1:CorridorX1f_Partition_7_0_10009,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    7.02326085,               !- Vertex 1 Xcoordinate
    -3.0151963605,            !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -0.97673915,              !- Vertex 2 Xcoordinate
    -3.0151963605,            !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -0.97673915,              !- Vertex 3 Xcoordinate
    -3.0151963605,            !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    7.02326085,               !- Vertex 4 Xcoordinate
    -3.0151963605,            !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:CorridorX1f_Partition_7_0_10009,    !- Name
    Wall,                     !- Surface Type
    Project partition_Rev,    !- Construction Name
    Block1:CorridorX1f,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block1:OfficeXSEX1f_Partition_3_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.97673915,              !- Vertex 1 Xcoordinate
    -3.0151963605,            !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    7.02326085,               !- Vertex 2 Xcoordinate
    -3.0151963605,            !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    7.02326085,               !- Vertex 3 Xcoordinate
    -3.0151963605,            !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    -0.97673915,              !- Vertex 4 Xcoordinate
    -3.0151963605,            !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:OfficeXSEX1f_Wall_5_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall_layer,               !- Construction Name
    Block1:OfficeXSEX1f,      !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.9767391474,            !- Vertex 1 Xcoordinate
    -11.0151963605,           !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    7.0232608526,             !- Vertex 2 Xcoordinate
    -11.0151963605,           !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    7.0232608526,             !- Vertex 3 Xcoordinate
    -11.0151963605,           !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    -0.9767391474,            !- Vertex 4 Xcoordinate
    -11.0151963605,           !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:OfficeXNWX1f_Floor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Project internal floor,    !- Construction Name
    Block1:OfficeXNWX1f,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block1:OfficeXNWX1f_Floor_0_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.97673915,              !- Vertex 1 Xcoordinate
    -1.01519636,              !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -8.97673915,              !- Vertex 2 Xcoordinate
    -1.01519636,              !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -8.97673915,              !- Vertex 3 Xcoordinate
    6.98480364,               !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    -0.97673915,              !- Vertex 4 Xcoordinate
    6.98480364,               !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:OfficeXNWX1f_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    Project internal floor_Reversed,    !- Construction Name
    Block1:OfficeXNWX1f,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block2:OfficeXNWX2f_Floor_0_0_10012,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -8.97673915,              !- Vertex 1 Xcoordinate
    -1.01519636,              !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    -0.97673915,              !- Vertex 2 Xcoordinate
    -1.01519636,              !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    -0.97673915,              !- Vertex 3 Xcoordinate
    6.98480364,               !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    -8.97673915,              !- Vertex 4 Xcoordinate
    6.98480364,               !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block2:OfficeXNWX2f_Floor_0_0_10012,    !- Name
    Floor,                    !- Surface Type
    Project internal floor_Reversed_Rev,    !- Construction Name
    Block2:OfficeXNWX2f,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block1:OfficeXNWX1f_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.97673915,              !- Vertex 1 Xcoordinate
    -1.01519636,              !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    -8.97673915,              !- Vertex 2 Xcoordinate
    -1.01519636,              !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    -8.97673915,              !- Vertex 3 Xcoordinate
    6.98480364,               !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    -0.97673915,              !- Vertex 4 Xcoordinate
    6.98480364,               !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:OfficeXNWX1f_Partition_2_0_0,    !- Name
    Wall,                     !- Surface Type
    Project partition,        !- Construction Name
    Block1:OfficeXNWX1f,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block1:OfficeXNEX1f_Partition_4_0_10013,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.9767391474,            !- Vertex 1 Xcoordinate
    -1.01519636,              !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -0.9767391474,            !- Vertex 2 Xcoordinate
    6.98480364,               !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -0.9767391474,            !- Vertex 3 Xcoordinate
    6.98480364,               !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    -0.9767391474,            !- Vertex 4 Xcoordinate
    -1.01519636,              !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:OfficeXNEX1f_Partition_4_0_10013,    !- Name
    Wall,                     !- Surface Type
    Project partition_Rev,    !- Construction Name
    Block1:OfficeXNEX1f,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block1:OfficeXNWX1f_Partition_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.9767391474,            !- Vertex 1 Xcoordinate
    6.98480364,               !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -0.9767391474,            !- Vertex 2 Xcoordinate
    -1.01519636,              !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -0.9767391474,            !- Vertex 3 Xcoordinate
    -1.01519636,              !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    -0.9767391474,            !- Vertex 4 Xcoordinate
    6.98480364,               !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:OfficeXNWX1f_Wall_3_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall_layer,               !- Construction Name
    Block1:OfficeXNWX1f,      !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.9767391474,            !- Vertex 1 Xcoordinate
    6.9848036395,             !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -8.9767391474,            !- Vertex 2 Xcoordinate
    6.9848036395,             !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -8.9767391474,            !- Vertex 3 Xcoordinate
    6.9848036395,             !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    -0.9767391474,            !- Vertex 4 Xcoordinate
    6.9848036395,             !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:OfficeXNWX1f_Partition_4_0_0,    !- Name
    Wall,                     !- Surface Type
    Project partition,        !- Construction Name
    Block1:OfficeXNWX1f,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block1:OfficeXNWX1f_Partition_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -8.9767391474,            !- Vertex 1 Xcoordinate
    6.98480364,               !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -8.9767391474,            !- Vertex 2 Xcoordinate
    -1.01519636,              !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -8.9767391474,            !- Vertex 3 Xcoordinate
    -1.01519636,              !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    -8.9767391474,            !- Vertex 4 Xcoordinate
    6.98480364,               !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:OfficeXNWX1f_Partition_5_0_0,    !- Name
    Wall,                     !- Surface Type
    Project partition,        !- Construction Name
    Block1:OfficeXNWX1f,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block1:CorridorX1f_Partition_4_0_10015,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -8.97673915,              !- Vertex 1 Xcoordinate
    -1.0151963605,            !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -0.97673915,              !- Vertex 2 Xcoordinate
    -1.0151963605,            !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -0.97673915,              !- Vertex 3 Xcoordinate
    -1.0151963605,            !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    -8.97673915,              !- Vertex 4 Xcoordinate
    -1.0151963605,            !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:CorridorX1f_Partition_4_0_10015,    !- Name
    Wall,                     !- Surface Type
    Project partition_Rev,    !- Construction Name
    Block1:CorridorX1f,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block1:OfficeXNWX1f_Partition_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.97673915,              !- Vertex 1 Xcoordinate
    -1.0151963605,            !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -8.97673915,              !- Vertex 2 Xcoordinate
    -1.0151963605,            !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -8.97673915,              !- Vertex 3 Xcoordinate
    -1.0151963605,            !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    -0.97673915,              !- Vertex 4 Xcoordinate
    -1.0151963605,            !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:OfficeXNEX1f_Floor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Project internal floor,    !- Construction Name
    Block1:OfficeXNEX1f,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block1:OfficeXNEX1f_Floor_0_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    7.02326085,               !- Vertex 1 Xcoordinate
    -1.01519636,              !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -0.97673915,              !- Vertex 2 Xcoordinate
    -1.01519636,              !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -0.97673915,              !- Vertex 3 Xcoordinate
    6.98480364,               !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    7.02326085,               !- Vertex 4 Xcoordinate
    6.98480364,               !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:OfficeXNEX1f_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    Project internal floor_Reversed,    !- Construction Name
    Block1:OfficeXNEX1f,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block2:OfficeXNEX2f_Floor_0_0_10018,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.97673915,              !- Vertex 1 Xcoordinate
    -1.01519636,              !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    7.02326085,               !- Vertex 2 Xcoordinate
    -1.01519636,              !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    7.02326085,               !- Vertex 3 Xcoordinate
    6.98480364,               !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    -0.97673915,              !- Vertex 4 Xcoordinate
    6.98480364,               !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block2:OfficeXNEX2f_Floor_0_0_10018,    !- Name
    Floor,                    !- Surface Type
    Project internal floor_Reversed_Rev,    !- Construction Name
    Block2:OfficeXNEX2f,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block1:OfficeXNEX1f_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    7.02326085,               !- Vertex 1 Xcoordinate
    -1.01519636,              !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    -0.97673915,              !- Vertex 2 Xcoordinate
    -1.01519636,              !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    -0.97673915,              !- Vertex 3 Xcoordinate
    6.98480364,               !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    7.02326085,               !- Vertex 4 Xcoordinate
    6.98480364,               !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:OfficeXNEX1f_Partition_2_0_0,    !- Name
    Wall,                     !- Surface Type
    Project partition,        !- Construction Name
    Block1:OfficeXNEX1f,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block1:OfficeXNEX1f_Partition_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    7.0232608526,             !- Vertex 1 Xcoordinate
    -1.01519636,              !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    7.0232608526,             !- Vertex 2 Xcoordinate
    6.98480364,               !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    7.0232608526,             !- Vertex 3 Xcoordinate
    6.98480364,               !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    7.0232608526,             !- Vertex 4 Xcoordinate
    -1.01519636,              !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:OfficeXNEX1f_Wall_3_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall_layer,               !- Construction Name
    Block1:OfficeXNEX1f,      !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    7.0232608526,             !- Vertex 1 Xcoordinate
    6.9848036395,             !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -0.9767391474,            !- Vertex 2 Xcoordinate
    6.9848036395,             !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -0.9767391474,            !- Vertex 3 Xcoordinate
    6.9848036395,             !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    7.0232608526,             !- Vertex 4 Xcoordinate
    6.9848036395,             !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:OfficeXNEX1f_Partition_5_0_0,    !- Name
    Wall,                     !- Surface Type
    Project partition,        !- Construction Name
    Block1:OfficeXNEX1f,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block1:CorridorX1f_Partition_3_0_10020,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.97673915,              !- Vertex 1 Xcoordinate
    -1.0151963605,            !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    7.02326085,               !- Vertex 2 Xcoordinate
    -1.0151963605,            !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    7.02326085,               !- Vertex 3 Xcoordinate
    -1.0151963605,            !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    -0.97673915,              !- Vertex 4 Xcoordinate
    -1.0151963605,            !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:CorridorX1f_Partition_3_0_10020,    !- Name
    Wall,                     !- Surface Type
    Project partition_Rev,    !- Construction Name
    Block1:CorridorX1f,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block1:OfficeXNEX1f_Partition_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    7.02326085,               !- Vertex 1 Xcoordinate
    -1.0151963605,            !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -0.97673915,              !- Vertex 2 Xcoordinate
    -1.0151963605,            !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -0.97673915,              !- Vertex 3 Xcoordinate
    -1.0151963605,            !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    7.02326085,               !- Vertex 4 Xcoordinate
    -1.0151963605,            !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:CorridorX1f_Floor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Project internal floor,    !- Construction Name
    Block1:CorridorX1f,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block1:CorridorX1f_Floor_0_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    7.02326085,               !- Vertex 1 Xcoordinate
    -3.01519636,              !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -8.97673915,              !- Vertex 2 Xcoordinate
    -3.01519636,              !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -8.97673915,              !- Vertex 3 Xcoordinate
    -1.01519636,              !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    7.02326085,               !- Vertex 4 Xcoordinate
    -1.01519636,              !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:CorridorX1f_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    Project internal floor_Reversed,    !- Construction Name
    Block1:CorridorX1f,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block2:CorridorX2f_Floor_0_0_10023,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -8.97673915,              !- Vertex 1 Xcoordinate
    -3.01519636,              !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    7.02326085,               !- Vertex 2 Xcoordinate
    -3.01519636,              !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    7.02326085,               !- Vertex 3 Xcoordinate
    -1.01519636,              !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    -8.97673915,              !- Vertex 4 Xcoordinate
    -1.01519636,              !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block2:CorridorX2f_Floor_0_0_10023,    !- Name
    Floor,                    !- Surface Type
    Project internal floor_Reversed_Rev,    !- Construction Name
    Block2:CorridorX2f,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block1:CorridorX1f_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    7.02326085,               !- Vertex 1 Xcoordinate
    -3.01519636,              !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    -8.97673915,              !- Vertex 2 Xcoordinate
    -3.01519636,              !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    -8.97673915,              !- Vertex 3 Xcoordinate
    -1.01519636,              !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    7.02326085,               !- Vertex 4 Xcoordinate
    -1.01519636,              !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:CorridorX1f_Partition_2_0_0,    !- Name
    Wall,                     !- Surface Type
    Project partition,        !- Construction Name
    Block1:CorridorX1f,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block1:CorridorX1f_Partition_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    7.0232608526,             !- Vertex 1 Xcoordinate
    -3.01519636,              !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    7.0232608526,             !- Vertex 2 Xcoordinate
    -1.01519636,              !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    7.0232608526,             !- Vertex 3 Xcoordinate
    -1.01519636,              !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    7.0232608526,             !- Vertex 4 Xcoordinate
    -3.01519636,              !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:CorridorX1f_Partition_5_0_0,    !- Name
    Wall,                     !- Surface Type
    Project partition,        !- Construction Name
    Block1:CorridorX1f,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block1:CorridorX1f_Partition_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -8.9767391474,            !- Vertex 1 Xcoordinate
    -1.01519636,              !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -8.9767391474,            !- Vertex 2 Xcoordinate
    -3.01519636,              !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -8.9767391474,            !- Vertex 3 Xcoordinate
    -3.01519636,              !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    -8.9767391474,            !- Vertex 4 Xcoordinate
    -1.01519636,              !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block2:OfficeXSWX2f_Roof_1_0_0,    !- Name
    Roof,                     !- Surface Type
    Roof_layer,               !- Construction Name
    Block2:OfficeXSWX2f,      !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -8.9767391474,            !- Vertex 1 Xcoordinate
    -11.0151963605,           !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    -0.9767391474,            !- Vertex 2 Xcoordinate
    -11.0151963605,           !- Vertex 2 Ycoordinate
    10.5,                     !- Vertex 2 Zcoordinate
    -0.9767391474,            !- Vertex 3 Xcoordinate
    -3.0151963605,            !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    -8.9767391474,            !- Vertex 4 Xcoordinate
    -3.0151963605,            !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block2:OfficeXSWX2f_Partition_2_0_0,    !- Name
    Wall,                     !- Surface Type
    Project partition,        !- Construction Name
    Block2:OfficeXSWX2f,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block2:OfficeXSEX2f_Partition_4_0_10026,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.9767391474,            !- Vertex 1 Xcoordinate
    -11.01519636,             !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    -0.9767391474,            !- Vertex 2 Xcoordinate
    -3.01519636,              !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    -0.9767391474,            !- Vertex 3 Xcoordinate
    -3.01519636,              !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    -0.9767391474,            !- Vertex 4 Xcoordinate
    -11.01519636,             !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block2:OfficeXSEX2f_Partition_4_0_10026,    !- Name
    Wall,                     !- Surface Type
    Project partition_Rev,    !- Construction Name
    Block2:OfficeXSEX2f,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block2:OfficeXSWX2f_Partition_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.9767391474,            !- Vertex 1 Xcoordinate
    -3.01519636,              !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    -0.9767391474,            !- Vertex 2 Xcoordinate
    -11.01519636,             !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    -0.9767391474,            !- Vertex 3 Xcoordinate
    -11.01519636,             !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    -0.9767391474,            !- Vertex 4 Xcoordinate
    -3.01519636,              !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block2:OfficeXSWX2f_Partition_3_0_0,    !- Name
    Wall,                     !- Surface Type
    Project partition,        !- Construction Name
    Block2:OfficeXSWX2f,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block2:CorridorX2f_Partition_6_0_10027,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.97673915,              !- Vertex 1 Xcoordinate
    -3.0151963605,            !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    -8.97673915,              !- Vertex 2 Xcoordinate
    -3.0151963605,            !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    -8.97673915,              !- Vertex 3 Xcoordinate
    -3.0151963605,            !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    -0.97673915,              !- Vertex 4 Xcoordinate
    -3.0151963605,            !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block2:CorridorX2f_Partition_6_0_10027,    !- Name
    Wall,                     !- Surface Type
    Project partition_Rev,    !- Construction Name
    Block2:CorridorX2f,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block2:OfficeXSWX2f_Partition_3_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -8.97673915,              !- Vertex 1 Xcoordinate
    -3.0151963605,            !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    -0.97673915,              !- Vertex 2 Xcoordinate
    -3.0151963605,            !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    -0.97673915,              !- Vertex 3 Xcoordinate
    -3.0151963605,            !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    -8.97673915,              !- Vertex 4 Xcoordinate
    -3.0151963605,            !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block2:OfficeXSWX2f_Partition_4_0_0,    !- Name
    Wall,                     !- Surface Type
    Project partition,        !- Construction Name
    Block2:OfficeXSWX2f,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block2:OfficeXSWX2f_Partition_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -8.9767391474,            !- Vertex 1 Xcoordinate
    -3.01519636,              !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    -8.9767391474,            !- Vertex 2 Xcoordinate
    -11.01519636,             !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    -8.9767391474,            !- Vertex 3 Xcoordinate
    -11.01519636,             !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    -8.9767391474,            !- Vertex 4 Xcoordinate
    -3.01519636,              !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block2:OfficeXSWX2f_Wall_5_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall_layer,               !- Construction Name
    Block2:OfficeXSWX2f,      !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -8.9767391474,            !- Vertex 1 Xcoordinate
    -11.0151963605,           !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    -0.9767391474,            !- Vertex 2 Xcoordinate
    -11.0151963605,           !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    -0.9767391474,            !- Vertex 3 Xcoordinate
    -11.0151963605,           !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    -8.9767391474,            !- Vertex 4 Xcoordinate
    -11.0151963605,           !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block2:OfficeXSEX2f_Roof_1_0_0,    !- Name
    Roof,                     !- Surface Type
    Roof_layer,               !- Construction Name
    Block2:OfficeXSEX2f,      !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.9767391474,            !- Vertex 1 Xcoordinate
    -11.0151963605,           !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    7.0232608526,             !- Vertex 2 Xcoordinate
    -11.0151963605,           !- Vertex 2 Ycoordinate
    10.5,                     !- Vertex 2 Zcoordinate
    7.0232608526,             !- Vertex 3 Xcoordinate
    -3.0151963605,            !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    -0.9767391474,            !- Vertex 4 Xcoordinate
    -3.0151963605,            !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block2:OfficeXSEX2f_Partition_2_0_0,    !- Name
    Wall,                     !- Surface Type
    Project partition,        !- Construction Name
    Block2:OfficeXSEX2f,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block2:OfficeXSEX2f_Partition_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    7.0232608526,             !- Vertex 1 Xcoordinate
    -11.01519636,             !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    7.0232608526,             !- Vertex 2 Xcoordinate
    -3.01519636,              !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    7.0232608526,             !- Vertex 3 Xcoordinate
    -3.01519636,              !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    7.0232608526,             !- Vertex 4 Xcoordinate
    -11.01519636,             !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block2:OfficeXSEX2f_Partition_3_0_0,    !- Name
    Wall,                     !- Surface Type
    Project partition,        !- Construction Name
    Block2:OfficeXSEX2f,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block2:CorridorX2f_Partition_7_0_10031,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    7.02326085,               !- Vertex 1 Xcoordinate
    -3.0151963605,            !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    -0.97673915,              !- Vertex 2 Xcoordinate
    -3.0151963605,            !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    -0.97673915,              !- Vertex 3 Xcoordinate
    -3.0151963605,            !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    7.02326085,               !- Vertex 4 Xcoordinate
    -3.0151963605,            !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block2:CorridorX2f_Partition_7_0_10031,    !- Name
    Wall,                     !- Surface Type
    Project partition_Rev,    !- Construction Name
    Block2:CorridorX2f,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block2:OfficeXSEX2f_Partition_3_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.97673915,              !- Vertex 1 Xcoordinate
    -3.0151963605,            !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    7.02326085,               !- Vertex 2 Xcoordinate
    -3.0151963605,            !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    7.02326085,               !- Vertex 3 Xcoordinate
    -3.0151963605,            !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    -0.97673915,              !- Vertex 4 Xcoordinate
    -3.0151963605,            !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block2:OfficeXSEX2f_Wall_5_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall_layer,               !- Construction Name
    Block2:OfficeXSEX2f,      !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.9767391474,            !- Vertex 1 Xcoordinate
    -11.0151963605,           !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    7.0232608526,             !- Vertex 2 Xcoordinate
    -11.0151963605,           !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    7.0232608526,             !- Vertex 3 Xcoordinate
    -11.0151963605,           !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    -0.9767391474,            !- Vertex 4 Xcoordinate
    -11.0151963605,           !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block2:OfficeXNWX2f_Roof_1_0_0,    !- Name
    Roof,                     !- Surface Type
    Roof_layer,               !- Construction Name
    Block2:OfficeXNWX2f,      !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -8.9767391474,            !- Vertex 1 Xcoordinate
    -1.0151963605,            !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    -0.9767391474,            !- Vertex 2 Xcoordinate
    -1.0151963605,            !- Vertex 2 Ycoordinate
    10.5,                     !- Vertex 2 Zcoordinate
    -0.9767391474,            !- Vertex 3 Xcoordinate
    6.9848036395,             !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    -8.9767391474,            !- Vertex 4 Xcoordinate
    6.9848036395,             !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block2:OfficeXNWX2f_Partition_2_0_0,    !- Name
    Wall,                     !- Surface Type
    Project partition,        !- Construction Name
    Block2:OfficeXNWX2f,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block2:OfficeXNEX2f_Partition_4_0_10033,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.9767391474,            !- Vertex 1 Xcoordinate
    -1.01519636,              !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    -0.9767391474,            !- Vertex 2 Xcoordinate
    6.98480364,               !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    -0.9767391474,            !- Vertex 3 Xcoordinate
    6.98480364,               !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    -0.9767391474,            !- Vertex 4 Xcoordinate
    -1.01519636,              !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block2:OfficeXNEX2f_Partition_4_0_10033,    !- Name
    Wall,                     !- Surface Type
    Project partition_Rev,    !- Construction Name
    Block2:OfficeXNEX2f,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block2:OfficeXNWX2f_Partition_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.9767391474,            !- Vertex 1 Xcoordinate
    6.98480364,               !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    -0.9767391474,            !- Vertex 2 Xcoordinate
    -1.01519636,              !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    -0.9767391474,            !- Vertex 3 Xcoordinate
    -1.01519636,              !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    -0.9767391474,            !- Vertex 4 Xcoordinate
    6.98480364,               !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block2:OfficeXNWX2f_Wall_3_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall_layer,               !- Construction Name
    Block2:OfficeXNWX2f,      !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.9767391474,            !- Vertex 1 Xcoordinate
    6.9848036395,             !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    -8.9767391474,            !- Vertex 2 Xcoordinate
    6.9848036395,             !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    -8.9767391474,            !- Vertex 3 Xcoordinate
    6.9848036395,             !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    -0.9767391474,            !- Vertex 4 Xcoordinate
    6.9848036395,             !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block2:OfficeXNWX2f_Partition_4_0_0,    !- Name
    Wall,                     !- Surface Type
    Project partition,        !- Construction Name
    Block2:OfficeXNWX2f,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block2:OfficeXNWX2f_Partition_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -8.9767391474,            !- Vertex 1 Xcoordinate
    6.98480364,               !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    -8.9767391474,            !- Vertex 2 Xcoordinate
    -1.01519636,              !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    -8.9767391474,            !- Vertex 3 Xcoordinate
    -1.01519636,              !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    -8.9767391474,            !- Vertex 4 Xcoordinate
    6.98480364,               !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block2:OfficeXNWX2f_Partition_5_0_0,    !- Name
    Wall,                     !- Surface Type
    Project partition,        !- Construction Name
    Block2:OfficeXNWX2f,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block2:CorridorX2f_Partition_4_0_10035,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -8.97673915,              !- Vertex 1 Xcoordinate
    -1.0151963605,            !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    -0.97673915,              !- Vertex 2 Xcoordinate
    -1.0151963605,            !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    -0.97673915,              !- Vertex 3 Xcoordinate
    -1.0151963605,            !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    -8.97673915,              !- Vertex 4 Xcoordinate
    -1.0151963605,            !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block2:CorridorX2f_Partition_4_0_10035,    !- Name
    Wall,                     !- Surface Type
    Project partition_Rev,    !- Construction Name
    Block2:CorridorX2f,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block2:OfficeXNWX2f_Partition_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.97673915,              !- Vertex 1 Xcoordinate
    -1.0151963605,            !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    -8.97673915,              !- Vertex 2 Xcoordinate
    -1.0151963605,            !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    -8.97673915,              !- Vertex 3 Xcoordinate
    -1.0151963605,            !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    -0.97673915,              !- Vertex 4 Xcoordinate
    -1.0151963605,            !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block2:OfficeXNEX2f_Roof_1_0_0,    !- Name
    Roof,                     !- Surface Type
    Roof_layer,               !- Construction Name
    Block2:OfficeXNEX2f,      !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.9767391474,            !- Vertex 1 Xcoordinate
    -1.0151963605,            !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    7.0232608526,             !- Vertex 2 Xcoordinate
    -1.0151963605,            !- Vertex 2 Ycoordinate
    10.5,                     !- Vertex 2 Zcoordinate
    7.0232608526,             !- Vertex 3 Xcoordinate
    6.9848036395,             !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    -0.9767391474,            !- Vertex 4 Xcoordinate
    6.9848036395,             !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block2:OfficeXNEX2f_Partition_2_0_0,    !- Name
    Wall,                     !- Surface Type
    Project partition,        !- Construction Name
    Block2:OfficeXNEX2f,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block2:OfficeXNEX2f_Partition_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    7.0232608526,             !- Vertex 1 Xcoordinate
    -1.01519636,              !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    7.0232608526,             !- Vertex 2 Xcoordinate
    6.98480364,               !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    7.0232608526,             !- Vertex 3 Xcoordinate
    6.98480364,               !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    7.0232608526,             !- Vertex 4 Xcoordinate
    -1.01519636,              !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block2:OfficeXNEX2f_Wall_3_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall_layer,               !- Construction Name
    Block2:OfficeXNEX2f,      !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    7.0232608526,             !- Vertex 1 Xcoordinate
    6.9848036395,             !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    -0.9767391474,            !- Vertex 2 Xcoordinate
    6.9848036395,             !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    -0.9767391474,            !- Vertex 3 Xcoordinate
    6.9848036395,             !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    7.0232608526,             !- Vertex 4 Xcoordinate
    6.9848036395,             !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block2:OfficeXNEX2f_Partition_5_0_0,    !- Name
    Wall,                     !- Surface Type
    Project partition,        !- Construction Name
    Block2:OfficeXNEX2f,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block2:CorridorX2f_Partition_3_0_10038,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.97673915,              !- Vertex 1 Xcoordinate
    -1.0151963605,            !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    7.02326085,               !- Vertex 2 Xcoordinate
    -1.0151963605,            !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    7.02326085,               !- Vertex 3 Xcoordinate
    -1.0151963605,            !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    -0.97673915,              !- Vertex 4 Xcoordinate
    -1.0151963605,            !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block2:CorridorX2f_Partition_3_0_10038,    !- Name
    Wall,                     !- Surface Type
    Project partition_Rev,    !- Construction Name
    Block2:CorridorX2f,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block2:OfficeXNEX2f_Partition_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    7.02326085,               !- Vertex 1 Xcoordinate
    -1.0151963605,            !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    -0.97673915,              !- Vertex 2 Xcoordinate
    -1.0151963605,            !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    -0.97673915,              !- Vertex 3 Xcoordinate
    -1.0151963605,            !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    7.02326085,               !- Vertex 4 Xcoordinate
    -1.0151963605,            !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block2:CorridorX2f_Roof_1_0_0,    !- Name
    Roof,                     !- Surface Type
    Roof_layer,               !- Construction Name
    Block2:CorridorX2f,       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -8.9767391474,            !- Vertex 1 Xcoordinate
    -3.0151963605,            !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    7.0232608526,             !- Vertex 2 Xcoordinate
    -3.0151963605,            !- Vertex 2 Ycoordinate
    10.5,                     !- Vertex 2 Zcoordinate
    7.0232608526,             !- Vertex 3 Xcoordinate
    -1.0151963605,            !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    -8.9767391474,            !- Vertex 4 Xcoordinate
    -1.0151963605,            !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block2:CorridorX2f_Partition_2_0_0,    !- Name
    Wall,                     !- Surface Type
    Project partition,        !- Construction Name
    Block2:CorridorX2f,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block2:CorridorX2f_Partition_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    7.0232608526,             !- Vertex 1 Xcoordinate
    -3.01519636,              !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    7.0232608526,             !- Vertex 2 Xcoordinate
    -1.01519636,              !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    7.0232608526,             !- Vertex 3 Xcoordinate
    -1.01519636,              !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    7.0232608526,             !- Vertex 4 Xcoordinate
    -3.01519636,              !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block2:CorridorX2f_Partition_5_0_0,    !- Name
    Wall,                     !- Surface Type
    Project partition,        !- Construction Name
    Block2:CorridorX2f,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block2:CorridorX2f_Partition_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -8.9767391474,            !- Vertex 1 Xcoordinate
    -1.01519636,              !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    -8.9767391474,            !- Vertex 2 Xcoordinate
    -3.01519636,              !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    -8.9767391474,            !- Vertex 3 Xcoordinate
    -3.01519636,              !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    -8.9767391474,            !- Vertex 4 Xcoordinate
    -1.01519636,              !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block1:OfficeXSWX1f_Partition_3_0_0_0_0_0_Door,    !- Name
    Door,                     !- Surface Type
    Project internal door,    !- Construction Name
    Block1:OfficeXSWX1f_Partition_3_0_0,    !- Building Surface Name
    Block1:CorridorX1f_Partition_6_0_0_0_0_0_Door_10005,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -4.52673915,              !- Vertex 1 Xcoordinate
    -3.0151963605,            !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    -5.42673915,              !- Vertex 2 Xcoordinate
    -3.0151963605,            !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    -5.42673915,              !- Vertex 3 Xcoordinate
    -3.0151963605,            !- Vertex 3 Ycoordinate
    5.7,                      !- Vertex 3 Zcoordinate
    -4.52673915,              !- Vertex 4 Xcoordinate
    -3.0151963605,            !- Vertex 4 Ycoordinate
    5.7;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block1:CorridorX1f_Partition_6_0_0_0_0_0_Door_10005,    !- Name
    Door,                     !- Surface Type
    Project internal door_Rev,    !- Construction Name
    Block1:CorridorX1f_Partition_6_0_10003,    !- Building Surface Name
    Block1:OfficeXSWX1f_Partition_3_0_0_0_0_0_Door,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -5.42673915,              !- Vertex 1 Xcoordinate
    -3.0151963605,            !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    -4.52673915,              !- Vertex 2 Xcoordinate
    -3.0151963605,            !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    -4.52673915,              !- Vertex 3 Xcoordinate
    -3.0151963605,            !- Vertex 3 Ycoordinate
    5.7,                      !- Vertex 3 Zcoordinate
    -5.42673915,              !- Vertex 4 Xcoordinate
    -3.0151963605,            !- Vertex 4 Ycoordinate
    5.7;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block1:OfficeXSWX1f_Wall_5_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl Clr 6mm/13mm Air - 1001,    !- Construction Name
    Block1:OfficeXSWX1f_Wall_5_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -7.60573915,              !- Vertex 1 Xcoordinate
    -11.0151963605,           !- Vertex 1 Ycoordinate
    4.44,                     !- Vertex 1 Zcoordinate
    -2.34773915,              !- Vertex 2 Xcoordinate
    -11.0151963605,           !- Vertex 2 Ycoordinate
    4.44,                     !- Vertex 2 Zcoordinate
    -2.34773915,              !- Vertex 3 Xcoordinate
    -11.0151963605,           !- Vertex 3 Ycoordinate
    5.86,                     !- Vertex 3 Zcoordinate
    -7.60573915,              !- Vertex 4 Xcoordinate
    -11.0151963605,           !- Vertex 4 Ycoordinate
    5.86;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block1:OfficeXSEX1f_Partition_3_0_0_0_0_0_Door,    !- Name
    Door,                     !- Surface Type
    Project internal door,    !- Construction Name
    Block1:OfficeXSEX1f_Partition_3_0_0,    !- Building Surface Name
    Block1:CorridorX1f_Partition_7_0_0_0_0_0_Door_10011,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    3.47326085,               !- Vertex 1 Xcoordinate
    -3.0151963605,            !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    2.57326085,               !- Vertex 2 Xcoordinate
    -3.0151963605,            !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    2.57326085,               !- Vertex 3 Xcoordinate
    -3.0151963605,            !- Vertex 3 Ycoordinate
    5.7,                      !- Vertex 3 Zcoordinate
    3.47326085,               !- Vertex 4 Xcoordinate
    -3.0151963605,            !- Vertex 4 Ycoordinate
    5.7;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block1:CorridorX1f_Partition_7_0_0_0_0_0_Door_10011,    !- Name
    Door,                     !- Surface Type
    Project internal door_Rev,    !- Construction Name
    Block1:CorridorX1f_Partition_7_0_10009,    !- Building Surface Name
    Block1:OfficeXSEX1f_Partition_3_0_0_0_0_0_Door,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    2.57326085,               !- Vertex 1 Xcoordinate
    -3.0151963605,            !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    3.47326085,               !- Vertex 2 Xcoordinate
    -3.0151963605,            !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    3.47326085,               !- Vertex 3 Xcoordinate
    -3.0151963605,            !- Vertex 3 Ycoordinate
    5.7,                      !- Vertex 3 Zcoordinate
    2.57326085,               !- Vertex 4 Xcoordinate
    -3.0151963605,            !- Vertex 4 Ycoordinate
    5.7;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block1:OfficeXSEX1f_Wall_5_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl Clr 6mm/13mm Air - 1001,    !- Construction Name
    Block1:OfficeXSEX1f_Wall_5_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.39426085,               !- Vertex 1 Xcoordinate
    -11.0151963605,           !- Vertex 1 Ycoordinate
    4.44,                     !- Vertex 1 Zcoordinate
    5.65226085,               !- Vertex 2 Xcoordinate
    -11.0151963605,           !- Vertex 2 Ycoordinate
    4.44,                     !- Vertex 2 Zcoordinate
    5.65226085,               !- Vertex 3 Xcoordinate
    -11.0151963605,           !- Vertex 3 Ycoordinate
    5.86,                     !- Vertex 3 Zcoordinate
    0.39426085,               !- Vertex 4 Xcoordinate
    -11.0151963605,           !- Vertex 4 Ycoordinate
    5.86;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block1:OfficeXNWX1f_Wall_3_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl Clr 6mm/13mm Air - 1001,    !- Construction Name
    Block1:OfficeXNWX1f_Wall_3_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -2.34773915,              !- Vertex 1 Xcoordinate
    6.9848036395,             !- Vertex 1 Ycoordinate
    4.44,                     !- Vertex 1 Zcoordinate
    -7.60573915,              !- Vertex 2 Xcoordinate
    6.9848036395,             !- Vertex 2 Ycoordinate
    4.44,                     !- Vertex 2 Zcoordinate
    -7.60573915,              !- Vertex 3 Xcoordinate
    6.9848036395,             !- Vertex 3 Ycoordinate
    5.86,                     !- Vertex 3 Zcoordinate
    -2.34773915,              !- Vertex 4 Xcoordinate
    6.9848036395,             !- Vertex 4 Ycoordinate
    5.86;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block1:OfficeXNWX1f_Partition_5_0_0_0_0_0_Door,    !- Name
    Door,                     !- Surface Type
    Project internal door,    !- Construction Name
    Block1:OfficeXNWX1f_Partition_5_0_0,    !- Building Surface Name
    Block1:CorridorX1f_Partition_4_0_0_0_0_0_Door_10017,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -5.42673915,              !- Vertex 1 Xcoordinate
    -1.0151963605,            !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    -4.52673915,              !- Vertex 2 Xcoordinate
    -1.0151963605,            !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    -4.52673915,              !- Vertex 3 Xcoordinate
    -1.0151963605,            !- Vertex 3 Ycoordinate
    5.7,                      !- Vertex 3 Zcoordinate
    -5.42673915,              !- Vertex 4 Xcoordinate
    -1.0151963605,            !- Vertex 4 Ycoordinate
    5.7;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block1:CorridorX1f_Partition_4_0_0_0_0_0_Door_10017,    !- Name
    Door,                     !- Surface Type
    Project internal door_Rev,    !- Construction Name
    Block1:CorridorX1f_Partition_4_0_10015,    !- Building Surface Name
    Block1:OfficeXNWX1f_Partition_5_0_0_0_0_0_Door,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -4.52673915,              !- Vertex 1 Xcoordinate
    -1.0151963605,            !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    -5.42673915,              !- Vertex 2 Xcoordinate
    -1.0151963605,            !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    -5.42673915,              !- Vertex 3 Xcoordinate
    -1.0151963605,            !- Vertex 3 Ycoordinate
    5.7,                      !- Vertex 3 Zcoordinate
    -4.52673915,              !- Vertex 4 Xcoordinate
    -1.0151963605,            !- Vertex 4 Ycoordinate
    5.7;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block1:OfficeXNEX1f_Wall_3_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl Clr 6mm/13mm Air - 1001,    !- Construction Name
    Block1:OfficeXNEX1f_Wall_3_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    5.65226085,               !- Vertex 1 Xcoordinate
    6.9848036395,             !- Vertex 1 Ycoordinate
    4.44,                     !- Vertex 1 Zcoordinate
    0.39426085,               !- Vertex 2 Xcoordinate
    6.9848036395,             !- Vertex 2 Ycoordinate
    4.44,                     !- Vertex 2 Zcoordinate
    0.39426085,               !- Vertex 3 Xcoordinate
    6.9848036395,             !- Vertex 3 Ycoordinate
    5.86,                     !- Vertex 3 Zcoordinate
    5.65226085,               !- Vertex 4 Xcoordinate
    6.9848036395,             !- Vertex 4 Ycoordinate
    5.86;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block1:OfficeXNEX1f_Partition_5_0_0_0_0_0_Door,    !- Name
    Door,                     !- Surface Type
    Project internal door,    !- Construction Name
    Block1:OfficeXNEX1f_Partition_5_0_0,    !- Building Surface Name
    Block1:CorridorX1f_Partition_3_0_0_0_0_0_Door_10022,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    2.57326085,               !- Vertex 1 Xcoordinate
    -1.0151963605,            !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    3.47326085,               !- Vertex 2 Xcoordinate
    -1.0151963605,            !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    3.47326085,               !- Vertex 3 Xcoordinate
    -1.0151963605,            !- Vertex 3 Ycoordinate
    5.7,                      !- Vertex 3 Zcoordinate
    2.57326085,               !- Vertex 4 Xcoordinate
    -1.0151963605,            !- Vertex 4 Ycoordinate
    5.7;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block1:CorridorX1f_Partition_3_0_0_0_0_0_Door_10022,    !- Name
    Door,                     !- Surface Type
    Project internal door_Rev,    !- Construction Name
    Block1:CorridorX1f_Partition_3_0_10020,    !- Building Surface Name
    Block1:OfficeXNEX1f_Partition_5_0_0_0_0_0_Door,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    3.47326085,               !- Vertex 1 Xcoordinate
    -1.0151963605,            !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    2.57326085,               !- Vertex 2 Xcoordinate
    -1.0151963605,            !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    2.57326085,               !- Vertex 3 Xcoordinate
    -1.0151963605,            !- Vertex 3 Ycoordinate
    5.7,                      !- Vertex 3 Zcoordinate
    3.47326085,               !- Vertex 4 Xcoordinate
    -1.0151963605,            !- Vertex 4 Ycoordinate
    5.7;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block2:OfficeXSWX2f_Partition_3_0_0_0_0_0_Door,    !- Name
    Door,                     !- Surface Type
    Project internal door,    !- Construction Name
    Block2:OfficeXSWX2f_Partition_3_0_0,    !- Building Surface Name
    Block2:CorridorX2f_Partition_6_0_0_0_0_0_Door_10029,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -4.52673915,              !- Vertex 1 Xcoordinate
    -3.0151963605,            !- Vertex 1 Ycoordinate
    7.1,                      !- Vertex 1 Zcoordinate
    -5.42673915,              !- Vertex 2 Xcoordinate
    -3.0151963605,            !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    -5.42673915,              !- Vertex 3 Xcoordinate
    -3.0151963605,            !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    -4.52673915,              !- Vertex 4 Xcoordinate
    -3.0151963605,            !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block2:CorridorX2f_Partition_6_0_0_0_0_0_Door_10029,    !- Name
    Door,                     !- Surface Type
    Project internal door_Rev,    !- Construction Name
    Block2:CorridorX2f_Partition_6_0_10027,    !- Building Surface Name
    Block2:OfficeXSWX2f_Partition_3_0_0_0_0_0_Door,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -5.42673915,              !- Vertex 1 Xcoordinate
    -3.0151963605,            !- Vertex 1 Ycoordinate
    7.1,                      !- Vertex 1 Zcoordinate
    -4.52673915,              !- Vertex 2 Xcoordinate
    -3.0151963605,            !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    -4.52673915,              !- Vertex 3 Xcoordinate
    -3.0151963605,            !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    -5.42673915,              !- Vertex 4 Xcoordinate
    -3.0151963605,            !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block2:OfficeXSWX2f_Wall_5_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl Clr 6mm/13mm Air - 1001,    !- Construction Name
    Block2:OfficeXSWX2f_Wall_5_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -7.60573915,              !- Vertex 1 Xcoordinate
    -11.0151963605,           !- Vertex 1 Ycoordinate
    7.94,                     !- Vertex 1 Zcoordinate
    -2.34773915,              !- Vertex 2 Xcoordinate
    -11.0151963605,           !- Vertex 2 Ycoordinate
    7.94,                     !- Vertex 2 Zcoordinate
    -2.34773915,              !- Vertex 3 Xcoordinate
    -11.0151963605,           !- Vertex 3 Ycoordinate
    9.36,                     !- Vertex 3 Zcoordinate
    -7.60573915,              !- Vertex 4 Xcoordinate
    -11.0151963605,           !- Vertex 4 Ycoordinate
    9.36;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block2:OfficeXSEX2f_Partition_3_0_0_0_0_0_Door,    !- Name
    Door,                     !- Surface Type
    Project internal door,    !- Construction Name
    Block2:OfficeXSEX2f_Partition_3_0_0,    !- Building Surface Name
    Block2:CorridorX2f_Partition_7_0_0_0_0_0_Door_10033,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    3.47326085,               !- Vertex 1 Xcoordinate
    -3.0151963605,            !- Vertex 1 Ycoordinate
    7.1,                      !- Vertex 1 Zcoordinate
    2.57326085,               !- Vertex 2 Xcoordinate
    -3.0151963605,            !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    2.57326085,               !- Vertex 3 Xcoordinate
    -3.0151963605,            !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    3.47326085,               !- Vertex 4 Xcoordinate
    -3.0151963605,            !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block2:CorridorX2f_Partition_7_0_0_0_0_0_Door_10033,    !- Name
    Door,                     !- Surface Type
    Project internal door_Rev,    !- Construction Name
    Block2:CorridorX2f_Partition_7_0_10031,    !- Building Surface Name
    Block2:OfficeXSEX2f_Partition_3_0_0_0_0_0_Door,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    2.57326085,               !- Vertex 1 Xcoordinate
    -3.0151963605,            !- Vertex 1 Ycoordinate
    7.1,                      !- Vertex 1 Zcoordinate
    3.47326085,               !- Vertex 2 Xcoordinate
    -3.0151963605,            !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    3.47326085,               !- Vertex 3 Xcoordinate
    -3.0151963605,            !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    2.57326085,               !- Vertex 4 Xcoordinate
    -3.0151963605,            !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block2:OfficeXSEX2f_Wall_5_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl Clr 6mm/13mm Air - 1001,    !- Construction Name
    Block2:OfficeXSEX2f_Wall_5_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.39426085,               !- Vertex 1 Xcoordinate
    -11.0151963605,           !- Vertex 1 Ycoordinate
    7.94,                     !- Vertex 1 Zcoordinate
    5.65226085,               !- Vertex 2 Xcoordinate
    -11.0151963605,           !- Vertex 2 Ycoordinate
    7.94,                     !- Vertex 2 Zcoordinate
    5.65226085,               !- Vertex 3 Xcoordinate
    -11.0151963605,           !- Vertex 3 Ycoordinate
    9.36,                     !- Vertex 3 Zcoordinate
    0.39426085,               !- Vertex 4 Xcoordinate
    -11.0151963605,           !- Vertex 4 Ycoordinate
    9.36;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block2:OfficeXNWX2f_Wall_3_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl Clr 6mm/13mm Air - 1001,    !- Construction Name
    Block2:OfficeXNWX2f_Wall_3_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -2.34773915,              !- Vertex 1 Xcoordinate
    6.9848036395,             !- Vertex 1 Ycoordinate
    7.94,                     !- Vertex 1 Zcoordinate
    -7.60573915,              !- Vertex 2 Xcoordinate
    6.9848036395,             !- Vertex 2 Ycoordinate
    7.94,                     !- Vertex 2 Zcoordinate
    -7.60573915,              !- Vertex 3 Xcoordinate
    6.9848036395,             !- Vertex 3 Ycoordinate
    9.36,                     !- Vertex 3 Zcoordinate
    -2.34773915,              !- Vertex 4 Xcoordinate
    6.9848036395,             !- Vertex 4 Ycoordinate
    9.36;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block2:OfficeXNWX2f_Partition_5_0_0_0_0_0_Door,    !- Name
    Door,                     !- Surface Type
    Project internal door,    !- Construction Name
    Block2:OfficeXNWX2f_Partition_5_0_0,    !- Building Surface Name
    Block2:CorridorX2f_Partition_4_0_0_0_0_0_Door_10037,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -5.42673915,              !- Vertex 1 Xcoordinate
    -1.0151963605,            !- Vertex 1 Ycoordinate
    7.1,                      !- Vertex 1 Zcoordinate
    -4.52673915,              !- Vertex 2 Xcoordinate
    -1.0151963605,            !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    -4.52673915,              !- Vertex 3 Xcoordinate
    -1.0151963605,            !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    -5.42673915,              !- Vertex 4 Xcoordinate
    -1.0151963605,            !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block2:CorridorX2f_Partition_4_0_0_0_0_0_Door_10037,    !- Name
    Door,                     !- Surface Type
    Project internal door_Rev,    !- Construction Name
    Block2:CorridorX2f_Partition_4_0_10035,    !- Building Surface Name
    Block2:OfficeXNWX2f_Partition_5_0_0_0_0_0_Door,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -4.52673915,              !- Vertex 1 Xcoordinate
    -1.0151963605,            !- Vertex 1 Ycoordinate
    7.1,                      !- Vertex 1 Zcoordinate
    -5.42673915,              !- Vertex 2 Xcoordinate
    -1.0151963605,            !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    -5.42673915,              !- Vertex 3 Xcoordinate
    -1.0151963605,            !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    -4.52673915,              !- Vertex 4 Xcoordinate
    -1.0151963605,            !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block2:OfficeXNEX2f_Wall_3_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl Clr 6mm/13mm Air - 1001,    !- Construction Name
    Block2:OfficeXNEX2f_Wall_3_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    5.65226085,               !- Vertex 1 Xcoordinate
    6.9848036395,             !- Vertex 1 Ycoordinate
    7.94,                     !- Vertex 1 Zcoordinate
    0.39426085,               !- Vertex 2 Xcoordinate
    6.9848036395,             !- Vertex 2 Ycoordinate
    7.94,                     !- Vertex 2 Zcoordinate
    0.39426085,               !- Vertex 3 Xcoordinate
    6.9848036395,             !- Vertex 3 Ycoordinate
    9.36,                     !- Vertex 3 Zcoordinate
    5.65226085,               !- Vertex 4 Xcoordinate
    6.9848036395,             !- Vertex 4 Ycoordinate
    9.36;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block2:OfficeXNEX2f_Partition_5_0_0_0_0_0_Door,    !- Name
    Door,                     !- Surface Type
    Project internal door,    !- Construction Name
    Block2:OfficeXNEX2f_Partition_5_0_0,    !- Building Surface Name
    Block2:CorridorX2f_Partition_3_0_0_0_0_0_Door_10040,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    2.57326085,               !- Vertex 1 Xcoordinate
    -1.0151963605,            !- Vertex 1 Ycoordinate
    7.1,                      !- Vertex 1 Zcoordinate
    3.47326085,               !- Vertex 2 Xcoordinate
    -1.0151963605,            !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    3.47326085,               !- Vertex 3 Xcoordinate
    -1.0151963605,            !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    2.57326085,               !- Vertex 4 Xcoordinate
    -1.0151963605,            !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block2:CorridorX2f_Partition_3_0_0_0_0_0_Door_10040,    !- Name
    Door,                     !- Surface Type
    Project internal door_Rev,    !- Construction Name
    Block2:CorridorX2f_Partition_3_0_10038,    !- Building Surface Name
    Block2:OfficeXNEX2f_Partition_5_0_0_0_0_0_Door,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    3.47326085,               !- Vertex 1 Xcoordinate
    -1.0151963605,            !- Vertex 1 Ycoordinate
    7.1,                      !- Vertex 1 Zcoordinate
    2.57326085,               !- Vertex 2 Xcoordinate
    -1.0151963605,            !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    2.57326085,               !- Vertex 3 Xcoordinate
    -1.0151963605,            !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    3.47326085,               !- Vertex 4 Xcoordinate
    -1.0151963605,            !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

WindowShadingControl,
    11001,                    !- Name
    Block1:OfficeXSWX1f,      !- Zone Name
    ,                         !- Shading Control Sequence Number
    ExteriorBlind,            !- Shading Type
    Dbl Clr 6mm/13mm Air - 2001,    !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,    !- Shading Control Type
    SHADE_1,                  !- Schedule Name
    24,                       !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    120,                      !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Group,                    !- Multiple Surface Control Type
    Block1:OfficeXSWX1f_Wall_5_0_0_0_0_0_Win;    !- Fenestration Surface 1 Name

WindowShadingControl,
    21001,                    !- Name
    Block1:OfficeXSEX1f,      !- Zone Name
    ,                         !- Shading Control Sequence Number
    ExteriorBlind,            !- Shading Type
    Dbl Clr 6mm/13mm Air - 2001,    !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,    !- Shading Control Type
    SHADE_2,                  !- Schedule Name
    24,                       !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    120,                      !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Group,                    !- Multiple Surface Control Type
    Block1:OfficeXSEX1f_Wall_5_0_0_0_0_0_Win;    !- Fenestration Surface 1 Name

WindowShadingControl,
    31001,                    !- Name
    Block1:OfficeXNWX1f,      !- Zone Name
    ,                         !- Shading Control Sequence Number
    ExteriorBlind,            !- Shading Type
    Dbl Clr 6mm/13mm Air - 2001,    !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,    !- Shading Control Type
    SHADE_3,                  !- Schedule Name
    24,                       !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    120,                      !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Group,                    !- Multiple Surface Control Type
    Block1:OfficeXNWX1f_Wall_3_0_0_0_0_0_Win;    !- Fenestration Surface 1 Name

WindowShadingControl,
    41001,                    !- Name
    Block1:OfficeXNEX1f,      !- Zone Name
    ,                         !- Shading Control Sequence Number
    ExteriorBlind,            !- Shading Type
    Dbl Clr 6mm/13mm Air - 2001,    !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,    !- Shading Control Type
    SHADE_4,                  !- Schedule Name
    24,                       !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    120,                      !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Group,                    !- Multiple Surface Control Type
    Block1:OfficeXNEX1f_Wall_3_0_0_0_0_0_Win;    !- Fenestration Surface 1 Name

WindowShadingControl,
    51001,                    !- Name
    Block2:OfficeXSWX2f,      !- Zone Name
    ,                         !- Shading Control Sequence Number
    ExteriorBlind,            !- Shading Type
    Dbl Clr 6mm/13mm Air - 2001,    !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,    !- Shading Control Type
    On 24/7,                  !- Schedule Name
    24,                       !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    120,                      !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Group,                    !- Multiple Surface Control Type
    Block2:OfficeXSWX2f_Wall_5_0_0_0_0_0_Win;    !- Fenestration Surface 1 Name

WindowShadingControl,
    61001,                    !- Name
    Block2:OfficeXSEX2f,      !- Zone Name
    ,                         !- Shading Control Sequence Number
    ExteriorBlind,            !- Shading Type
    Dbl Clr 6mm/13mm Air - 2001,    !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,    !- Shading Control Type
    On 24/7,                  !- Schedule Name
    24,                       !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    120,                      !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Group,                    !- Multiple Surface Control Type
    Block2:OfficeXSEX2f_Wall_5_0_0_0_0_0_Win;    !- Fenestration Surface 1 Name

WindowShadingControl,
    71001,                    !- Name
    Block2:OfficeXNWX2f,      !- Zone Name
    ,                         !- Shading Control Sequence Number
    ExteriorBlind,            !- Shading Type
    Dbl Clr 6mm/13mm Air - 2001,    !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,    !- Shading Control Type
    On 24/7,                  !- Schedule Name
    24,                       !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    120,                      !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Group,                    !- Multiple Surface Control Type
    Block2:OfficeXNWX2f_Wall_3_0_0_0_0_0_Win;    !- Fenestration Surface 1 Name

WindowShadingControl,
    81001,                    !- Name
    Block2:OfficeXNEX2f,      !- Zone Name
    ,                         !- Shading Control Sequence Number
    ExteriorBlind,            !- Shading Type
    Dbl Clr 6mm/13mm Air - 2001,    !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,    !- Shading Control Type
    On 24/7,                  !- Schedule Name
    24,                       !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    120,                      !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Group,                    !- Multiple Surface Control Type
    Block2:OfficeXNEX2f_Wall_3_0_0_0_0_0_Win;    !- Fenestration Surface 1 Name

WindowProperty:FrameAndDivider,
    1,                        !- Name
    0.04,                     !- Frame Width
    0,                        !- Frame Outside Projection
    0,                        !- Frame Inside Projection
    9.5,                      !- Frame Conductance
    1,                        !- Ratio of FrameEdge Glass Conductance to CenterOfGlass Conductance
    0.5,                      !- Frame Solar Absorptance
    0.5,                      !- Frame Visible Absorptance
    0.9,                      !- Frame Thermal Hemispherical Emissivity
    DividedLite,              !- Divider Type
    0.02,                     !- Divider Width
    1,                        !- Number of Horizontal Dividers
    1,                        !- Number of Vertical Dividers
    0,                        !- Divider Outside Projection
    0,                        !- Divider Inside Projection
    9.5,                      !- Divider Conductance
    1,                        !- Ratio of DividerEdge Glass Conductance to CenterOfGlass Conductance
    0.5,                      !- Divider Solar Absorptance
    0.5,                      !- Divider Visible Absorptance
    0.9,                      !- Divider Thermal Hemispherical Emissivity
    0.5,                      !- Outside Reveal Solar Absorptance
    0,                        !- Inside Sill Depth
    0.5,                      !- Inside Sill Solar Absorptance
    0,                        !- Inside Reveal Depth
    0.5;                      !- Inside Reveal Solar Absorptance

Shading:Building:Detailed,
    Building 1 - Component block 2 - Surface 1 (1),    !- Name
    Transmittance schedule for Building 1 - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -9.0767391474,            !- Vertex 1 Xcoordinate
    6.9848036395,             !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -9.0767391474,            !- Vertex 2 Xcoordinate
    -11.0151963605,           !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -9.0767391474,            !- Vertex 3 Xcoordinate
    -11.0151963605,           !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    -9.0767391474,            !- Vertex 4 Xcoordinate
    6.9848036395,             !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Building 1 - Component block 1 - Surface 1 (2),    !- Name
    Transmittance schedule for Building 1 - Component block 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    7.1232608526,             !- Vertex 1 Xcoordinate
    -11.0151963605,           !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    7.1232608526,             !- Vertex 2 Xcoordinate
    6.9848036395,             !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    7.1232608526,             !- Vertex 3 Xcoordinate
    6.9848036395,             !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    7.1232608526,             !- Vertex 4 Xcoordinate
    -11.0151963605,           !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Building 1 - Component block 3 - Surface 1 (3),    !- Name
    Transmittance schedule for Building 1 - Component block 3,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    7.12326085,               !- Vertex 1 Xcoordinate
    -11.01519636,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -9.07673915,              !- Vertex 2 Xcoordinate
    -11.01519636,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -9.07673915,              !- Vertex 3 Xcoordinate
    6.98480364,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.12326085,               !- Vertex 4 Xcoordinate
    6.98480364,               !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Building 1 - Component block 3 - Surface 2 (4),    !- Name
    Transmittance schedule for Building 1 - Component block 3,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -9.07673915,              !- Vertex 1 Xcoordinate
    -11.01519636,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    7.12326085,               !- Vertex 2 Xcoordinate
    -11.01519636,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.12326085,               !- Vertex 3 Xcoordinate
    -11.01519636,             !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    -9.07673915,              !- Vertex 4 Xcoordinate
    -11.01519636,             !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Building 1 - Component block 3 - Surface 3 (5),    !- Name
    Transmittance schedule for Building 1 - Component block 3,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    7.12326085,               !- Vertex 1 Xcoordinate
    -11.01519636,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    7.12326085,               !- Vertex 2 Xcoordinate
    6.98480364,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.12326085,               !- Vertex 3 Xcoordinate
    6.98480364,               !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    7.12326085,               !- Vertex 4 Xcoordinate
    -11.01519636,             !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Building 1 - Component block 3 - Surface 4 (6),    !- Name
    Transmittance schedule for Building 1 - Component block 3,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -9.07673915,              !- Vertex 1 Xcoordinate
    6.98480364,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -9.07673915,              !- Vertex 2 Xcoordinate
    -11.01519636,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -9.07673915,              !- Vertex 3 Xcoordinate
    -11.01519636,             !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    -9.07673915,              !- Vertex 4 Xcoordinate
    6.98480364,               !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Building 1 - Component block 3 - Surface 5 (7),    !- Name
    Transmittance schedule for Building 1 - Component block 3,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    7.12326085,               !- Vertex 1 Xcoordinate
    6.98480364,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -9.07673915,              !- Vertex 2 Xcoordinate
    6.98480364,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -9.07673915,              !- Vertex 3 Xcoordinate
    6.98480364,               !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    7.12326085,               !- Vertex 4 Xcoordinate
    6.98480364,               !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Building 1 - Component block 3 - Surface 6 (8),    !- Name
    Transmittance schedule for Building 1 - Component block 3,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -9.07673915,              !- Vertex 1 Xcoordinate
    -11.01519636,             !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    7.12326085,               !- Vertex 2 Xcoordinate
    -11.01519636,             !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    7.12326085,               !- Vertex 3 Xcoordinate
    6.98480364,               !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    -9.07673915,              !- Vertex 4 Xcoordinate
    6.98480364,               !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

PEOPLE,
    People Block1:OfficeXSWX1f,    !- Name
    Block1:OfficeXSWX1f,      !- Zone or ZoneList or Space or SpaceList Name
    16798-1_OpenOff_Occ,      !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.0588,                   !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 285,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 285,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations,    !- Air Velocity Schedule Name
    Fanger;                   !- Thermal Comfort Model 1 Type

PEOPLE,
    People Block1:OfficeXSEX1f,    !- Name
    Block1:OfficeXSEX1f,      !- Zone or ZoneList or Space or SpaceList Name
    16798-1_OpenOff_Occ,      !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.0588,                   !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 292,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 292,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations,    !- Air Velocity Schedule Name
    Fanger;                   !- Thermal Comfort Model 1 Type

PEOPLE,
    People Block1:OfficeXNWX1f,    !- Name
    Block1:OfficeXNWX1f,      !- Zone or ZoneList or Space or SpaceList Name
    16798-1_OpenOff_Occ,      !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.0588,                   !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 299,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 299,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations,    !- Air Velocity Schedule Name
    Fanger;                   !- Thermal Comfort Model 1 Type

PEOPLE,
    People Block1:OfficeXNEX1f,    !- Name
    Block1:OfficeXNEX1f,      !- Zone or ZoneList or Space or SpaceList Name
    16798-1_OpenOff_Occ,      !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.0588,                   !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 306,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 306,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations,    !- Air Velocity Schedule Name
    Fanger;                   !- Thermal Comfort Model 1 Type

PEOPLE,
    People Block1:CorridorX1f,    !- Name
    Block1:CorridorX1f,       !- Zone or ZoneList or Space or SpaceList Name
    16798-1_OpenOff_Occ,      !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.0588,                   !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 313,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 313,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations,    !- Air Velocity Schedule Name
    Fanger;                   !- Thermal Comfort Model 1 Type

PEOPLE,
    People Block2:OfficeXSWX2f,    !- Name
    Block2:OfficeXSWX2f,      !- Zone or ZoneList or Space or SpaceList Name
    16798-1_OpenOff_Occ,      !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.0588,                   !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 337,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 337,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations,    !- Air Velocity Schedule Name
    Fanger;                   !- Thermal Comfort Model 1 Type

PEOPLE,
    People Block2:OfficeXSEX2f,    !- Name
    Block2:OfficeXSEX2f,      !- Zone or ZoneList or Space or SpaceList Name
    16798-1_OpenOff_Occ,      !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.0588,                   !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 344,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 344,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations,    !- Air Velocity Schedule Name
    Fanger;                   !- Thermal Comfort Model 1 Type

PEOPLE,
    People Block2:OfficeXNWX2f,    !- Name
    Block2:OfficeXNWX2f,      !- Zone or ZoneList or Space or SpaceList Name
    16798-1_OpenOff_Occ,      !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.0588,                   !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 351,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 351,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations,    !- Air Velocity Schedule Name
    Fanger;                   !- Thermal Comfort Model 1 Type

PEOPLE,
    People Block2:OfficeXNEX2f,    !- Name
    Block2:OfficeXNEX2f,      !- Zone or ZoneList or Space or SpaceList Name
    16798-1_OpenOff_Occ,      !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.0588,                   !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 358,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 358,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations,    !- Air Velocity Schedule Name
    Fanger;                   !- Thermal Comfort Model 1 Type

PEOPLE,
    People Block2:CorridorX2f,    !- Name
    Block2:CorridorX2f,       !- Zone or ZoneList or Space or SpaceList Name
    16798-1_OpenOff_Occ,      !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.0588,                   !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 365,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 365,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations,    !- Air Velocity Schedule Name
    Fanger;                   !- Thermal Comfort Model 1 Type

Lights,
    Block1:OfficeXSWX1f General lighting,    !- Name
    Block1:OfficeXSWX1f,      !- Zone or ZoneList or Space or SpaceList Name
    16798-1_activationOcc,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.5,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Block1:OfficeXSWX1f#GeneralLights;    !- EndUse Subcategory

Lights,
    Block1:OfficeXSEX1f General lighting,    !- Name
    Block1:OfficeXSEX1f,      !- Zone or ZoneList or Space or SpaceList Name
    16798-1_activationOcc,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.5,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Block1:OfficeXSEX1f#GeneralLights;    !- EndUse Subcategory

Lights,
    Block1:OfficeXNWX1f General lighting,    !- Name
    Block1:OfficeXNWX1f,      !- Zone or ZoneList or Space or SpaceList Name
    16798-1_activationOcc,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.5,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Block1:OfficeXNWX1f#GeneralLights;    !- EndUse Subcategory

Lights,
    Block1:OfficeXNEX1f General lighting,    !- Name
    Block1:OfficeXNEX1f,      !- Zone or ZoneList or Space or SpaceList Name
    16798-1_activationOcc,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.5,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Block1:OfficeXNEX1f#GeneralLights;    !- EndUse Subcategory

Lights,
    Block1:CorridorX1f General lighting,    !- Name
    Block1:CorridorX1f,       !- Zone or ZoneList or Space or SpaceList Name
    16798-1_activationOcc,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.5,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Block1:CorridorX1f#GeneralLights;    !- EndUse Subcategory

Lights,
    Block2:OfficeXSWX2f General lighting,    !- Name
    Block2:OfficeXSWX2f,      !- Zone or ZoneList or Space or SpaceList Name
    16798-1_activationOcc,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.5,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Block2:OfficeXSWX2f#GeneralLights;    !- EndUse Subcategory

Lights,
    Block2:OfficeXSEX2f General lighting,    !- Name
    Block2:OfficeXSEX2f,      !- Zone or ZoneList or Space or SpaceList Name
    16798-1_activationOcc,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.5,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Block2:OfficeXSEX2f#GeneralLights;    !- EndUse Subcategory

Lights,
    Block2:OfficeXNWX2f General lighting,    !- Name
    Block2:OfficeXNWX2f,      !- Zone or ZoneList or Space or SpaceList Name
    16798-1_activationOcc,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.5,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Block2:OfficeXNWX2f#GeneralLights;    !- EndUse Subcategory

Lights,
    Block2:OfficeXNEX2f General lighting,    !- Name
    Block2:OfficeXNEX2f,      !- Zone or ZoneList or Space or SpaceList Name
    16798-1_activationOcc,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.5,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Block2:OfficeXNEX2f#GeneralLights;    !- EndUse Subcategory

Lights,
    Block2:CorridorX2f General lighting,    !- Name
    Block2:CorridorX2f,       !- Zone or ZoneList or Space or SpaceList Name
    16798-1_activationOcc,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.5,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Block2:CorridorX2f#GeneralLights;    !- EndUse Subcategory

OtherEquipment,
    Block1:OfficeXSWX1f Equipment gain,    !- Name
    Electricity,              !- Fuel Type
    Block1:OfficeXSWX1f,      !- Zone or ZoneList or Space or SpaceList Name
    Office_OpenOff_Equip,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    11.77,                    !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    Block1:OfficeXSEX1f Equipment gain,    !- Name
    Electricity,              !- Fuel Type
    Block1:OfficeXSEX1f,      !- Zone or ZoneList or Space or SpaceList Name
    Office_OpenOff_Equip,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    11.77,                    !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    Block1:OfficeXNWX1f Equipment gain,    !- Name
    Electricity,              !- Fuel Type
    Block1:OfficeXNWX1f,      !- Zone or ZoneList or Space or SpaceList Name
    Office_OpenOff_Equip,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    11.77,                    !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    Block1:OfficeXNEX1f Equipment gain,    !- Name
    Electricity,              !- Fuel Type
    Block1:OfficeXNEX1f,      !- Zone or ZoneList or Space or SpaceList Name
    Office_OpenOff_Equip,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    11.77,                    !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    Block1:CorridorX1f Equipment gain,    !- Name
    Electricity,              !- Fuel Type
    Block1:CorridorX1f,       !- Zone or ZoneList or Space or SpaceList Name
    Office_OpenOff_Equip,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    11.77,                    !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    Block2:OfficeXSWX2f Equipment gain,    !- Name
    Electricity,              !- Fuel Type
    Block2:OfficeXSWX2f,      !- Zone or ZoneList or Space or SpaceList Name
    Office_OpenOff_Equip,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    11.77,                    !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    Block2:OfficeXSEX2f Equipment gain,    !- Name
    Electricity,              !- Fuel Type
    Block2:OfficeXSEX2f,      !- Zone or ZoneList or Space or SpaceList Name
    Office_OpenOff_Equip,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    11.77,                    !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    Block2:OfficeXNWX2f Equipment gain,    !- Name
    Electricity,              !- Fuel Type
    Block2:OfficeXNWX2f,      !- Zone or ZoneList or Space or SpaceList Name
    Office_OpenOff_Equip,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    11.77,                    !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    Block2:OfficeXNEX2f Equipment gain,    !- Name
    Electricity,              !- Fuel Type
    Block2:OfficeXNEX2f,      !- Zone or ZoneList or Space or SpaceList Name
    Office_OpenOff_Equip,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    11.77,                    !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    Block2:CorridorX2f Equipment gain,    !- Name
    Electricity,              !- Fuel Type
    Block2:CorridorX2f,       !- Zone or ZoneList or Space or SpaceList Name
    Office_OpenOff_Equip,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    11.77,                    !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

Daylighting:Controls,
    Block1:OfficeXSWX1f,      !- Name
    Block1:OfficeXSWX1f,      !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    On,                       !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Block1:OfficeXSWX1f Ref Point 1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    1,                        !- DElight Gridding Resolution
    Block1:OfficeXSWX1f Ref Point 1,    !- Daylighting Reference Point 1 Name
    1,                        !- Fraction of Lights Controlled by Reference Point 1
    300;                      !- Illuminance Setpoint at Reference Point 1

Daylighting:Controls,
    Block1:OfficeXSEX1f,      !- Name
    Block1:OfficeXSEX1f,      !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    On,                       !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Block1:OfficeXSEX1f Ref Point 1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    1,                        !- DElight Gridding Resolution
    Block1:OfficeXSEX1f Ref Point 1,    !- Daylighting Reference Point 1 Name
    1,                        !- Fraction of Lights Controlled by Reference Point 1
    300;                      !- Illuminance Setpoint at Reference Point 1

Daylighting:Controls,
    Block1:OfficeXNWX1f,      !- Name
    Block1:OfficeXNWX1f,      !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    On,                       !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Block1:OfficeXNWX1f Ref Point 1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    1,                        !- DElight Gridding Resolution
    Block1:OfficeXNWX1f Ref Point 1,    !- Daylighting Reference Point 1 Name
    1,                        !- Fraction of Lights Controlled by Reference Point 1
    300;                      !- Illuminance Setpoint at Reference Point 1

Daylighting:Controls,
    Block1:OfficeXNEX1f,      !- Name
    Block1:OfficeXNEX1f,      !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    On,                       !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Block1:OfficeXNEX1f Ref Point 1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    1,                        !- DElight Gridding Resolution
    Block1:OfficeXNEX1f Ref Point 1,    !- Daylighting Reference Point 1 Name
    1,                        !- Fraction of Lights Controlled by Reference Point 1
    300;                      !- Illuminance Setpoint at Reference Point 1

Daylighting:Controls,
    Block1:CorridorX1f,       !- Name
    Block1:CorridorX1f,       !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    On,                       !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Block1:CorridorX1f Ref Point 1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    1,                        !- DElight Gridding Resolution
    Block1:CorridorX1f Ref Point 1,    !- Daylighting Reference Point 1 Name
    1,                        !- Fraction of Lights Controlled by Reference Point 1
    300;                      !- Illuminance Setpoint at Reference Point 1

Daylighting:Controls,
    Block2:OfficeXSWX2f,      !- Name
    Block2:OfficeXSWX2f,      !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    On,                       !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Block2:OfficeXSWX2f Ref Point 1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    1,                        !- DElight Gridding Resolution
    Block2:OfficeXSWX2f Ref Point 1,    !- Daylighting Reference Point 1 Name
    1,                        !- Fraction of Lights Controlled by Reference Point 1
    300;                      !- Illuminance Setpoint at Reference Point 1

Daylighting:Controls,
    Block2:OfficeXSEX2f,      !- Name
    Block2:OfficeXSEX2f,      !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    On,                       !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Block2:OfficeXSEX2f Ref Point 1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    1,                        !- DElight Gridding Resolution
    Block2:OfficeXSEX2f Ref Point 1,    !- Daylighting Reference Point 1 Name
    1,                        !- Fraction of Lights Controlled by Reference Point 1
    300;                      !- Illuminance Setpoint at Reference Point 1

Daylighting:Controls,
    Block2:OfficeXNWX2f,      !- Name
    Block2:OfficeXNWX2f,      !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    On,                       !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Block2:OfficeXNWX2f Ref Point 1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    1,                        !- DElight Gridding Resolution
    Block2:OfficeXNWX2f Ref Point 1,    !- Daylighting Reference Point 1 Name
    1,                        !- Fraction of Lights Controlled by Reference Point 1
    300;                      !- Illuminance Setpoint at Reference Point 1

Daylighting:Controls,
    Block2:OfficeXNEX2f,      !- Name
    Block2:OfficeXNEX2f,      !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    On,                       !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Block2:OfficeXNEX2f Ref Point 1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    1,                        !- DElight Gridding Resolution
    Block2:OfficeXNEX2f Ref Point 1,    !- Daylighting Reference Point 1 Name
    1,                        !- Fraction of Lights Controlled by Reference Point 1
    300;                      !- Illuminance Setpoint at Reference Point 1

Daylighting:Controls,
    Block2:CorridorX2f,       !- Name
    Block2:CorridorX2f,       !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    On,                       !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Block2:CorridorX2f Ref Point 1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    1,                        !- DElight Gridding Resolution
    Block2:CorridorX2f Ref Point 1,    !- Daylighting Reference Point 1 Name
    1,                        !- Fraction of Lights Controlled by Reference Point 1
    300;                      !- Illuminance Setpoint at Reference Point 1

Daylighting:ReferencePoint,
    Block1:OfficeXSWX1f Ref Point 1,    !- Name
    Block1:OfficeXSWX1f,      !- Zone or Space Name
    -4.977,                   !- XCoordinate of Reference Point
    -7.015,                   !- YCoordinate of Reference Point
    4.4;                      !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Block1:OfficeXSEX1f Ref Point 1,    !- Name
    Block1:OfficeXSEX1f,      !- Zone or Space Name
    3.023,                    !- XCoordinate of Reference Point
    -7.015,                   !- YCoordinate of Reference Point
    4.4;                      !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Block1:OfficeXNWX1f Ref Point 1,    !- Name
    Block1:OfficeXNWX1f,      !- Zone or Space Name
    -4.977,                   !- XCoordinate of Reference Point
    2.985,                    !- YCoordinate of Reference Point
    4.4;                      !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Block1:OfficeXNEX1f Ref Point 1,    !- Name
    Block1:OfficeXNEX1f,      !- Zone or Space Name
    3.023,                    !- XCoordinate of Reference Point
    2.985,                    !- YCoordinate of Reference Point
    4.4;                      !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Block1:CorridorX1f Ref Point 1,    !- Name
    Block1:CorridorX1f,       !- Zone or Space Name
    -0.977,                   !- XCoordinate of Reference Point
    -2.015,                   !- YCoordinate of Reference Point
    4.4;                      !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Block2:OfficeXSWX2f Ref Point 1,    !- Name
    Block2:OfficeXSWX2f,      !- Zone or Space Name
    -4.977,                   !- XCoordinate of Reference Point
    -7.015,                   !- YCoordinate of Reference Point
    7.9;                      !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Block2:OfficeXSEX2f Ref Point 1,    !- Name
    Block2:OfficeXSEX2f,      !- Zone or Space Name
    3.023,                    !- XCoordinate of Reference Point
    -7.015,                   !- YCoordinate of Reference Point
    7.9;                      !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Block2:OfficeXNWX2f Ref Point 1,    !- Name
    Block2:OfficeXNWX2f,      !- Zone or Space Name
    -4.977,                   !- XCoordinate of Reference Point
    2.985,                    !- YCoordinate of Reference Point
    7.9;                      !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Block2:OfficeXNEX2f Ref Point 1,    !- Name
    Block2:OfficeXNEX2f,      !- Zone or Space Name
    3.023,                    !- XCoordinate of Reference Point
    2.985,                    !- YCoordinate of Reference Point
    7.9;                      !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Block2:CorridorX2f Ref Point 1,    !- Name
    Block2:CorridorX2f,       !- Zone or Space Name
    -0.977,                   !- XCoordinate of Reference Point
    -2.015,                   !- YCoordinate of Reference Point
    7.9;                      !- ZCoordinate of Reference Point

OutputControl:IlluminanceMap:Style,
    Tab;                      !- Column Separator

ZoneInfiltration:DesignFlowRate,
    Block1:OfficeXSWX1f Infiltration,    !- Name
    Block1:OfficeXSWX1f,      !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.039971,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Block1:OfficeXSEX1f Infiltration,    !- Name
    Block1:OfficeXSEX1f,      !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.039971,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Block1:OfficeXNWX1f Infiltration,    !- Name
    Block1:OfficeXNWX1f,      !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.039971,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Block1:OfficeXNEX1f Infiltration,    !- Name
    Block1:OfficeXNEX1f,      !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.039971,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Block1:CorridorX1f Infiltration,    !- Name
    Block1:CorridorX1f,       !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.019385,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Block2:OfficeXSWX2f Infiltration,    !- Name
    Block2:OfficeXSWX2f,      !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.039971,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Block2:OfficeXSEX2f Infiltration,    !- Name
    Block2:OfficeXSEX2f,      !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.039971,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Block2:OfficeXNWX2f Infiltration,    !- Name
    Block2:OfficeXNWX2f,      !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.039971,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Block2:OfficeXNEX2f Infiltration,    !- Name
    Block2:OfficeXNEX2f,      !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.039971,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Block2:CorridorX2f Infiltration,    !- Name
    Block2:CorridorX2f,       !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.019385,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
    Block1:OfficeXSWX1f Nat Vent,    !- Name
    Block1:OfficeXSWX1f,      !- Zone or ZoneList Name
    _Summer_Ventilation,      !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.342611,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    24,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    0,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    28,                       !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Block1:OfficeXSEX1f Nat Vent,    !- Name
    Block1:OfficeXSEX1f,      !- Zone or ZoneList Name
    _Summer_Ventilation,      !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.342611,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    24,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    0,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    28,                       !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Block1:OfficeXNWX1f Nat Vent,    !- Name
    Block1:OfficeXNWX1f,      !- Zone or ZoneList Name
    _Summer_Ventilation,      !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.342611,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    24,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    0,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    28,                       !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Block1:OfficeXNEX1f Nat Vent,    !- Name
    Block1:OfficeXNEX1f,      !- Zone or ZoneList Name
    _Summer_Ventilation,      !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.342611,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    24,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    0,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    28,                       !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Block1:CorridorX1f Nat Vent,    !- Name
    Block1:CorridorX1f,       !- Zone or ZoneList Name
    _Summer_Ventilation,      !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.166161,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    24,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    0,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    28,                       !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Block2:OfficeXSWX2f Nat Vent,    !- Name
    Block2:OfficeXSWX2f,      !- Zone or ZoneList Name
    _Summer_Ventilation,      !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.342611,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    24,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    0,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    28,                       !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Block2:OfficeXSEX2f Nat Vent,    !- Name
    Block2:OfficeXSEX2f,      !- Zone or ZoneList Name
    _Summer_Ventilation,      !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.342611,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    24,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    0,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    28,                       !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Block2:OfficeXNWX2f Nat Vent,    !- Name
    Block2:OfficeXNWX2f,      !- Zone or ZoneList Name
    _Summer_Ventilation,      !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.342611,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    24,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    0,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    28,                       !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Block2:OfficeXNEX2f Nat Vent,    !- Name
    Block2:OfficeXNEX2f,      !- Zone or ZoneList Name
    _Summer_Ventilation,      !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.342611,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    24,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    0,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    28,                       !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Block2:CorridorX2f Nat Vent,    !- Name
    Block2:CorridorX2f,       !- Zone or ZoneList Name
    _Summer_Ventilation,      !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.166161,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    24,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    0,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    28,                       !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

DesignSpecification:OutdoorAir,
    Block1:OfficeXSWX1f,      !- Name
    Sum,                      !- Outdoor Air Method
    0.008,                    !- Outdoor Air Flow per Person
    0.0008,                   !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    16798-1_activationOcc;    !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    Block1:OfficeXSEX1f,      !- Name
    Sum,                      !- Outdoor Air Method
    0.008,                    !- Outdoor Air Flow per Person
    0.0008,                   !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    16798-1_activationOcc;    !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    Block1:OfficeXNWX1f,      !- Name
    Sum,                      !- Outdoor Air Method
    0.008,                    !- Outdoor Air Flow per Person
    0.0008,                   !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    16798-1_activationOcc;    !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    Block1:OfficeXNEX1f,      !- Name
    Sum,                      !- Outdoor Air Method
    0.008,                    !- Outdoor Air Flow per Person
    0.0008,                   !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    16798-1_activationOcc;    !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    Block1:CorridorX1f,       !- Name
    Sum,                      !- Outdoor Air Method
    0.008,                    !- Outdoor Air Flow per Person
    0.0008,                   !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    16798-1_activationOcc;    !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    Block2:OfficeXSWX2f,      !- Name
    Sum,                      !- Outdoor Air Method
    0.008,                    !- Outdoor Air Flow per Person
    0.0008,                   !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    16798-1_activationOcc;    !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    Block2:OfficeXSEX2f,      !- Name
    Sum,                      !- Outdoor Air Method
    0.008,                    !- Outdoor Air Flow per Person
    0.0008,                   !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    16798-1_activationOcc;    !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    Block2:OfficeXNWX2f,      !- Name
    Sum,                      !- Outdoor Air Method
    0.008,                    !- Outdoor Air Flow per Person
    0.0008,                   !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    16798-1_activationOcc;    !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    Block2:OfficeXNEX2f,      !- Name
    Sum,                      !- Outdoor Air Method
    0.008,                    !- Outdoor Air Flow per Person
    0.0008,                   !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    16798-1_activationOcc;    !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    Block2:CorridorX2f,       !- Name
    Sum,                      !- Outdoor Air Method
    0.008,                    !- Outdoor Air Flow per Person
    0.0008,                   !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    16798-1_activationOcc;    !- Outdoor Air Schedule Name

DesignSpecification:ZoneAirDistribution,
    Block1:OfficeXSWX1f,      !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Block1:OfficeXSEX1f,      !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Block1:OfficeXNWX1f,      !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Block1:OfficeXNEX1f,      !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Block1:CorridorX1f,       !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Block2:OfficeXSWX2f,      !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Block2:OfficeXSEX2f,      !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Block2:OfficeXNWX2f,      !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Block2:OfficeXNEX2f,      !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Block2:CorridorX2f,       !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

Sizing:Parameters,
    1.25,                     !- Heating Sizing Factor
    1.15,                     !- Cooling Sizing Factor
    6;                        !- Timesteps in Averaging Window

Sizing:Zone,
    Block1:OfficeXSWX1f,      !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    Block1:OfficeXSWX1f,      !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    Block1:OfficeXSWX1f,      !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    Block1:OfficeXSEX1f,      !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    Block1:OfficeXSEX1f,      !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    Block1:OfficeXSEX1f,      !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    Block1:OfficeXNWX1f,      !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    Block1:OfficeXNWX1f,      !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    Block1:OfficeXNWX1f,      !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    Block1:OfficeXNEX1f,      !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    Block1:OfficeXNEX1f,      !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    Block1:OfficeXNEX1f,      !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    Block1:CorridorX1f,       !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    Block1:CorridorX1f,       !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    Block1:CorridorX1f,       !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    Block2:OfficeXSWX2f,      !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    Block2:OfficeXSWX2f,      !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    Block2:OfficeXSWX2f,      !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    Block2:OfficeXSEX2f,      !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    Block2:OfficeXSEX2f,      !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    Block2:OfficeXSEX2f,      !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    Block2:OfficeXNWX2f,      !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    Block2:OfficeXNWX2f,      !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    Block2:OfficeXNWX2f,      !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    Block2:OfficeXNEX2f,      !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    Block2:OfficeXNEX2f,      !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    Block2:OfficeXNEX2f,      !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    Block2:CorridorX2f,       !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    Block2:CorridorX2f,       !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    Block2:CorridorX2f,       !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

ZoneControl:Humidistat,
    Block1:OfficeXSWX1f Humidistat,    !- Name
    Block1:OfficeXSWX1f,      !- Zone Name
    Block1:OfficeXSWX1f Humidifying RH Schedule,    !- Humidifying Relative Humidity Setpoint Schedule Name
    Block1:OfficeXSWX1f Dehumidifying RH Schedule;    !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
    Block1:OfficeXSEX1f Humidistat,    !- Name
    Block1:OfficeXSEX1f,      !- Zone Name
    Block1:OfficeXSEX1f Humidifying RH Schedule,    !- Humidifying Relative Humidity Setpoint Schedule Name
    Block1:OfficeXSEX1f Dehumidifying RH Schedule;    !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
    Block1:OfficeXNWX1f Humidistat,    !- Name
    Block1:OfficeXNWX1f,      !- Zone Name
    Block1:OfficeXNWX1f Humidifying RH Schedule,    !- Humidifying Relative Humidity Setpoint Schedule Name
    Block1:OfficeXNWX1f Dehumidifying RH Schedule;    !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
    Block1:OfficeXNEX1f Humidistat,    !- Name
    Block1:OfficeXNEX1f,      !- Zone Name
    Block1:OfficeXNEX1f Humidifying RH Schedule,    !- Humidifying Relative Humidity Setpoint Schedule Name
    Block1:OfficeXNEX1f Dehumidifying RH Schedule;    !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
    Block1:CorridorX1f Humidistat,    !- Name
    Block1:CorridorX1f,       !- Zone Name
    Block1:CorridorX1f Humidifying RH Schedule,    !- Humidifying Relative Humidity Setpoint Schedule Name
    Block1:CorridorX1f Dehumidifying RH Schedule;    !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
    Block2:OfficeXSWX2f Humidistat,    !- Name
    Block2:OfficeXSWX2f,      !- Zone Name
    Block2:OfficeXSWX2f Humidifying RH Schedule,    !- Humidifying Relative Humidity Setpoint Schedule Name
    Block2:OfficeXSWX2f Dehumidifying RH Schedule;    !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
    Block2:OfficeXSEX2f Humidistat,    !- Name
    Block2:OfficeXSEX2f,      !- Zone Name
    Block2:OfficeXSEX2f Humidifying RH Schedule,    !- Humidifying Relative Humidity Setpoint Schedule Name
    Block2:OfficeXSEX2f Dehumidifying RH Schedule;    !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
    Block2:OfficeXNWX2f Humidistat,    !- Name
    Block2:OfficeXNWX2f,      !- Zone Name
    Block2:OfficeXNWX2f Humidifying RH Schedule,    !- Humidifying Relative Humidity Setpoint Schedule Name
    Block2:OfficeXNWX2f Dehumidifying RH Schedule;    !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
    Block2:OfficeXNEX2f Humidistat,    !- Name
    Block2:OfficeXNEX2f,      !- Zone Name
    Block2:OfficeXNEX2f Humidifying RH Schedule,    !- Humidifying Relative Humidity Setpoint Schedule Name
    Block2:OfficeXNEX2f Dehumidifying RH Schedule;    !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
    Block2:CorridorX2f Humidistat,    !- Name
    Block2:CorridorX2f,       !- Zone Name
    Block2:CorridorX2f Humidifying RH Schedule,    !- Humidifying Relative Humidity Setpoint Schedule Name
    Block2:CorridorX2f Dehumidifying RH Schedule;    !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Thermostat,
    Block1:OfficeXSWX1f Thermostat,    !- Name
    Block1:OfficeXSWX1f,      !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone Block1:OfficeXSWX1f;    !- Control 1 Name

ZoneControl:Thermostat,
    Block1:OfficeXSEX1f Thermostat,    !- Name
    Block1:OfficeXSEX1f,      !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone Block1:OfficeXSEX1f;    !- Control 1 Name

ZoneControl:Thermostat,
    Block1:OfficeXNWX1f Thermostat,    !- Name
    Block1:OfficeXNWX1f,      !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone Block1:OfficeXNWX1f;    !- Control 1 Name

ZoneControl:Thermostat,
    Block1:OfficeXNEX1f Thermostat,    !- Name
    Block1:OfficeXNEX1f,      !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone Block1:OfficeXNEX1f;    !- Control 1 Name

ZoneControl:Thermostat,
    Block1:CorridorX1f Thermostat,    !- Name
    Block1:CorridorX1f,       !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone Block1:CorridorX1f;    !- Control 1 Name

ZoneControl:Thermostat,
    Block2:OfficeXSWX2f Thermostat,    !- Name
    Block2:OfficeXSWX2f,      !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone Block2:OfficeXSWX2f;    !- Control 1 Name

ZoneControl:Thermostat,
    Block2:OfficeXSEX2f Thermostat,    !- Name
    Block2:OfficeXSEX2f,      !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone Block2:OfficeXSEX2f;    !- Control 1 Name

ZoneControl:Thermostat,
    Block2:OfficeXNWX2f Thermostat,    !- Name
    Block2:OfficeXNWX2f,      !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone Block2:OfficeXNWX2f;    !- Control 1 Name

ZoneControl:Thermostat,
    Block2:OfficeXNEX2f Thermostat,    !- Name
    Block2:OfficeXNEX2f,      !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone Block2:OfficeXNEX2f;    !- Control 1 Name

ZoneControl:Thermostat,
    Block2:CorridorX2f Thermostat,    !- Name
    Block2:CorridorX2f,       !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone Block2:CorridorX2f;    !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Block1:OfficeXSWX1f,    !- Name
    Block1:OfficeXSWX1f Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    Block1:OfficeXSWX1f Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Block1:OfficeXSEX1f,    !- Name
    Block1:OfficeXSEX1f Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    Block1:OfficeXSEX1f Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Block1:OfficeXNWX1f,    !- Name
    Block1:OfficeXNWX1f Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    Block1:OfficeXNWX1f Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Block1:OfficeXNEX1f,    !- Name
    Block1:OfficeXNEX1f Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    Block1:OfficeXNEX1f Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Block1:CorridorX1f,    !- Name
    Block1:CorridorX1f Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    Block1:CorridorX1f Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Block2:OfficeXSWX2f,    !- Name
    Block2:OfficeXSWX2f Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    Block2:OfficeXSWX2f Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Block2:OfficeXSEX2f,    !- Name
    Block2:OfficeXSEX2f Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    Block2:OfficeXSEX2f Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Block2:OfficeXNWX2f,    !- Name
    Block2:OfficeXNWX2f Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    Block2:OfficeXNWX2f Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Block2:OfficeXNEX2f,    !- Name
    Block2:OfficeXNEX2f Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    Block2:OfficeXNEX2f Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Block2:CorridorX2f,    !- Name
    Block2:CorridorX2f Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    Block2:CorridorX2f Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
    Block1:OfficeXSWX1f Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node Block1:OfficeXSWX1f In,    !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    Block1:OfficeXSWX1f Heating Availability Sch,    !- Heating Availability Schedule Name
    Block1:OfficeXSWX1f Cooling Availability Sch,    !- Cooling Availability Schedule Name
    Humidistat,               !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    Block1:OfficeXSWX1f,      !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    Sensible,                 !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    Block1:OfficeXSEX1f Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node Block1:OfficeXSEX1f In,    !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    Block1:OfficeXSEX1f Heating Availability Sch,    !- Heating Availability Schedule Name
    Block1:OfficeXSEX1f Cooling Availability Sch,    !- Cooling Availability Schedule Name
    Humidistat,               !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    Block1:OfficeXSEX1f,      !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    Sensible,                 !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    Block1:OfficeXNWX1f Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node Block1:OfficeXNWX1f In,    !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    Block1:OfficeXNWX1f Heating Availability Sch,    !- Heating Availability Schedule Name
    Block1:OfficeXNWX1f Cooling Availability Sch,    !- Cooling Availability Schedule Name
    Humidistat,               !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    Block1:OfficeXNWX1f,      !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    Sensible,                 !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    Block1:OfficeXNEX1f Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node Block1:OfficeXNEX1f In,    !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    Block1:OfficeXNEX1f Heating Availability Sch,    !- Heating Availability Schedule Name
    Block1:OfficeXNEX1f Cooling Availability Sch,    !- Cooling Availability Schedule Name
    Humidistat,               !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    Block1:OfficeXNEX1f,      !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    Sensible,                 !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    Block1:CorridorX1f Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node Block1:CorridorX1f In,    !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    Block1:CorridorX1f Heating Availability Sch,    !- Heating Availability Schedule Name
    Block1:CorridorX1f Cooling Availability Sch,    !- Cooling Availability Schedule Name
    Humidistat,               !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    Block1:CorridorX1f,       !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    Sensible,                 !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    Block2:OfficeXSWX2f Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node Block2:OfficeXSWX2f In,    !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    Block2:OfficeXSWX2f Heating Availability Sch,    !- Heating Availability Schedule Name
    Block2:OfficeXSWX2f Cooling Availability Sch,    !- Cooling Availability Schedule Name
    Humidistat,               !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    Block2:OfficeXSWX2f,      !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    Sensible,                 !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    Block2:OfficeXSEX2f Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node Block2:OfficeXSEX2f In,    !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    Block2:OfficeXSEX2f Heating Availability Sch,    !- Heating Availability Schedule Name
    Block2:OfficeXSEX2f Cooling Availability Sch,    !- Cooling Availability Schedule Name
    Humidistat,               !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    Block2:OfficeXSEX2f,      !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    Sensible,                 !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    Block2:OfficeXNWX2f Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node Block2:OfficeXNWX2f In,    !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    Block2:OfficeXNWX2f Heating Availability Sch,    !- Heating Availability Schedule Name
    Block2:OfficeXNWX2f Cooling Availability Sch,    !- Cooling Availability Schedule Name
    Humidistat,               !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    Block2:OfficeXNWX2f,      !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    Sensible,                 !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    Block2:OfficeXNEX2f Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node Block2:OfficeXNEX2f In,    !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    Block2:OfficeXNEX2f Heating Availability Sch,    !- Heating Availability Schedule Name
    Block2:OfficeXNEX2f Cooling Availability Sch,    !- Cooling Availability Schedule Name
    Humidistat,               !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    Block2:OfficeXNEX2f,      !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    Sensible,                 !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    Block2:CorridorX2f Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node Block2:CorridorX2f In,    !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    Block2:CorridorX2f Heating Availability Sch,    !- Heating Availability Schedule Name
    Block2:CorridorX2f Cooling Availability Sch,    !- Cooling Availability Schedule Name
    Humidistat,               !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    Block2:CorridorX2f,       !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    Sensible,                 !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

ZoneHVAC:EquipmentList,
    Block1:OfficeXSWX1f Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    Block1:OfficeXSWX1f Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Block1:OfficeXSEX1f Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    Block1:OfficeXSEX1f Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Block1:OfficeXNWX1f Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    Block1:OfficeXNWX1f Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Block1:OfficeXNEX1f Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    Block1:OfficeXNEX1f Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Block1:CorridorX1f Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    Block1:CorridorX1f Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Block2:OfficeXSWX2f Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    Block2:OfficeXSWX2f Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Block2:OfficeXSEX2f Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    Block2:OfficeXSEX2f Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Block2:OfficeXNWX2f Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    Block2:OfficeXNWX2f Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Block2:OfficeXNEX2f Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    Block2:OfficeXNEX2f Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Block2:CorridorX2f Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    Block2:CorridorX2f Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentConnections,
    Block1:OfficeXSWX1f,      !- Zone Name
    Block1:OfficeXSWX1f Equipment,    !- Zone Conditioning Equipment List Name
    Block1:OfficeXSWX1f Inlets,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node Block1:OfficeXSWX1f Zone,    !- Zone Air Node Name
    Node Block1:OfficeXSWX1f Out;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Block1:OfficeXSEX1f,      !- Zone Name
    Block1:OfficeXSEX1f Equipment,    !- Zone Conditioning Equipment List Name
    Block1:OfficeXSEX1f Inlets,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node Block1:OfficeXSEX1f Zone,    !- Zone Air Node Name
    Node Block1:OfficeXSEX1f Out;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Block1:OfficeXNWX1f,      !- Zone Name
    Block1:OfficeXNWX1f Equipment,    !- Zone Conditioning Equipment List Name
    Block1:OfficeXNWX1f Inlets,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node Block1:OfficeXNWX1f Zone,    !- Zone Air Node Name
    Node Block1:OfficeXNWX1f Out;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Block1:OfficeXNEX1f,      !- Zone Name
    Block1:OfficeXNEX1f Equipment,    !- Zone Conditioning Equipment List Name
    Block1:OfficeXNEX1f Inlets,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node Block1:OfficeXNEX1f Zone,    !- Zone Air Node Name
    Node Block1:OfficeXNEX1f Out;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Block1:CorridorX1f,       !- Zone Name
    Block1:CorridorX1f Equipment,    !- Zone Conditioning Equipment List Name
    Block1:CorridorX1f Inlets,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node Block1:CorridorX1f Zone,    !- Zone Air Node Name
    Node Block1:CorridorX1f Out;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Block2:OfficeXSWX2f,      !- Zone Name
    Block2:OfficeXSWX2f Equipment,    !- Zone Conditioning Equipment List Name
    Block2:OfficeXSWX2f Inlets,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node Block2:OfficeXSWX2f Zone,    !- Zone Air Node Name
    Node Block2:OfficeXSWX2f Out;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Block2:OfficeXSEX2f,      !- Zone Name
    Block2:OfficeXSEX2f Equipment,    !- Zone Conditioning Equipment List Name
    Block2:OfficeXSEX2f Inlets,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node Block2:OfficeXSEX2f Zone,    !- Zone Air Node Name
    Node Block2:OfficeXSEX2f Out;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Block2:OfficeXNWX2f,      !- Zone Name
    Block2:OfficeXNWX2f Equipment,    !- Zone Conditioning Equipment List Name
    Block2:OfficeXNWX2f Inlets,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node Block2:OfficeXNWX2f Zone,    !- Zone Air Node Name
    Node Block2:OfficeXNWX2f Out;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Block2:OfficeXNEX2f,      !- Zone Name
    Block2:OfficeXNEX2f Equipment,    !- Zone Conditioning Equipment List Name
    Block2:OfficeXNEX2f Inlets,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node Block2:OfficeXNEX2f Zone,    !- Zone Air Node Name
    Node Block2:OfficeXNEX2f Out;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Block2:CorridorX2f,       !- Zone Name
    Block2:CorridorX2f Equipment,    !- Zone Conditioning Equipment List Name
    Block2:CorridorX2f Inlets,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node Block2:CorridorX2f Zone,    !- Zone Air Node Name
    Node Block2:CorridorX2f Out;    !- Zone Return Air Node or NodeList Name

NodeList,
    Block1:OfficeXSWX1f Inlets,    !- Name
    Node Block1:OfficeXSWX1f In;    !- Node 1 Name

NodeList,
    Block1:OfficeXSEX1f Inlets,    !- Name
    Node Block1:OfficeXSEX1f In;    !- Node 1 Name

NodeList,
    Block1:OfficeXNWX1f Inlets,    !- Name
    Node Block1:OfficeXNWX1f In;    !- Node 1 Name

NodeList,
    Block1:OfficeXNEX1f Inlets,    !- Name
    Node Block1:OfficeXNEX1f In;    !- Node 1 Name

NodeList,
    Block1:CorridorX1f Inlets,    !- Name
    Node Block1:CorridorX1f In;    !- Node 1 Name

NodeList,
    Block2:OfficeXSWX2f Inlets,    !- Name
    Node Block2:OfficeXSWX2f In;    !- Node 1 Name

NodeList,
    Block2:OfficeXSEX2f Inlets,    !- Name
    Node Block2:OfficeXSEX2f In;    !- Node 1 Name

NodeList,
    Block2:OfficeXNWX2f Inlets,    !- Name
    Node Block2:OfficeXNWX2f In;    !- Node 1 Name

NodeList,
    Block2:OfficeXNEX2f Inlets,    !- Name
    Node Block2:OfficeXNEX2f In;    !- Node 1 Name

NodeList,
    Block2:CorridorX2f Inlets,    !- Name
    Node Block2:CorridorX2f In;    !- Node 1 Name

EXTERNALINTERFACE,
    FunctionalMockupUnitExport;    !- Name of External Interface

EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:FROM:VARIABLE,
    Block1:OfficeXSWX1f,      !- OutputVariable Index Key Name
    Zone Mean Air Temperature,    !- OutputVariable Name
    Tin_SW_fmu;               !- FMU Variable Name

EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:FROM:VARIABLE,
    Block1:OfficeXSEX1f,      !- OutputVariable Index Key Name
    Zone Mean Air Temperature,    !- OutputVariable Name
    Tin_SE_fmu;               !- FMU Variable Name

EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:FROM:VARIABLE,
    Block1:OfficeXNWX1f,      !- OutputVariable Index Key Name
    Zone Mean Air Temperature,    !- OutputVariable Name
    Tin_NW_fmu;               !- FMU Variable Name

EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:FROM:VARIABLE,
    Block1:OfficeXNEX1f,      !- OutputVariable Index Key Name
    Zone Mean Air Temperature,    !- OutputVariable Name
    Tin_NE_fmu;               !- FMU Variable Name

EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:FROM:VARIABLE,
    Environment,              !- OutputVariable Index Key Name
    Site Outdoor Air Drybulb Temperature,    !- OutputVariable Name
    Tout_fmu;                 !- FMU Variable Name

EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:FROM:VARIABLE,
    Environment,              !- OutputVariable Index Key Name
    Site Direct Solar Radiation Rate per Area,    !- OutputVariable Name
    Rad_fmu;                  !- FMU Variable Name

EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:FROM:VARIABLE,
    People Block1:OfficeXSWX1f,    !- OutputVariable Index Key Name
    Zone Thermal Comfort Fanger Model PMV,    !- OutputVariable Name
    PMV_SW_fmu;               !- FMU Variable Name

EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:FROM:VARIABLE,
    People Block1:OfficeXSEX1f,    !- OutputVariable Index Key Name
    Zone Thermal Comfort Fanger Model PMV,    !- OutputVariable Name
    PMV_SE_fmu;               !- FMU Variable Name

EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:FROM:VARIABLE,
    People Block1:OfficeXNWX1f,    !- OutputVariable Index Key Name
    Zone Thermal Comfort Fanger Model PMV,    !- OutputVariable Name
    PMV_NW_fmu;               !- FMU Variable Name

EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:FROM:VARIABLE,
    People Block1:OfficeXNEX1f,    !- OutputVariable Index Key Name
    Zone Thermal Comfort Fanger Model PMV,    !- OutputVariable Name
    PMV_NE_fmu;               !- FMU Variable Name

EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:TO:SCHEDULE,
    Shade_1,                  !- Schedule Name
    On/Off,                   !- Schedule Type Limits Names
    Shade1_fmu,               !- FMU Variable Name
    0;                        !- Initial Value

EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:TO:SCHEDULE,
    Shade_2,                  !- Schedule Name
    On/Off,                   !- Schedule Type Limits Names
    Shade2_fmu,               !- FMU Variable Name
    0;                        !- Initial Value

EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:TO:SCHEDULE,
    SHADE_3,                  !- Schedule Name
    On/Off,                   !- Schedule Type Limits Names
    Shade3_fmu,               !- FMU Variable Name
    0;                        !- Initial Value

EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:TO:SCHEDULE,
    SHADE_4,                  !- Schedule Name
    On/Off,                   !- Schedule Type Limits Names
    Shade4_fmu,               !- FMU Variable Name
    0;                        !- Initial Value

OUTPUT:VARIABLEDICTIONARY,
    regular,                  !- Key Field
    Name;                     !- Sort Option

Output:Surfaces:List,
    Details;                  !- Report Type

Output:Surfaces:Drawing,
    DXF,                      !- Report Type
    Triangulate3DFace;        !- Report Specifications 1

Output:Constructions,
    Constructions;            !- Details Type 1

OUTPUT:ENERGYMANAGEMENTSYSTEM,
    Verbose,                  !- Actuator Availability Dictionary Reporting
    Verbose,                  !- Internal Variable Availability Dictionary Reporting
    None;                     !- EMS Runtime Language Debug Output Level

Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,    !- Report 1 Name
    DemandEndUseComponentsSummary,    !- Report 2 Name
    SensibleHeatGainSummary,    !- Report 3 Name
    InputVerificationandResultsSummary,    !- Report 4 Name
    AdaptiveComfortSummary,    !- Report 5 Name
    Standard62.1Summary,      !- Report 6 Name
    ClimaticDataSummary,      !- Report 7 Name
    EquipmentSummary,         !- Report 8 Name
    EnvelopeSummary,          !- Report 9 Name
    LightingSummary,          !- Report 10 Name
    HVACSizingSummary,        !- Report 11 Name
    SystemSummary,            !- Report 12 Name
    ComponentSizingSummary,    !- Report 13 Name
    OutdoorAirSummary,        !- Report 14 Name
    ObjectCountSummary,       !- Report 15 Name
    EndUseEnergyConsumptionOtherFuelsMonthly,    !- Report 16 Name
    PeakEnergyEndUseOtherFuelsMonthly;    !- Report 17 Name

OutputControl:Table:Style,
    TabAndHTML,               !- Column Separator
    JtoKWH;                   !- Unit Conversion

OutputControl:ReportingTolerances,
    1.11,                     !- Tolerance for Time Heating Setpoint Not Met
    1.11;                     !- Tolerance for Time Cooling Setpoint Not Met

OUTPUT:VARIABLE,
    Block1:OfficeXSWX1f,      !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    Block1:OfficeXSEX1f,      !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    Block1:OfficeXNWX1f,      !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    Block1:OfficeXNEX1f,      !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    Block2:OfficeXSWX2f,      !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    Block2:OfficeXSEX2f,      !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    Block2:OfficeXNWX2f,      !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    Block2:OfficeXNEX2f,      !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    Environment,              !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    People Block1:OfficeXSWX1f,    !- Key Value
    Zone Thermal Comfort Fanger Model PPD,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    People Block1:OfficeXSEX1f,    !- Key Value
    Zone Thermal Comfort Fanger Model PPD,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    People Block1:OfficeXNWX1f,    !- Key Value
    Zone Thermal Comfort Fanger Model PPD,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    People Block1:OfficeXNEX1f,    !- Key Value
    Zone Thermal Comfort Fanger Model PPD,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    People Block2:OfficeXSWX2f,    !- Key Value
    Zone Thermal Comfort Fanger Model PPD,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    People Block2:OfficeXSEX2f,    !- Key Value
    Zone Thermal Comfort Fanger Model PPD,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    People Block2:OfficeXNWX2f,    !- Key Value
    Zone Thermal Comfort Fanger Model PPD,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    People Block2:OfficeXNEX2f,    !- Key Value
    Zone Thermal Comfort Fanger Model PPD,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    Whole Building,           !- Key Value
    Facility Total Purchased Electricity Energy,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    Block1:OfficeXSWX1f,      !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    Block1:OfficeXSEX1f,      !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    Block1:OfficeXNWX1f,      !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    Block1:OfficeXNEX1f,      !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    Environment,              !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    Environment,              !- Key Value
    Site Direct Solar Radiation Rate per Area,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    People Block1:OfficeXSWX1f,    !- Key Value
    Zone Thermal Comfort Fanger Model PMV,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    People Block1:OfficeXSEX1f,    !- Key Value
    Zone Thermal Comfort Fanger Model PMV,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    People Block1:OfficeXNWX1f,    !- Key Value
    Zone Thermal Comfort Fanger Model PMV,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    People Block1:OfficeXNEX1f,    !- Key Value
    Zone Thermal Comfort Fanger Model PMV,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Meter,
    Electricity:Facility,     !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    NATURALGAS:Facility,      !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Electricity,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:EnvironmentalImpactFactors,
    Timestep;                 !- Reporting Frequency

EnvironmentalImpactFactors,
    0.3,                      !- District Heating Efficiency
    3,                        !- District Cooling COP
    0.25,                     !- Steam Conversion Efficiency
    80.7272,                  !- Total Carbon Equivalent Emission Factor From N2O
    6.2727,                   !- Total Carbon Equivalent Emission Factor From CH4
    0.2727;                   !- Total Carbon Equivalent Emission Factor From CO2

Output:Diagnostics,
    DisplayAdvancedReportVariables;    !- Key 1