! File generated by DesignBuilder - 7.0.2.006 04/10/2024 - 12:42:06
! Source file: C:\Users\chiesa\Dropbox (Personale)\DIDATTICA\ICT BD 2024-25\Modelli IDF\Res-flat2\flat2.dsb
! Template di convenzione geometrica : ASHRAE 90.1
! Geometria e area superficiale della zona : 2-Esterno
! Metodo di calcolo del volume della zona : 2-Esterno
! Metodo di calcolo della area a pavimento della zona : 2-Esterno
! Metodo del rapporto superfici vetrate superfici opache : 2-Esterno

  Version,9.6;

  RunPeriod,
    Senza titolo (01-01:31-12),  !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2002,                    !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    2002,                    !- End Year
    ,                        !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    No;                      !- Treat Weather as Actual

  RunPeriodControl:DaylightSavingTime,
    Last Sunday in March,    !- Start Date
    Last Sunday in October;  !- End Date

! Hourly weather file: C:\ProgramData\DesignBuilder\Weather Data\ITA_TORINO-CASELLE_IGDG.epw

  Site:Location,
    Senza titolo (01-01:31-12)  (01-01:31-12),  !- Name
    45.22,                   !- Latitude {deg}
    7.65,                    !- Longitude {deg}
    1,                       !- Time Zone {hr}
    287;                     !- Elevation {m}

  Site:GroundTemperature:BuildingSurface,18,18,18,18,18,18,18,18,18,18,18,18;

  Site:GroundTemperature:Deep,14,14,14,14,14,14,14,14,14,14,14,14;

  Site:GroundTemperature:Shallow,14,14,14,14,14,14,14,14,14,14,14,14;

  Site:GroundTemperature:FCfactorMethod,1.99,1.11,2.67,5.12,11.52,16.46,19.79,20.81,19.08,15.24,10.12,5.36;

  Site:GroundReflectance,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2;

  Site:GroundReflectance:SnowModifier,
    2.0,                     !- Ground Reflected Solar Modifier
    2.0;                     !- Daylighting Ground Reflected Solar Modifier

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    ,                        !- Do HVAC Sizing Simulation for Sizing Periods
    ;                        !- Maximum Number of HVAC Sizing Simulation Passes

  SizingPeriod:DesignDay,
    Summer Design Day in Senza titolo (01-01:31-12) Giu,  !- Name
    6,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    31.8,                    !- Maximum Dry-Bulb Temperature {C}
    11.1,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    22.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97924.4,                 !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Summer Design Day in Senza titolo (01-01:31-12) Lug,  !- Name
    7,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    32.1,                    !- Maximum Dry-Bulb Temperature {C}
    11,                      !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    22.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97924.4,                 !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Summer Design Day in Senza titolo (01-01:31-12) Ago,  !- Name
    8,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    32.8,                    !- Maximum Dry-Bulb Temperature {C}
    11.5,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    23.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97924.4,                 !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Summer Design Day in Senza titolo (01-01:31-12) Set,  !- Name
    9,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    29,                      !- Maximum Dry-Bulb Temperature {C}
    11.5,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    20.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97924.4,                 !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Winter Design Day in Senza titolo (01-01:31-12),  !- Name
    1,                       !- Month
    15,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -5.9,                    !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    -5.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97924.4,                 !- Barometric Pressure {Pa}
    0.6,                     !- Wind Speed {m/s}
    300,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ,                        !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

  Timestep,6;

  ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations

  ZoneAirContaminantBalance,
    Yes,                     !- Carbon Dioxide Concentration
    Default outdoor CO2 levels 400 ppm (Source: NOAA ESRL),  !- Outdoor Carbon Dioxide Schedule Name
    Yes,                     !- Generic Contaminant Concentration
    Off 24/7;                !- Outdoor Generic Contaminant Schedule Name

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  Schedule:Compact,
    On,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Off,                     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Work efficiency,         !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    OpaqueShade,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Zone Comfort Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    Design Days Only,        !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

! off heating day

  Schedule:Day:Hourly,
    0,                       !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

! off cooling day

  Schedule:Day:Hourly,
    50,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    50,                      !- Hour 1
    50,                      !- Hour 2
    50,                      !- Hour 3
    50,                      !- Hour 4
    50,                      !- Hour 5
    50,                      !- Hour 6
    50,                      !- Hour 7
    50,                      !- Hour 8
    50,                      !- Hour 9
    50,                      !- Hour 10
    50,                      !- Hour 11
    50,                      !- Hour 12
    50,                      !- Hour 13
    50,                      !- Hour 14
    50,                      !- Hour 15
    50,                      !- Hour 16
    50,                      !- Hour 17
    50,                      !- Hour 18
    50,                      !- Hour 19
    50,                      !- Hour 20
    50,                      !- Hour 21
    50,                      !- Hour 22
    50,                      !- Hour 23
    50;                      !- Hour 24

! used in seasonal schedules

  Schedule:Day:Hourly,
    Off,                     !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Week:Daily,
    Off,                     !- Name
    Off,                     !- Sunday Schedule:Day Name
    Off,                     !- Monday Schedule:Day Name
    Off,                     !- Tuesday Schedule:Day Name
    Off,                     !- Wednesday Schedule:Day Name
    Off,                     !- Thursday Schedule:Day Name
    Off,                     !- Friday Schedule:Day Name
    Off,                     !- Saturday Schedule:Day Name
    Off,                     !- Holiday Schedule:Day Name
    Off,                     !- SummerDesignDay Schedule:Day Name
    Off,                     !- WinterDesignDay Schedule:Day Name
    Off,                     !- CustomDay1 Schedule:Day Name
    Off;                     !- CustomDay2 Schedule:Day Name

! -------------------- Control type schedules (for heating & cooling) ----------------------

  Schedule:Day:Hourly,
    Summer Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

  Schedule:Day:Hourly,
    Winter Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

  Schedule:Day:Hourly,
    Summer Control Type Day Sch - cool,  !- Name
    Control Type,            !- Schedule Type Limits Name
    2,                       !- Hour 1
    2,                       !- Hour 2
    2,                       !- Hour 3
    2,                       !- Hour 4
    2,                       !- Hour 5
    2,                       !- Hour 6
    2,                       !- Hour 7
    2,                       !- Hour 8
    2,                       !- Hour 9
    2,                       !- Hour 10
    2,                       !- Hour 11
    2,                       !- Hour 12
    2,                       !- Hour 13
    2,                       !- Hour 14
    2,                       !- Hour 15
    2,                       !- Hour 16
    2,                       !- Hour 17
    2,                       !- Hour 18
    2,                       !- Hour 19
    2,                       !- Hour 20
    2,                       !- Hour 21
    2,                       !- Hour 22
    2,                       !- Hour 23
    2;                       !- Hour 24

  Schedule:Day:Hourly,
    Winter Control Type Day Sch - heat,  !- Name
    Control Type,            !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

  Schedule:Week:Daily,
    Summer Control Type Week Sch,  !- Name
    Summer Control Type Day Sch,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Winter Control Type Week Sch,  !- Name
    Winter Control Type Day Sch,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Summer Control Type Week Sch - cool,  !- Name
    Summer Control Type Day Sch - cool,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch - cool;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Winter Control Type Week Sch - heat,  !- Name
    Winter Control Type Day Sch - heat,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch - heat;  !- CustomDay2 Schedule:Day Name

!Material:InfraredTransparent,
!IRTMaterial; !- Name
!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer

  Material:NoMass,
    LinearBridgingLayer,     !- Name
    Rough,                   !- Roughness
    0.6267,                  !- Thermal Resistance {m2-K/W}
    0.0100000,               !- Thermal Absorptance
    0.0100000,               !- Solar Absorptance
    0.0100000;               !- Visible Absorptance

  Construction,
    LinearBridgingConstruction,  !- Name
    LinearBridgingLayer;     !- Outside Layer

  Schedule:Compact,
    TypOperativeTempControlSch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,0.0,        !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0.5;        !- Field 6

  Schedule:Compact,
    OnWinterDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

  Schedule:Compact,
    OnSummerDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

  Material:InfraredTransparent,
    IRTMaterial;             !- Name

  Construction,
    IRTSurface,              !- Name
    IRTMaterial;             !- Outside Layer

! Schedule: On 24/7

  Schedule:Compact,
    On 24/7,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

! Schedule: Off 24/7

  Schedule:Compact,
    Off 24/7,                !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

! Schedule: Summer (Northern Hemisphere)

  Schedule:Compact,
    Summer (Northern Hemisphere),  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 30 Sep,         !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 31 Dec,         !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,0;          !- Field 11

! Schedule: Default outdoor CO2 levels 400 ppm (Source: NOAA ESRL)

  Schedule:Compact,
    Default outdoor CO2 levels 400 ppm (Source: NOAA ESRL),  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,400;        !- Field 3

! Schedule: Default Air Velocity for Comfort Calculations

  Schedule:Compact,
    Default Air Velocity for Comfort Calculations,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.1370;     !- Field 3

! Schedule: _EN16798-1_RES_OCC

  SCHEDULE:COMPACT,
    _EN16798-1_RES_OCC,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,0,          !- Field 3
    For: Weekends,           !- Field 5
    Until: 07:00,1,          !- Field 6
    Until: 23:00,0.8,        !- Field 8
    Until: 24:00,1,          !- Field 10
    For: AllOtherDays,       !- Field 12
    Until: 07:00,1,          !- Field 13
    Until: 10:00,0.5,        !- Field 15
    Until: 14:00,0.1,        !- Field 17
    Until: 17:00,0.2,        !- Field 19
    Until: 20:00,0.5,        !- Field 21
    Until: 23:00,0.8,        !- Field 23
    Until: 24:00,1;          !- Field 25

! Schedule: _EN16798-1_RES_Appliances

  SCHEDULE:COMPACT,
    _EN16798-1_RES_Appliances,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,0,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 08:00,0.5,        !- Field 6
    Until: 10:00,0.7,        !- Field 8
    Until: 12:00,0.5,        !- Field 10
    Until: 16:00,0.6,        !- Field 12
    Until: 18:00,0.5,        !- Field 14
    Until: 20:00,0.7,        !- Field 16
    Until: 23:00,0.8,        !- Field 18
    Until: 24:00,0.6;        !- Field 20

! Schedule: _EN16798-1_RES_light

  Schedule:Compact,
    _EN16798-1_RES_light,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay Weekends, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 11:00,0.15,       !- Field 5
    Until: 17:00,0.05,       !- Field 7
    Until: 23:00,0.2,        !- Field 9
    Until: 24:00,0.15,       !- Field 11
    For: WinterDesignDay AllOtherDays, !- Field 13
    Until: 24:00,0;          !- Field 14

! Schedule: _EN16798-1_RES_light2

  Schedule:Compact,
    _EN16798-1_RES_light2,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay Weekends, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 11:00,1,          !- Field 5
    Until: 17:00,1,          !- Field 7
    Until: 23:00,1,          !- Field 9
    Until: 24:00,1,          !- Field 11
    For: WinterDesignDay AllOtherDays, !- Field 13
    Until: 24:00,0;          !- Field 14

  WindowMaterial:Gas,
    1004,                    !- Name
    Argon,                   !- Gas Type
    .013;                    !- Thickness {m}

  WindowMaterial:Gas,
    Half thickness 1004,     !- Name
    Argon,                   !- Gas Type
    .0065;                   !- Thickness {m}

  WindowMaterial:Glazing,
    2,                       !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .003,                    !- Thickness {m}
    .837,                    !- Solar Transmittance at Normal Incidence
    .075,                    !- Front Side Solar Reflectance at Normal Incidence
    .075,                    !- Back Side Solar Reflectance at Normal Incidence
    .898,                    !- Visible Transmittance at Normal Incidence
    .081,                    !- Front Side Visible Reflectance at Normal Incidence
    .081,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .84,                     !- Back Side Infrared Hemispherical Emissivity
    .9,                      !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

  WindowMaterial:Glazing,
    3,                       !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .006,                    !- Thickness {m}
    .775,                    !- Solar Transmittance at Normal Incidence
    .071,                    !- Front Side Solar Reflectance at Normal Incidence
    .071,                    !- Back Side Solar Reflectance at Normal Incidence
    .881,                    !- Visible Transmittance at Normal Incidence
    .080,                    !- Front Side Visible Reflectance at Normal Incidence
    .080,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .84,                     !- Back Side Infrared Hemispherical Emissivity
    .9,                      !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

  WindowMaterial:Glazing,
    40,                      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .003,                    !- Thickness {m}
    .630,                    !- Solar Transmittance at Normal Incidence
    .190,                    !- Front Side Solar Reflectance at Normal Incidence
    .220,                    !- Back Side Solar Reflectance at Normal Incidence
    .850,                    !- Visible Transmittance at Normal Incidence
    .056,                    !- Front Side Visible Reflectance at Normal Incidence
    .079,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .10,                     !- Back Side Infrared Hemispherical Emissivity
    .9,                      !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

  WindowMaterial:Glazing,
    41,                      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .003,                    !- Thickness {m}
    .630,                    !- Solar Transmittance at Normal Incidence
    .220,                    !- Front Side Solar Reflectance at Normal Incidence
    .190,                    !- Back Side Solar Reflectance at Normal Incidence
    .850,                    !- Visible Transmittance at Normal Incidence
    .079,                    !- Front Side Visible Reflectance at Normal Incidence
    .056,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .10,                     !- Front Side Infrared Hemispherical Emissivity
    .84,                     !- Back Side Infrared Hemispherical Emissivity
    .9,                      !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

  WindowMaterial:Glazing,
    42,                      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .006,                    !- Thickness {m}
    .600,                    !- Solar Transmittance at Normal Incidence
    .170,                    !- Front Side Solar Reflectance at Normal Incidence
    .220,                    !- Back Side Solar Reflectance at Normal Incidence
    .840,                    !- Visible Transmittance at Normal Incidence
    .055,                    !- Front Side Visible Reflectance at Normal Incidence
    .078,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .10,                     !- Back Side Infrared Hemispherical Emissivity
    .9,                      !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

  WindowMaterial:Blind,
    20002,                   !- Name
    Horizontal,              !- Slat Orientation
    0.025,                   !- Slat Width {m}
    0.01875,                 !- Slat Separation {m}
    0.001,                   !- Slat Thickness {m}
    45,                      !- Slat Angle {deg}
    0.9,                     !- Slat Conductivity {W/m-K}
    0,                       !- Slat Beam Solar Transmittance
    0.5,                     !- Front Side Slat Beam Solar Reflectance
    0.5,                     !- Back Side Slat Beam Solar Reflectance
    0,                       !- Slat Diffuse Solar Transmittance
    0.5,                     !- Front Side Slat Diffuse Solar Reflectance
    0.5,                     !- Back Side Slat Diffuse Solar Reflectance
    0,                       !- Slat Beam Visible Transmittance
    0.5,                     !- Front Side Slat Beam Visible Reflectance
    0.5,                     !- Back Side Slat Beam Visible Reflectance
    0,                       !- Slat Diffuse Visible Transmittance
    0.5,                     !- Front Side Slat Diffuse Visible Reflectance
    0.5,                     !- Back Side Slat Diffuse Visible Reflectance
    0,                       !- Slat Infrared Hemispherical Transmittance
    0.9,                     !- Front Side Slat Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Slat Infrared Hemispherical Emissivity
    0.05,                    !- Blind to Glass Distance {m}
    0.5,                     !- Blind Top Opening Multiplier
    0.5,                     !- Blind Bottom Opening Multiplier
    0.5,                     !- Blind Left Side Opening Multiplier
    0.5,                     !- Blind Right Side Opening Multiplier
    0,                       !- Minimum Slat Angle {deg}
    180;                     !- Maximum Slat Angle {deg}

! Cast Concrete (Dense)- spessore 0,1

  Material,
    Cast Concrete (Dense)_.1,!- Name
    Rough,                   !- Roughness
    .1,                      !- Thickness {m}
    1.4,                     !- Conductivity {W/m-K}
    2100,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Asphalt 1- spessore 0,01

  Material,
    Asphalt 1_.01,           !- Name
    Rough,                   !- Roughness
    .01,                     !- Thickness {m}
    0.7,                     !- Conductivity {W/m-K}
    2100,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.85,                    !- Solar Absorptance
    0.9;                     !- Visible Absorptance

! MW Glass Wool (rolls)- spessore 0,0001

  Material,
    MW Glass Wool (rolls)_.0001,  !- Name
    Rough,                   !- Roughness
    .0001,                   !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    12,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Cement/plaster/mortar - cement plaster- spessore 0,04

  Material,
    Cement/plaster/mortar - cement plaster_.04,  !- Name
    Rough,                   !- Roughness
    .04,                     !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    1760,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Concrete, cast - dense, reinforced- spessore 0,2

  Material,
    Concrete cast - dense reinforced_.2,  !- Name
    Rough,                   !- Roughness
    .2,                      !- Thickness {m}
    1.9,                     !- Conductivity {W/m-K}
    2300,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Plasterboard- spessore 0,013

  Material,
    Plasterboard_.013,       !- Name
    Rough,                   !- Roughness
    .013,                    !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    2800,                    !- Density {kg/m3}
    896,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Cement/plaster/mortar - cement plaster, sand aggregate- spessore 0,015

  Material,
    Cement/plaster/mortar - cement plaster sand aggregate_.015,  !- Name
    Rough,                   !- Roughness
    .015,                    !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    1860,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! _Insulation- spessore 0,0001

  Material,
    _Insulation_.0001,       !- Name
    Rough,                   !- Roughness
    .0001,                   !- Thickness {m}
    .04,                     !- Conductivity {W/m-K}
    15,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    .9,                      !- Thermal Absorptance
    .6,                      !- Solar Absorptance
    .6;                      !- Visible Absorptance

! Brick- spessore 0,06

  Material,
    Brick_.06,               !- Name
    Rough,                   !- Roughness
    .06,                     !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Concrete Block (Medium)- spessore 0,13

  Material,
    Concrete Block (Medium)_.13,  !- Name
    Rough,                   !- Roughness
    .13,                     !- Thickness {m}
    0.51,                    !- Conductivity {W/m-K}
    1400,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Gypsum Plastering- spessore 0,015

  Material,
    Gypsum Plastering_.015,  !- Name
    Rough,                   !- Roughness
    .015,                    !- Thickness {m}
    0.4,                     !- Conductivity {W/m-K}
    1000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Brickwork Outer- spessore 0,1

  Material,
    Brickwork Outer_.1,      !- Name
    Rough,                   !- Roughness
    .1,                      !- Thickness {m}
    0.84,                    !- Conductivity {W/m-K}
    1700,                    !- Density {kg/m3}
    800,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! XPS Extruded Polystyrene  - CO2 Blowing- spessore 0,0795

  Material,
    XPS Extruded Polystyrene  - CO2 Blowing_.0795,  !- Name
    Rough,                   !- Roughness
    .0795,                   !- Thickness {m}
    0.034,                   !- Conductivity {W/m-K}
    35,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Concrete Block (Medium)- spessore 0,1

  Material,
    Concrete Block (Medium)_.1,  !- Name
    Rough,                   !- Roughness
    .1,                      !- Thickness {m}
    0.51,                    !- Conductivity {W/m-K}
    1400,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Gypsum Plastering- spessore 0,013

  Material,
    Gypsum Plastering_.013,  !- Name
    Rough,                   !- Roughness
    .013,                    !- Thickness {m}
    0.4,                     !- Conductivity {W/m-K}
    1000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Brickwork Inner- spessore 0,115

  Material,
    Brickwork Inner_.115,    !- Name
    Rough,                   !- Roughness
    .115,                    !- Thickness {m}
    0.62,                    !- Conductivity {W/m-K}
    1700,                    !- Density {kg/m3}
    800,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Urea Formaldehyde Foam- spessore 0,1327

  Material,
    Urea Formaldehyde Foam_.1327,  !- Name
    Rough,                   !- Roughness
    .1327,                   !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    10,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Cast Concrete- spessore 0,1

  Material,
    Cast Concrete_.1,        !- Name
    Rough,                   !- Roughness
    .1,                      !- Thickness {m}
    1.13,                    !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Floor/Roof Screed- spessore 0,07

  Material,
    Floor/Roof Screed_.07,   !- Name
    Rough,                   !- Roughness
    .07,                     !- Thickness {m}
    0.41,                    !- Conductivity {W/m-K}
    1200,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.73,                    !- Solar Absorptance
    0.73;                    !- Visible Absorptance

! Timber Flooring- spessore 0,03

  Material,
    Timber Flooring_.03,     !- Name
    Rough,                   !- Roughness
    .03,                     !- Thickness {m}
    0.14,                    !- Conductivity {W/m-K}
    650,                     !- Density {kg/m3}
    1200,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

! Pavimento interno di progetto

  Construction,
    Pavimento interno di progetto,  !- Name
    Cast Concrete (Dense)_.1;!- Outside Layer

! <Previous reversed>

  Construction,
    Pavimento interno di progetto_Rev,  !- Name
    Cast Concrete (Dense)_.1;!- Outside Layer

! _FlatRoof_mod

  Construction,
    _FlatRoof_mod,           !- Name
    Asphalt 1_.01,           !- Outside Layer
    MW Glass Wool (rolls)_.0001,  !- Layer 2
    Cement/plaster/mortar - cement plaster_.04,  !- Layer 3
    Concrete cast - dense reinforced_.2,  !- Layer 4
    Plasterboard_.013;       !- Layer 5

! <Previous reversed>

  Construction,
    _FlatRoof_mod_Rev,       !- Name
    Plasterboard_.013,       !- Outside Layer
    Concrete cast - dense reinforced_.2,  !- Layer 2
    Cement/plaster/mortar - cement plaster_.04,  !- Layer 3
    MW Glass Wool (rolls)_.0001,  !- Layer 4
    Asphalt 1_.01;           !- Layer 5

! Special material to represent an R-value for the next construction

  Material:NoMass,
    5_RVAL_4,                !- Name
    Rough,                   !- Roughness
    .18,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! _wall_MOD

  Construction,
    _wall_MOD,               !- Name
    Cement/plaster/mortar - cement plaster sand aggregate_.015,  !- Outside Layer
    _Insulation_.0001,       !- Layer 2
    Brick_.06,               !- Layer 3
    5_RVAL_4,                !- Layer 4
    Concrete Block (Medium)_.13,  !- Layer 5
    Gypsum Plastering_.015;  !- Layer 6

! Special material to represent an R-value for the next construction

  Material:NoMass,
    6_RVAL_3,                !- Name
    Rough,                   !- Roughness
    .18,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! <Previous reversed>

  Construction,
    _wall_MOD_Rev,           !- Name
    Gypsum Plastering_.015,  !- Outside Layer
    Concrete Block (Medium)_.13,  !- Layer 2
    6_RVAL_3,                !- Layer 3
    Brick_.06,               !- Layer 4
    _Insulation_.0001,       !- Layer 5
    Cement/plaster/mortar - cement plaster sand aggregate_.015;  !- Layer 6

! Parete semi-esposta di progetto

  Construction,
    Parete semi-esposta di progetto,  !- Name
    Brickwork Outer_.1,      !- Outside Layer
    XPS Extruded Polystyrene  - CO2 Blowing_.0795,  !- Layer 2
    Concrete Block (Medium)_.1,  !- Layer 3
    Gypsum Plastering_.013;  !- Layer 4

! <Previous reversed>

  Construction,
    Parete semi-esposta di progetto_Rev,  !- Name
    Gypsum Plastering_.013,  !- Outside Layer
    Concrete Block (Medium)_.1,  !- Layer 2
    XPS Extruded Polystyrene  - CO2 Blowing_.0795,  !- Layer 3
    Brickwork Outer_.1;      !- Layer 4

! 115mm single leaf brick (plastered both sides)

  Construction,
    115mm single leaf brick (plastered both sides),  !- Name
    Gypsum Plastering_.013,  !- Outside Layer
    Brickwork Inner_.115,    !- Layer 2
    Gypsum Plastering_.013;  !- Layer 3

! <Previous reversed>

  Construction,
    115mm single leaf brick (plastered both sides)_Rev,  !- Name
    Gypsum Plastering_.013,  !- Outside Layer
    Brickwork Inner_.115,    !- Layer 2
    Gypsum Plastering_.013;  !- Layer 3

! Pavimento controterra di progetto

  Construction,
    Pavimento controterra di progetto,  !- Name
    Urea Formaldehyde Foam_.1327,  !- Outside Layer
    Cast Concrete_.1,        !- Layer 2
    Floor/Roof Screed_.07,   !- Layer 3
    Timber Flooring_.03;     !- Layer 4

! <Previous reversed>

  Construction,
    Pavimento controterra di progetto_Rev,  !- Name
    Timber Flooring_.03,     !- Outside Layer
    Floor/Roof Screed_.07,   !- Layer 2
    Cast Concrete_.1,        !- Layer 3
    Urea Formaldehyde Foam_.1327;  !- Layer 4

! Massa interna di progetto

  Construction,
    Massa interna di progetto,  !- Name
    Cast Concrete (Dense)_.1;!- Outside Layer

! <Previous reversed>

  Construction,
    Massa interna di progetto_Rev,  !- Name
    Cast Concrete (Dense)_.1;!- Outside Layer

  Construction,
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,  !- Name
    42,                      !- Outside Layer
    1004,                    !- Layer 2
    3;                       !- Layer 3

  Construction,
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 2001,  !- Name
    20002,                   !- Outside Layer
    42,                      !- Layer 2
    1004,                    !- Layer 3
    3;                       !- Layer 4

  Construction,
    Sgl Clr 6mm - 1002,      !- Name
    3;                       !- Outside Layer

  Construction,
    Sgl Clr 6mm - 2002,      !- Name
    20002,                   !- Outside Layer
    3;                       !- Layer 2

  Construction,
    Trp LoE (e2=e5=.1) Clr 3mm/13mm Arg - 1003,  !- Name
    40,                      !- Outside Layer
    1004,                    !- Layer 2
    2,                       !- Layer 3
    1004,                    !- Layer 4
    41;                      !- Layer 5

  Construction,
    Trp LoE (e2=e5=.1) Clr 3mm/13mm Arg - 2003,  !- Name
    20002,                   !- Outside Layer
    40,                      !- Layer 2
    1004,                    !- Layer 3
    2,                       !- Layer 4
    1004,                    !- Layer 5
    41;                      !- Layer 6

  WindowShadingControl,
    11001,                   !- Name
    StairXnoHVAC:Zona1,      !- Zone Name
    ,                        !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 2001,  !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,  !- Shading Control Type
    Summer (Northern Hemisphere),  !- Schedule Name
    24,                      !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    120,                     !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    StairXnoHVAC:Zona1_Wall_2_0_0_0_0_0_Win;  !- Fenestration Surface 1 Name

  WindowShadingControl,
    21001,                   !- Name
    Flat2:Zona4,             !- Zone Name
    ,                        !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 2001,  !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,  !- Shading Control Type
    Summer (Northern Hemisphere),  !- Schedule Name
    24,                      !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    120,                     !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    Flat2:Zona4_Wall_2_0_0_0_0_0_Win;  !- Fenestration Surface 1 Name

  WindowShadingControl,
    31001,                   !- Name
    Flat2:Zona2,             !- Zone Name
    ,                        !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 2001,  !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,  !- Shading Control Type
    Summer (Northern Hemisphere),  !- Schedule Name
    24,                      !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    120,                     !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    Flat2:Zona2_Wall_2_0_0_0_0_0_Win,  !- Fenestration Surface 1 Name
    Flat2:Zona2_Wall_3_0_0_0_0_0_Win;  !- Fenestration Surface 2 Name

  WindowShadingControl,
    41001,                   !- Name
    Flat2:Zona1,             !- Zone Name
    ,                        !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 2001,  !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,  !- Shading Control Type
    Summer (Northern Hemisphere),  !- Schedule Name
    24,                      !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    120,                     !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    Flat2:Zona1_Wall_2_0_0_0_0_0_Win,  !- Fenestration Surface 1 Name
    Flat2:Zona1_Wall_8_0_0_0_0_0_Win,  !- Fenestration Surface 2 Name
    Flat2:Zona1_Wall_9_0_0_0_0_0_Win;  !- Fenestration Surface 3 Name

  WindowShadingControl,
    11002,                   !- Name
    StairXnoHVAC:Zona1,      !- Zone Name
    ,                        !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    Sgl Clr 6mm - 2002,      !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,  !- Shading Control Type
    Summer (Northern Hemisphere),  !- Schedule Name
    24,                      !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    120,                     !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    StairXnoHVAC:Zona1_Wall_3_0_0_0_0_0_Win;  !- Fenestration Surface 1 Name

  WindowShadingControl,
    11003,                   !- Name
    StairXnoHVAC:Zona1,      !- Zone Name
    ,                        !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    Trp LoE (e2=e5=.1) Clr 3mm/13mm Arg - 2003,  !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,  !- Shading Control Type
    Summer (Northern Hemisphere),  !- Schedule Name
    24,                      !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    120,                     !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    StairXnoHVAC:Zona1_Wall_4_1_0_0_0_0_Win;  !- Fenestration Surface 1 Name

  HeatBalanceAlgorithm,ConductionTransferFunction,2000,0.00000001,1000;

  ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20,                      !- Shading Calculation Update Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    ,                        !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling;!- Sky Diffuse Modeling Algorithm

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  ZoneCapacitanceMultiplier:ResearchSpecial,
    All,                     !- Name
    ,                        !- Zone or ZoneList Name
    1,                       !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    1.0,                     !- Carbon Dioxide Capacity Multiplier
    1.0;                     !- Generic Contaminant Capacity Multiplier

  Building,
    Building,                !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    .04,                     !- Loads Convergence Tolerance Value {W}
    .4,                      !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

  GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

! Stair_noHVAC - Zona 1

  Zone,
    StairXnoHVAC:Zona1,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    76.5,                    !- Volume {m3}
    25.5,                    !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

  ZoneContaminantSourceAndSink:Generic:Constant,
    StairXnoHVAC:Zona1 Contaminant,  !- Name
    StairXnoHVAC:Zona1,      !- Zone Name
    .000001,                 !- Design Generation Rate {m3/s}
    Off 24/7,                !- Generation Schedule Name
    0,                       !- Design Removal Coefficient {m3/s}
    Off 24/7;                !- Removal Schedule Name

  ZoneInfiltration:DesignFlowRate,
    StairXnoHVAC:Zona1 Infiltration,  !- Name
    StairXnoHVAC:Zona1,      !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .014875,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Stair_noHVAC, Zona 1, Pavimento - 25,500 mq (Adiabatico), Surface Area: 25,500mq

  BuildingSurface:Detailed,
    StairXnoHVAC:Zona1_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Pavimento interno di progetto,  !- Construction Name
    StairXnoHVAC:Zona1,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    StairXnoHVAC:Zona1_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.5,-2.125,0,  !- X,Y,Z ==> Vertex 1 {m}
    .5,-2.125,0,  !- X,Y,Z ==> Vertex 2 {m}
    .5,6.375,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.5,6.375,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Stair_noHVAC, Zona 1, Tetto - 25,500 mq, Surface Area: 25,500mq

  BuildingSurface:Detailed,
    StairXnoHVAC:Zona1_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    _FlatRoof_mod,           !- Construction Name
    StairXnoHVAC:Zona1,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    .5,-2.125,3,  !- X,Y,Z ==> Vertex 1 {m}
    3.5,-2.125,3,  !- X,Y,Z ==> Vertex 2 {m}
    3.5,6.375,3,  !- X,Y,Z ==> Vertex 3 {m}
    .5,6.375,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Stair_noHVAC, Zona 1, Parete - 25,500 mq - 90,0°, Surface Area: 3,000mq

  BuildingSurface:Detailed,
    StairXnoHVAC:Zona1_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    _wall_MOD,               !- Construction Name
    StairXnoHVAC:Zona1,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.5,5.375,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.5,6.375,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.5,6.375,3,  !- X,Y,Z ==> Vertex 3 {m}
    3.5,5.375,3;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 0,738mq

  FenestrationSurface:Detailed,
    StairXnoHVAC:Zona1_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,  !- Construction Name
    StairXnoHVAC:Zona1_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.5,5.615,.84,  !- X,Y,Z ==> Vertex 1 {m}
    3.5,6.135,.84,  !- X,Y,Z ==> Vertex 2 {m}
    3.5,6.135,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    3.5,5.615,2.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Stair_noHVAC, Zona 1, Parete - 25,500 mq - 90,0°, Surface Area: 5.9937

  BuildingSurface:Detailed,
    StairXnoHVAC:Zona1_Partition_2_1_0,  !- Name
    Wall,                    !- Surface Type
    Parete semi-esposta di progetto_Rev,  !- Construction Name
    StairXnoHVAC:Zona1,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Flat2:Zona3_Partition_4_0_10001,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.5,-.622897,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.5,1.375,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.5,1.375,3,  !- X,Y,Z ==> Vertex 3 {m}
    3.5,-.622897,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Stair_noHVAC, Zona 1, Parete - 25,500 mq - 90,0°, Surface Area: 5.9937 <Other side>

  BuildingSurface:Detailed,
    Flat2:Zona3_Partition_4_0_10001,  !- Name
    Wall,                    !- Surface Type
    Parete semi-esposta di progetto,  !- Construction Name
    Flat2:Zona3,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    StairXnoHVAC:Zona1_Partition_2_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.5,1.375,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.5,-.622897,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.5,-.622897,3,  !- X,Y,Z ==> Vertex 3 {m}
    3.5,1.375,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Stair_noHVAC, Zona 1, Parete - 25,500 mq - 90,0°, Surface Area: 12

  BuildingSurface:Detailed,
    StairXnoHVAC:Zona1_Partition_2_2_0,  !- Name
    Wall,                    !- Surface Type
    Parete semi-esposta di progetto_Rev,  !- Construction Name
    StairXnoHVAC:Zona1,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Flat2:Zona2_Partition_4_0_10002,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.5,1.375,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.5,5.375,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.5,5.375,3,  !- X,Y,Z ==> Vertex 3 {m}
    3.5,1.375,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Stair_noHVAC, Zona 1, Parete - 25,500 mq - 90,0°, Surface Area: 12 <Other side>

  BuildingSurface:Detailed,
    Flat2:Zona2_Partition_4_0_10002,  !- Name
    Wall,                    !- Surface Type
    Parete semi-esposta di progetto,  !- Construction Name
    Flat2:Zona2,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    StairXnoHVAC:Zona1_Partition_2_2_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.5,5.375,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.5,1.375,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.5,1.375,3,  !- X,Y,Z ==> Vertex 3 {m}
    3.5,5.375,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Stair_noHVAC, Zona 1, Parete - 25,500 mq - 90,0°, Surface Area: 4.5063

  BuildingSurface:Detailed,
    StairXnoHVAC:Zona1_Partition_2_3_0,  !- Name
    Wall,                    !- Surface Type
    Parete semi-esposta di progetto_Rev,  !- Construction Name
    StairXnoHVAC:Zona1,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Flat2:Zona1_Partition_5_0_10003,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.5,-2.125,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.5,-.622897,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.5,-.622897,3,  !- X,Y,Z ==> Vertex 3 {m}
    3.5,-2.125,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Stair_noHVAC, Zona 1, Parete - 25,500 mq - 90,0°, Surface Area: 4.5063 <Other side>

  BuildingSurface:Detailed,
    Flat2:Zona1_Partition_5_0_10003,  !- Name
    Wall,                    !- Surface Type
    Parete semi-esposta di progetto,  !- Construction Name
    Flat2:Zona1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    StairXnoHVAC:Zona1_Partition_2_3_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.5,-.622897,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.5,-2.125,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.5,-2.125,3,  !- X,Y,Z ==> Vertex 3 {m}
    3.5,-.622897,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Stair_noHVAC, Zona 1, Parete - 9,000 mq - 0,0°, Surface Area: 9,000mq

  BuildingSurface:Detailed,
    StairXnoHVAC:Zona1_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    _wall_MOD,               !- Construction Name
    StairXnoHVAC:Zona1,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.5,6.375,0,  !- X,Y,Z ==> Vertex 1 {m}
    .5,6.375,0,  !- X,Y,Z ==> Vertex 2 {m}
    .5,6.375,3,  !- X,Y,Z ==> Vertex 3 {m}
    3.5,6.375,3;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2,442mq

  FenestrationSurface:Detailed,
    StairXnoHVAC:Zona1_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Sgl Clr 6mm - 1002,      !- Construction Name
    StairXnoHVAC:Zona1_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.86,6.375,.84,  !- X,Y,Z ==> Vertex 1 {m}
    1.14,6.375,.84,  !- X,Y,Z ==> Vertex 2 {m}
    1.14,6.375,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    2.86,6.375,2.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Stair_noHVAC, Zona 1, Partizione - 25,500 mq  (Adiabatico), Surface Area: 22,500mq

  BuildingSurface:Detailed,
    StairXnoHVAC:Zona1_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    115mm single leaf brick (plastered both sides),  !- Construction Name
    StairXnoHVAC:Zona1,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    StairXnoHVAC:Zona1_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .5,5.375,0,  !- X,Y,Z ==> Vertex 1 {m}
    .5,-2.125,0,  !- X,Y,Z ==> Vertex 2 {m}
    .5,-2.125,3,  !- X,Y,Z ==> Vertex 3 {m}
    .5,5.375,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Stair_noHVAC, Zona 1, Partizione - 25,500 mq  (Adiabatico), Surface Area: 3,000mq

  BuildingSurface:Detailed,
    StairXnoHVAC:Zona1_Wall_4_1_0,  !- Name
    Wall,                    !- Surface Type
    _wall_MOD,               !- Construction Name
    StairXnoHVAC:Zona1,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    .5,6.375,0,  !- X,Y,Z ==> Vertex 1 {m}
    .5,5.375,0,  !- X,Y,Z ==> Vertex 2 {m}
    .5,5.375,3,  !- X,Y,Z ==> Vertex 3 {m}
    .5,6.375,3;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 0,738mq

  FenestrationSurface:Detailed,
    StairXnoHVAC:Zona1_Wall_4_1_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Trp LoE (e2=e5=.1) Clr 3mm/13mm Arg - 1003,  !- Construction Name
    StairXnoHVAC:Zona1_Wall_4_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    .5,6.135,.84,  !- X,Y,Z ==> Vertex 1 {m}
    .5,5.615,.84,  !- X,Y,Z ==> Vertex 2 {m}
    .5,5.615,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    .5,6.135,2.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Stair_noHVAC, Zona 1, Partizione - 9,000 mq (Flat2, Zona 1), Surface Area: 9

  BuildingSurface:Detailed,
    StairXnoHVAC:Zona1_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Parete semi-esposta di progetto_Rev,  !- Construction Name
    StairXnoHVAC:Zona1,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Flat2:Zona1_Partition_6_0_10005,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .5,-2.125,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.5,-2.125,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.5,-2.125,3,  !- X,Y,Z ==> Vertex 3 {m}
    .5,-2.125,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Stair_noHVAC, Zona 1, Partizione - 9,000 mq (Flat2, Zona 1), Surface Area: 9 <Other side>

  BuildingSurface:Detailed,
    Flat2:Zona1_Partition_6_0_10005,  !- Name
    Wall,                    !- Surface Type
    Parete semi-esposta di progetto,  !- Construction Name
    Flat2:Zona1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    StairXnoHVAC:Zona1_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.5,-2.125,0,  !- X,Y,Z ==> Vertex 1 {m}
    .5,-2.125,0,  !- X,Y,Z ==> Vertex 2 {m}
    .5,-2.125,3,  !- X,Y,Z ==> Vertex 3 {m}
    3.5,-2.125,3;  !- X,Y,Z ==> Vertex 4 {m}

! Flat2 - Zona 3

  Zone,
    Flat2:Zona3,             !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    11.9874,                 !- Volume {m3}
    3.9958,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  ZoneContaminantSourceAndSink:Generic:Constant,
    Flat2:Zona3 Contaminant, !- Name
    Flat2:Zona3,             !- Zone Name
    .000001,                 !- Design Generation Rate {m3/s}
    _EN16798-1_RES_OCC,      !- Generation Schedule Name
    0,                       !- Design Removal Coefficient {m3/s}
    _EN16798-1_RES_OCC;      !- Removal Schedule Name

  PEOPLE,
    People Flat2:Zona3,      !- Name
    Flat2:Zona3,             !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_OCC,      !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .0188,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 436,   !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 436,   !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations,  !- Air Velocity Schedule Name
    Fanger,                  !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;        !- Thermal Comfort Model 2 Type

  Schedule:Compact,
    Activity Schedule 436,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,130;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 436,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Flat2:Zona3 General lighting,  !- Name
    Flat2:Zona3,             !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_light,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Flat2:Zona3#GeneralLights;  !- End-Use Subcategory

   ! Miscellaneous gain

  OtherEquipment,
    Flat2:Zona3 Miscellaneous gain,  !- Name
    Electricity,             !- Fuel Type
    Flat2:Zona3,             !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_Appliances,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3,                       !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

   ! DHW 1

  WaterUse:Equipment,
    DHW Flat2:Zona3,         !- Name
    DHW Flat2:Zona3,         !- End-Use Subcategory
    3.84211538461538E-08,    !- Peak Flow Rate {m3/s}
    _EN16798-1_RES_OCC,      !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Flat2:Zona3,  !- Target Temperature Schedule Name
    DHW Supply Temperature Flat2:Zona3,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Flat2:Zona3,  !- Cold Water Supply Temperature Schedule Name
    Flat2:Zona3,             !- Zone Name
    ,                        !- Sensible Fraction Schedule Name
    ;                        !- Latent Fraction Schedule Name

  Schedule:Compact,
    DHW Supply Temperature Flat2:Zona3,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,65;         !- Field 3

  Schedule:Compact,
    DHW Mains Temperature Flat2:Zona3,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,10;         !- Field 3

  Daylighting:Controls,
    Flat2:Zona3,             !- Name
    Flat2:Zona3,             !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    .1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Flat2:Zona3 Ref Point 1, !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    Flat2:Zona3 Ref Point 1, !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Lights Controlled by Reference Point 1
    100;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    Flat2:Zona3 Ref Point 1, !- Name
    Flat2:Zona3,             !- Zone or Space Name
    4.5,                     !- X-Coordinate of Reference Point {m}
    .376,                    !- Y-Coordinate of Reference Point {m}
    .8;                      !- Z-Coordinate of Reference Point {m}

  ZoneInfiltration:DesignFlowRate,
    Flat2:Zona3 Infiltration,!- Name
    Flat2:Zona3,             !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .002331,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneVentilation:DesignFlowRate,
    Flat2:Zona3 Nat Vent,    !- Name
    Flat2:Zona3,             !- Zone or ZoneList Name
    Summer (Northern Hemisphere),  !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .016649,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    18,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    2,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

   ! Flat2, Zona 3, Pavimento controterra - 3,996 mq (Terreno), Surface Area: 3,996mq

  BuildingSurface:Detailed,
    Flat2:Zona3_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Pavimento controterra di progetto,  !- Construction Name
    Flat2:Zona3,             !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.5,-.622897004,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.5,-.622897004,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.5,1.375,0,  !- X,Y,Z ==> Vertex 3 {m}
    5.5,1.375,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Flat2, Zona 3, Tetto - 3,996 mq, Surface Area: 3,996mq

  BuildingSurface:Detailed,
    Flat2:Zona3_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    _FlatRoof_mod,           !- Construction Name
    Flat2:Zona3,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.5,-.622897004,3,  !- X,Y,Z ==> Vertex 1 {m}
    5.5,-.622897004,3,  !- X,Y,Z ==> Vertex 2 {m}
    5.5,1.375,3,  !- X,Y,Z ==> Vertex 3 {m}
    3.5,1.375,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Flat2, Zona 3, Partizione - 5,994 mq (Flat2, Zona 4), Surface Area: 5.9937

  BuildingSurface:Detailed,
    Flat2:Zona3_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    115mm single leaf brick (plastered both sides),  !- Construction Name
    Flat2:Zona3,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Flat2:Zona4_Partition_4_0_10006,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.5,-.622897,0,  !- X,Y,Z ==> Vertex 1 {m}
    5.5,1.375,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.5,1.375,3,  !- X,Y,Z ==> Vertex 3 {m}
    5.5,-.622897,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Flat2, Zona 3, Partizione - 5,994 mq (Flat2, Zona 4), Surface Area: 5.9937 <Other side>

  BuildingSurface:Detailed,
    Flat2:Zona4_Partition_4_0_10006,  !- Name
    Wall,                    !- Surface Type
    115mm single leaf brick (plastered both sides)_Rev,  !- Construction Name
    Flat2:Zona4,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Flat2:Zona3_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.5,1.375,0,  !- X,Y,Z ==> Vertex 1 {m}
    5.5,-.622897,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.5,-.622897,3,  !- X,Y,Z ==> Vertex 3 {m}
    5.5,1.375,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Flat2, Zona 3, Partizione - 6,000 mq (Flat2, Zona 2), Surface Area: 6

  BuildingSurface:Detailed,
    Flat2:Zona3_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    115mm single leaf brick (plastered both sides),  !- Construction Name
    Flat2:Zona3,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Flat2:Zona2_Partition_5_0_10007,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.5,1.375,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.5,1.375,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.5,1.375,3,  !- X,Y,Z ==> Vertex 3 {m}
    5.5,1.375,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Flat2, Zona 3, Partizione - 6,000 mq (Flat2, Zona 2), Surface Area: 6 <Other side>

  BuildingSurface:Detailed,
    Flat2:Zona2_Partition_5_0_10007,  !- Name
    Wall,                    !- Surface Type
    115mm single leaf brick (plastered both sides)_Rev,  !- Construction Name
    Flat2:Zona2,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Flat2:Zona3_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.5,1.375,0,  !- X,Y,Z ==> Vertex 1 {m}
    5.5,1.375,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.5,1.375,3,  !- X,Y,Z ==> Vertex 3 {m}
    3.5,1.375,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Flat2, Zona 3, Partizione - 6,000 mq (Flat2, Zona 1), Surface Area: 6

  BuildingSurface:Detailed,
    Flat2:Zona3_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    115mm single leaf brick (plastered both sides),  !- Construction Name
    Flat2:Zona3,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Flat2:Zona1_Partition_4_0_10008,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.5,-.622897004,0,  !- X,Y,Z ==> Vertex 1 {m}
    5.5,-.622897004,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.5,-.622897004,3,  !- X,Y,Z ==> Vertex 3 {m}
    3.5,-.622897004,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Flat2, Zona 3, Partizione - 6,000 mq (Flat2, Zona 1), Surface Area: 6 <Other side>

  BuildingSurface:Detailed,
    Flat2:Zona1_Partition_4_0_10008,  !- Name
    Wall,                    !- Surface Type
    115mm single leaf brick (plastered both sides)_Rev,  !- Construction Name
    Flat2:Zona1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Flat2:Zona3_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.5,-.622897004,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.5,-.622897004,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.5,-.622897004,3,  !- X,Y,Z ==> Vertex 3 {m}
    5.5,-.622897004,3;  !- X,Y,Z ==> Vertex 4 {m}

! Flat2 - Zona 4

  Zone,
    Flat2:Zona4,             !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    17.9811,                 !- Volume {m3}
    5.9937,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  ZoneContaminantSourceAndSink:Generic:Constant,
    Flat2:Zona4 Contaminant, !- Name
    Flat2:Zona4,             !- Zone Name
    .000001,                 !- Design Generation Rate {m3/s}
    _EN16798-1_RES_OCC,      !- Generation Schedule Name
    0,                       !- Design Removal Coefficient {m3/s}
    _EN16798-1_RES_OCC;      !- Removal Schedule Name

  PEOPLE,
    People Flat2:Zona4,      !- Name
    Flat2:Zona4,             !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_OCC,      !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .0188,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 443,   !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 443,   !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations,  !- Air Velocity Schedule Name
    Fanger,                  !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;        !- Thermal Comfort Model 2 Type

  Schedule:Compact,
    Activity Schedule 443,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,130;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 443,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Flat2:Zona4 General lighting,  !- Name
    Flat2:Zona4,             !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_light,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Flat2:Zona4#GeneralLights;  !- End-Use Subcategory

   ! Miscellaneous gain

  OtherEquipment,
    Flat2:Zona4 Miscellaneous gain,  !- Name
    Electricity,             !- Fuel Type
    Flat2:Zona4,             !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_Appliances,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3,                       !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

   ! DHW 1

  WaterUse:Equipment,
    DHW Flat2:Zona4,         !- Name
    DHW Flat2:Zona4,         !- End-Use Subcategory
    5.76317307692308E-08,    !- Peak Flow Rate {m3/s}
    _EN16798-1_RES_OCC,      !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Flat2:Zona4,  !- Target Temperature Schedule Name
    DHW Supply Temperature Flat2:Zona4,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Flat2:Zona4,  !- Cold Water Supply Temperature Schedule Name
    Flat2:Zona4,             !- Zone Name
    ,                        !- Sensible Fraction Schedule Name
    ;                        !- Latent Fraction Schedule Name

  Schedule:Compact,
    DHW Supply Temperature Flat2:Zona4,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,65;         !- Field 3

  Schedule:Compact,
    DHW Mains Temperature Flat2:Zona4,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,10;         !- Field 3

  Daylighting:Controls,
    Flat2:Zona4,             !- Name
    Flat2:Zona4,             !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    .1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Flat2:Zona4 Ref Point 1, !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    Flat2:Zona4 Ref Point 1, !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Lights Controlled by Reference Point 1
    100;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    Flat2:Zona4 Ref Point 1, !- Name
    Flat2:Zona4,             !- Zone or Space Name
    7,                       !- X-Coordinate of Reference Point {m}
    .376,                    !- Y-Coordinate of Reference Point {m}
    .8;                      !- Z-Coordinate of Reference Point {m}

  ZoneInfiltration:DesignFlowRate,
    Flat2:Zona4 Infiltration,!- Name
    Flat2:Zona4,             !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .003496,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneVentilation:DesignFlowRate,
    Flat2:Zona4 Nat Vent,    !- Name
    Flat2:Zona4,             !- Zone or ZoneList Name
    Summer (Northern Hemisphere),  !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .024974,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    18,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    2,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

   ! Flat2, Zona 4, Pavimento controterra - 5,994 mq (Terreno), Surface Area: 5,994mq

  BuildingSurface:Detailed,
    Flat2:Zona4_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Pavimento controterra di progetto,  !- Construction Name
    Flat2:Zona4,             !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.5,-.622897004,0,  !- X,Y,Z ==> Vertex 1 {m}
    5.5,-.622897004,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.5,1.375,0,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,1.375,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Flat2, Zona 4, Tetto - 5,994 mq, Surface Area: 5,994mq

  BuildingSurface:Detailed,
    Flat2:Zona4_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    _FlatRoof_mod,           !- Construction Name
    Flat2:Zona4,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.5,-.622897004,3,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,-.622897004,3,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,1.375,3,  !- X,Y,Z ==> Vertex 3 {m}
    5.5,1.375,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Flat2, Zona 4, Parete - 5,994 mq - 90,0°, Surface Area: 5,994mq

  BuildingSurface:Detailed,
    Flat2:Zona4_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    _wall_MOD,               !- Construction Name
    Flat2:Zona4,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.5,-.622897004,0,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,1.375,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,1.375,3,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,-.622897004,3;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 1,589mq

  FenestrationSurface:Detailed,
    Flat2:Zona4_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,  !- Construction Name
    Flat2:Zona4_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.5,-.1833176,.84,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,.9354206,.84,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,.9354206,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,-.1833176,2.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Flat2, Zona 4, Partizione - 9,000 mq (Flat2, Zona 2), Surface Area: 9

  BuildingSurface:Detailed,
    Flat2:Zona4_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    115mm single leaf brick (plastered both sides),  !- Construction Name
    Flat2:Zona4,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Flat2:Zona2_Partition_6_0_10009,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.5,1.375,0,  !- X,Y,Z ==> Vertex 1 {m}
    5.5,1.375,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.5,1.375,3,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,1.375,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Flat2, Zona 4, Partizione - 9,000 mq (Flat2, Zona 2), Surface Area: 9 <Other side>

  BuildingSurface:Detailed,
    Flat2:Zona2_Partition_6_0_10009,  !- Name
    Wall,                    !- Surface Type
    115mm single leaf brick (plastered both sides)_Rev,  !- Construction Name
    Flat2:Zona2,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Flat2:Zona4_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.5,1.375,0,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,1.375,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,1.375,3,  !- X,Y,Z ==> Vertex 3 {m}
    5.5,1.375,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Flat2, Zona 4, Partizione - 9,000 mq (Flat2, Zona 1), Surface Area: 9

  BuildingSurface:Detailed,
    Flat2:Zona4_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    115mm single leaf brick (plastered both sides),  !- Construction Name
    Flat2:Zona4,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Flat2:Zona1_Partition_3_0_10010,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.5,-.622897004,0,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,-.622897004,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,-.622897004,3,  !- X,Y,Z ==> Vertex 3 {m}
    5.5,-.622897004,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Flat2, Zona 4, Partizione - 9,000 mq (Flat2, Zona 1), Surface Area: 9 <Other side>

  BuildingSurface:Detailed,
    Flat2:Zona1_Partition_3_0_10010,  !- Name
    Wall,                    !- Surface Type
    115mm single leaf brick (plastered both sides)_Rev,  !- Construction Name
    Flat2:Zona1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Flat2:Zona4_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.5,-.622897004,0,  !- X,Y,Z ==> Vertex 1 {m}
    5.5,-.622897004,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.5,-.622897004,3,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,-.622897004,3;  !- X,Y,Z ==> Vertex 4 {m}

! Flat2 - Zona 2

  Zone,
    Flat2:Zona2,             !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    60,                      !- Volume {m3}
    20,                      !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  ZoneContaminantSourceAndSink:Generic:Constant,
    Flat2:Zona2 Contaminant, !- Name
    Flat2:Zona2,             !- Zone Name
    .000001,                 !- Design Generation Rate {m3/s}
    _EN16798-1_RES_OCC,      !- Generation Schedule Name
    0,                       !- Design Removal Coefficient {m3/s}
    _EN16798-1_RES_OCC;      !- Removal Schedule Name

  PEOPLE,
    People Flat2:Zona2,      !- Name
    Flat2:Zona2,             !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_OCC,      !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .0188,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 450,   !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 450,   !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations,  !- Air Velocity Schedule Name
    Fanger,                  !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;        !- Thermal Comfort Model 2 Type

  Schedule:Compact,
    Activity Schedule 450,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,130;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 450,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Flat2:Zona2 General lighting,  !- Name
    Flat2:Zona2,             !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_light,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Flat2:Zona2#GeneralLights;  !- End-Use Subcategory

   ! Miscellaneous gain

  OtherEquipment,
    Flat2:Zona2 Miscellaneous gain,  !- Name
    Electricity,             !- Fuel Type
    Flat2:Zona2,             !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_Appliances,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3,                       !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

   ! DHW 1

  WaterUse:Equipment,
    DHW Flat2:Zona2,         !- Name
    DHW Flat2:Zona2,         !- End-Use Subcategory
    1.92307692307692E-07,    !- Peak Flow Rate {m3/s}
    _EN16798-1_RES_OCC,      !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Flat2:Zona2,  !- Target Temperature Schedule Name
    DHW Supply Temperature Flat2:Zona2,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Flat2:Zona2,  !- Cold Water Supply Temperature Schedule Name
    Flat2:Zona2,             !- Zone Name
    ,                        !- Sensible Fraction Schedule Name
    ;                        !- Latent Fraction Schedule Name

  Schedule:Compact,
    DHW Supply Temperature Flat2:Zona2,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,65;         !- Field 3

  Schedule:Compact,
    DHW Mains Temperature Flat2:Zona2,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,10;         !- Field 3

  Daylighting:Controls,
    Flat2:Zona2,             !- Name
    Flat2:Zona2,             !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    .1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Flat2:Zona2 Ref Point 1, !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    Flat2:Zona2 Ref Point 1, !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Lights Controlled by Reference Point 1
    100;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    Flat2:Zona2 Ref Point 1, !- Name
    Flat2:Zona2,             !- Zone or Space Name
    6,                       !- X-Coordinate of Reference Point {m}
    3.375,                   !- Y-Coordinate of Reference Point {m}
    .8;                      !- Z-Coordinate of Reference Point {m}

  ZoneInfiltration:DesignFlowRate,
    Flat2:Zona2 Infiltration,!- Name
    Flat2:Zona2,             !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .011667,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneVentilation:DesignFlowRate,
    Flat2:Zona2 Nat Vent,    !- Name
    Flat2:Zona2,             !- Zone or ZoneList Name
    Summer (Northern Hemisphere),  !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .083333,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    18,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    2,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

   ! Flat2, Zona 2, Pavimento controterra - 20,000 mq (Terreno), Surface Area: 20,000mq

  BuildingSurface:Detailed,
    Flat2:Zona2_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Pavimento controterra di progetto,  !- Construction Name
    Flat2:Zona2,             !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.5,1.375,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.5,1.375,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.5,5.375,0,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,5.375,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Flat2, Zona 2, Tetto - 20,000 mq, Surface Area: 20,000mq

  BuildingSurface:Detailed,
    Flat2:Zona2_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    _FlatRoof_mod,           !- Construction Name
    Flat2:Zona2,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.5,1.375,3,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,1.375,3,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,5.375,3,  !- X,Y,Z ==> Vertex 3 {m}
    3.5,5.375,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Flat2, Zona 2, Parete - 12,000 mq - 90,0°, Surface Area: 12,000mq

  BuildingSurface:Detailed,
    Flat2:Zona2_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    _wall_MOD,               !- Construction Name
    Flat2:Zona2,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.5,1.375,0,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,5.375,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,5.375,3,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,1.375,3;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 3,294mq

  FenestrationSurface:Detailed,
    Flat2:Zona2_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,  !- Construction Name
    Flat2:Zona2_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.5,2.215,.84,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,4.535,.84,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,4.535,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,2.215,2.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Flat2, Zona 2, Parete - 15,000 mq - 0,0°, Surface Area: 15,000mq

  BuildingSurface:Detailed,
    Flat2:Zona2_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    _wall_MOD,               !- Construction Name
    Flat2:Zona2,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.5,5.375,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.5,5.375,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.5,5.375,3,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,5.375,3;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 4,146mq

  FenestrationSurface:Detailed,
    Flat2:Zona2_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,  !- Construction Name
    Flat2:Zona2_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.46,5.375,.84,  !- X,Y,Z ==> Vertex 1 {m}
    4.54,5.375,.84,  !- X,Y,Z ==> Vertex 2 {m}
    4.54,5.375,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    7.46,5.375,2.26;  !- X,Y,Z ==> Vertex 4 {m}

! Flat2 - Zona 1

  Zone,
    Flat2:Zona1,             !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    106.5315,                !- Volume {m3}
    35.5105,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  ZoneContaminantSourceAndSink:Generic:Constant,
    Flat2:Zona1 Contaminant, !- Name
    Flat2:Zona1,             !- Zone Name
    .000001,                 !- Design Generation Rate {m3/s}
    _EN16798-1_RES_OCC,      !- Generation Schedule Name
    0,                       !- Design Removal Coefficient {m3/s}
    _EN16798-1_RES_OCC;      !- Removal Schedule Name

  PEOPLE,
    People Flat2:Zona1,      !- Name
    Flat2:Zona1,             !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_OCC,      !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .0188,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 458,   !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 458,   !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations,  !- Air Velocity Schedule Name
    Fanger,                  !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;        !- Thermal Comfort Model 2 Type

  Schedule:Compact,
    Activity Schedule 458,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,130;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 458,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Flat2:Zona1 General lighting,  !- Name
    Flat2:Zona1,             !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_light,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Flat2:Zona1#GeneralLights;  !- End-Use Subcategory

   ! Miscellaneous gain

  OtherEquipment,
    Flat2:Zona1 Miscellaneous gain,  !- Name
    Electricity,             !- Fuel Type
    Flat2:Zona1,             !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_Appliances,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3,                       !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

   ! DHW 1

  WaterUse:Equipment,
    DHW Flat2:Zona1,         !- Name
    DHW Flat2:Zona1,         !- End-Use Subcategory
    3.41447115384615E-07,    !- Peak Flow Rate {m3/s}
    _EN16798-1_RES_OCC,      !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Flat2:Zona1,  !- Target Temperature Schedule Name
    DHW Supply Temperature Flat2:Zona1,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Flat2:Zona1,  !- Cold Water Supply Temperature Schedule Name
    Flat2:Zona1,             !- Zone Name
    ,                        !- Sensible Fraction Schedule Name
    ;                        !- Latent Fraction Schedule Name

  Schedule:Compact,
    DHW Supply Temperature Flat2:Zona1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,65;         !- Field 3

  Schedule:Compact,
    DHW Mains Temperature Flat2:Zona1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,10;         !- Field 3

  Daylighting:Controls,
    Flat2:Zona1,             !- Name
    Flat2:Zona1,             !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    .1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Flat2:Zona1 Ref Point 1, !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    Flat2:Zona1 Ref Point 1, !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Lights Controlled by Reference Point 1
    100;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    Flat2:Zona1 Ref Point 1, !- Name
    Flat2:Zona1,             !- Zone or Space Name
    6,                       !- X-Coordinate of Reference Point {m}
    -3.124,                  !- Y-Coordinate of Reference Point {m}
    .8;                      !- Z-Coordinate of Reference Point {m}

  ZoneInfiltration:DesignFlowRate,
    Flat2:Zona1 Infiltration,!- Name
    Flat2:Zona1,             !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .020714,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneVentilation:DesignFlowRate,
    Flat2:Zona1 Nat Vent,    !- Name
    Flat2:Zona1,             !- Zone or ZoneList Name
    Summer (Northern Hemisphere),  !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .14796,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    18,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    2,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

   ! Flat2, Zona 1, Pavimento controterra - 35,511 mq (Terreno), Surface Area: 10,500mq

  BuildingSurface:Detailed,
    Flat2:Zona1_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Pavimento controterra di progetto,  !- Construction Name
    Flat2:Zona1,             !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.5,-5.625000004,0,  !- X,Y,Z ==> Vertex 1 {m}
    .5,-5.625000004,0,  !- X,Y,Z ==> Vertex 2 {m}
    .5,-2.125000004,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.5,-2.125000004,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Flat2, Zona 1, Pavimento controterra - 35,511 mq (Terreno), Surface Area: 25,011mq

  BuildingSurface:Detailed,
    Flat2:Zona1_GroundFloor_0_0_1,  !- Name
    Floor,                   !- Surface Type
    Pavimento controterra di progetto,  !- Construction Name
    Flat2:Zona1,             !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.5,-5.625000004,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.5,-5.625000004,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.5,-.622897004,0,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,-.622897004,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Flat2, Zona 1, Tetto - 35,511 mq, Surface Area: 7,511mq

  BuildingSurface:Detailed,
    Flat2:Zona1_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    _FlatRoof_mod,           !- Construction Name
    Flat2:Zona1,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.5,-2.125,3,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,-2.125,3,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,-.622897,3,  !- X,Y,Z ==> Vertex 3 {m}
    3.5,-.622897,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Flat2, Zona 1, Tetto - 35,511 mq, Surface Area: 28,000mq

  BuildingSurface:Detailed,
    Flat2:Zona1_Roof_1_0_1,  !- Name
    Roof,                    !- Surface Type
    _FlatRoof_mod,           !- Construction Name
    Flat2:Zona1,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    .5,-5.625,3,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,-5.625,3,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,-2.125,3,  !- X,Y,Z ==> Vertex 3 {m}
    .5,-2.125,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Flat2, Zona 1, Parete - 15,006 mq - 90,0°, Surface Area: 15,006mq

  BuildingSurface:Detailed,
    Flat2:Zona1_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    _wall_MOD,               !- Construction Name
    Flat2:Zona1,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.5,-5.625,0,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,-.622897004,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,-.622897004,3,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,-5.625,3;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 4,148mq

  FenestrationSurface:Detailed,
    Flat2:Zona1_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,  !- Construction Name
    Flat2:Zona1_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.5,-4.5845794,.84,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,-1.6633176,.84,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,-1.6633176,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,-4.5845794,2.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Flat2, Zona 1, Partizione - 10,500 mq  (Adiabatico), Surface Area: 10,500mq

  BuildingSurface:Detailed,
    Flat2:Zona1_Partition_7_0_0,  !- Name
    Wall,                    !- Surface Type
    115mm single leaf brick (plastered both sides),  !- Construction Name
    Flat2:Zona1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Flat2:Zona1_Partition_7_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .5,-2.125,0,  !- X,Y,Z ==> Vertex 1 {m}
    .5,-5.625,0,  !- X,Y,Z ==> Vertex 2 {m}
    .5,-5.625,3,  !- X,Y,Z ==> Vertex 3 {m}
    .5,-2.125,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Flat2, Zona 1, Parete - 9,000 mq - 180,0°, Surface Area: 9,000mq

  BuildingSurface:Detailed,
    Flat2:Zona1_Wall_8_0_0,  !- Name
    Wall,                    !- Surface Type
    _wall_MOD,               !- Construction Name
    Flat2:Zona1,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    .5,-5.625,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.5,-5.625,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.5,-5.625,3,  !- X,Y,Z ==> Vertex 3 {m}
    .5,-5.625,3;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2,442mq

  FenestrationSurface:Detailed,
    Flat2:Zona1_Wall_8_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,  !- Construction Name
    Flat2:Zona1_Wall_8_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.14,-5.625,.84,  !- X,Y,Z ==> Vertex 1 {m}
    2.86,-5.625,.84,  !- X,Y,Z ==> Vertex 2 {m}
    2.86,-5.625,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    1.14,-5.625,2.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Flat2, Zona 1, Parete - 15,000 mq - 180,0°, Surface Area: 15,000mq

  BuildingSurface:Detailed,
    Flat2:Zona1_Wall_9_0_0,  !- Name
    Wall,                    !- Surface Type
    _wall_MOD,               !- Construction Name
    Flat2:Zona1,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.5,-5.625,0,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,-5.625,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,-5.625,3,  !- X,Y,Z ==> Vertex 3 {m}
    3.5,-5.625,3;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 4,146mq

  FenestrationSurface:Detailed,
    Flat2:Zona1_Wall_9_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,  !- Construction Name
    Flat2:Zona1_Wall_9_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.54,-5.625,.84,  !- X,Y,Z ==> Vertex 1 {m}
    7.46,-5.625,.84,  !- X,Y,Z ==> Vertex 2 {m}
    7.46,-5.625,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    4.54,-5.625,2.26;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Flat2:Zona1 Internal mass,  !- Name
    Massa interna di progetto,  !- Construction Name
    Flat2:Zona1,             !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    20;                      !- Surface Area {m2}

! Shading data - building component blocks
! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for Edificio 1 - Blocco componente 3,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    Edificio 1 - Blocco componente 3 - Surface 1 (1),  !- Name
    Transmittance schedule for Edificio 1 - Blocco componente 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    .5,5.375,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.5,5.375,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.5,6.375,0,  !- X,Y,Z ==> Vertex 3 {m}
    .5,6.375,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Edificio 1 - Blocco componente 3 - Surface 2 (2),  !- Name
    Transmittance schedule for Edificio 1 - Blocco componente 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -8.5,-5.625,0,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,-5.625,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,5.375,0,  !- X,Y,Z ==> Vertex 3 {m}
    -8.5,5.375,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Edificio 1 - Blocco componente 3 - Surface 3 (3),  !- Name
    Transmittance schedule for Edificio 1 - Blocco componente 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    3.5,5.375,-3,  !- X,Y,Z ==> Vertex 1 {m}
    .5,5.375,-3,  !- X,Y,Z ==> Vertex 2 {m}
    .5,6.375,-3,  !- X,Y,Z ==> Vertex 3 {m}
    3.5,6.375,-3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Edificio 1 - Blocco componente 3 - Surface 4 (4),  !- Name
    Transmittance schedule for Edificio 1 - Blocco componente 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.5,-5.625,-3,  !- X,Y,Z ==> Vertex 1 {m}
    -8.5,-5.625,-3,  !- X,Y,Z ==> Vertex 2 {m}
    -8.5,5.375,-3,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,5.375,-3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Edificio 1 - Blocco componente 3 - Surface 5 (5),  !- Name
    Transmittance schedule for Edificio 1 - Blocco componente 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    .5,5.375,-3,  !- X,Y,Z ==> Vertex 1 {m}
    -8.5,5.375,-3,  !- X,Y,Z ==> Vertex 2 {m}
    -8.5,5.375,0,  !- X,Y,Z ==> Vertex 3 {m}
    .5,5.375,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Edificio 1 - Blocco componente 3 - Surface 6 (6),  !- Name
    Transmittance schedule for Edificio 1 - Blocco componente 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    .5,6.375,-3,  !- X,Y,Z ==> Vertex 1 {m}
    .5,5.375,-3,  !- X,Y,Z ==> Vertex 2 {m}
    .5,5.375,0,  !- X,Y,Z ==> Vertex 3 {m}
    .5,6.375,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Edificio 1 - Blocco componente 3 - Surface 7 (7),  !- Name
    Transmittance schedule for Edificio 1 - Blocco componente 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    3.5,6.375,-3,  !- X,Y,Z ==> Vertex 1 {m}
    .5,6.375,-3,  !- X,Y,Z ==> Vertex 2 {m}
    .5,6.375,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.5,6.375,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Edificio 1 - Blocco componente 3 - Surface 8 (8),  !- Name
    Transmittance schedule for Edificio 1 - Blocco componente 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    3.5,5.375,-3,  !- X,Y,Z ==> Vertex 1 {m}
    3.5,6.375,-3,  !- X,Y,Z ==> Vertex 2 {m}
    3.5,6.375,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.5,5.375,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Edificio 1 - Blocco componente 3 - Surface 9 (9),  !- Name
    Transmittance schedule for Edificio 1 - Blocco componente 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.5,5.375,-3,  !- X,Y,Z ==> Vertex 1 {m}
    3.5,5.375,-3,  !- X,Y,Z ==> Vertex 2 {m}
    3.5,5.375,0,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,5.375,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Edificio 1 - Blocco componente 3 - Surface 10 (10),  !- Name
    Transmittance schedule for Edificio 1 - Blocco componente 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.5,-5.625,-3,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,5.375,-3,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,5.375,0,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,-5.625,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Edificio 1 - Blocco componente 3 - Surface 11 (11),  !- Name
    Transmittance schedule for Edificio 1 - Blocco componente 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -8.5,-5.625,-3,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,-5.625,-3,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,-5.625,0,  !- X,Y,Z ==> Vertex 3 {m}
    -8.5,-5.625,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Edificio 1 - Blocco componente 3 - Surface 12 (12),  !- Name
    Transmittance schedule for Edificio 1 - Blocco componente 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -8.5,5.375,-3,  !- X,Y,Z ==> Vertex 1 {m}
    -8.5,-5.625,-3,  !- X,Y,Z ==> Vertex 2 {m}
    -8.5,-5.625,0,  !- X,Y,Z ==> Vertex 3 {m}
    -8.5,5.375,0;  !- X,Y,Z ==> Vertex 4 {m}

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for Edificio 1 - Blocco componente 1,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    Edificio 1 - Blocco componente 1 - Surface 1 (13),  !- Name
    Transmittance schedule for Edificio 1 - Blocco componente 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    .5,-5.625,0,  !- X,Y,Z ==> Vertex 1 {m}
    -8.5,-5.625,0,  !- X,Y,Z ==> Vertex 2 {m}
    -8.5,5.375,0,  !- X,Y,Z ==> Vertex 3 {m}
    .5,5.375,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Edificio 1 - Blocco componente 1 - Surface 2 (14),  !- Name
    Transmittance schedule for Edificio 1 - Blocco componente 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -8.5,-5.625,3,  !- X,Y,Z ==> Vertex 1 {m}
    .5,-5.625,3,  !- X,Y,Z ==> Vertex 2 {m}
    .5,5.375,3,  !- X,Y,Z ==> Vertex 3 {m}
    -8.5,5.375,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Edificio 1 - Blocco componente 1 - Surface 3 (15),  !- Name
    Transmittance schedule for Edificio 1 - Blocco componente 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    .5,5.375,0,  !- X,Y,Z ==> Vertex 1 {m}
    -8.5,5.375,0,  !- X,Y,Z ==> Vertex 2 {m}
    -8.5,5.375,3,  !- X,Y,Z ==> Vertex 3 {m}
    .5,5.375,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Edificio 1 - Blocco componente 1 - Surface 4 (16),  !- Name
    Transmittance schedule for Edificio 1 - Blocco componente 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    .5,-5.625,0,  !- X,Y,Z ==> Vertex 1 {m}
    .5,5.375,0,  !- X,Y,Z ==> Vertex 2 {m}
    .5,5.375,3,  !- X,Y,Z ==> Vertex 3 {m}
    .5,-5.625,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Edificio 1 - Blocco componente 1 - Surface 5 (17),  !- Name
    Transmittance schedule for Edificio 1 - Blocco componente 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -8.5,-5.625,0,  !- X,Y,Z ==> Vertex 1 {m}
    .5,-5.625,0,  !- X,Y,Z ==> Vertex 2 {m}
    .5,-5.625,3,  !- X,Y,Z ==> Vertex 3 {m}
    -8.5,-5.625,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Edificio 1 - Blocco componente 1 - Surface 6 (18),  !- Name
    Transmittance schedule for Edificio 1 - Blocco componente 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -8.5,5.375,0,  !- X,Y,Z ==> Vertex 1 {m}
    -8.5,-5.625,0,  !- X,Y,Z ==> Vertex 2 {m}
    -8.5,-5.625,3,  !- X,Y,Z ==> Vertex 3 {m}
    -8.5,5.375,3;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:FrameAndDivider,
    1,                       !- Name
    0.04,                    !- Frame Width {m}
    0.0,                     !- Frame Outside Projection {m}
    0.0,                     !- Frame Inside Projection {m}
    9.5,                     !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Frame Solar Absorptance
    0.5,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.020,                   !- Divider Width {m}
    1,                       !- Number of Horizontal Dividers
    1,                       !- Number of Vertical Dividers
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    9.5,                     !- Divider Conductance {W/m2-K}
    1.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Divider Solar Absorptance
    0.5,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.5,                     !- Outside Reveal Solar Absorptance
    0.0,                     !- Inside Sill Depth {m}
    0.5,                     !- Inside Sill Solar Absorptance
    0.0,                     !- Inside Reveal Depth {m}
    0.5;                     !- Inside Reveal Solar Absorptance

  Schedule:Year,
    Zone Control Type Sched, !- Name
    Control Type,            !- Schedule Type Limits Name
    Winter Control Type Week Sch,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    3,                       !- End Month 1
    31,                      !- End Day 1
    Summer Control Type Week Sch,  !- Schedule:Week Name 2
    4,                       !- Start Month 2
    1,                       !- Start Day 2
    9,                       !- End Month 2
    30,                      !- End Day 2
    Winter Control Type Week Sch,  !- Schedule:Week Name 3
    10,                      !- Start Month 3
    1,                       !- Start Day 3
    12,                      !- End Month 3
    31;                      !- End Day 3

! Modified schedule: Winter HVAC (Northern Hemisphere)_MOD

  Schedule:Compact,
    Flat2:Zona3 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 06:00,12,         !- Field 3
    Until: 09:00,20,         !- Field 5
    Until: 16:00,12,         !- Field 7
    Until: 22:00,20,         !- Field 9
    Until: 24:00,12,         !- Field 11
    For: Weekends,           !- Field 13
    Until: 07:00,12,         !- Field 14
    Until: 22:00,20,         !- Field 16
    Until: 24:00,12,         !- Field 18
    For: AllOtherDays,       !- Field 20
    Until: 24:00,-50,        !- Field 21
    Through: 30 Sep,         !- Field 23
    For: AllDays,            !- Field 24
    Until: 24:00,-50,        !- Field 25
    Through: 31 Dec,         !- Field 27
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 28
    Until: 06:00,12,         !- Field 29
    Until: 09:00,20,         !- Field 31
    Until: 16:00,12,         !- Field 33
    Until: 22:00,20,         !- Field 35
    Until: 24:00,12,         !- Field 37
    For: Weekends,           !- Field 39
    Until: 07:00,12,         !- Field 40
    Until: 22:00,20,         !- Field 42
    Until: 24:00,12,         !- Field 44
    For: AllOtherDays,       !- Field 46
    Until: 24:00,-50;        !- Field 47

! Modified schedule: Winter HVAC (Northern Hemisphere)_MOD

  Schedule:Compact,
    Flat2:Zona3 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 06:00,1,          !- Field 3
    Until: 09:00,1,          !- Field 5
    Until: 16:00,1,          !- Field 7
    Until: 22:00,1,          !- Field 9
    Until: 24:00,1,          !- Field 11
    For: Weekends,           !- Field 13
    Until: 07:00,1,          !- Field 14
    Until: 22:00,1,          !- Field 16
    Until: 24:00,1,          !- Field 18
    For: AllOtherDays,       !- Field 20
    Until: 24:00,0,          !- Field 21
    Through: 30 Sep,         !- Field 23
    For: AllDays,            !- Field 24
    Until: 24:00,0,          !- Field 25
    Through: 31 Dec,         !- Field 27
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 28
    Until: 06:00,1,          !- Field 29
    Until: 09:00,1,          !- Field 31
    Until: 16:00,1,          !- Field 33
    Until: 22:00,1,          !- Field 35
    Until: 24:00,1,          !- Field 37
    For: Weekends,           !- Field 39
    Until: 07:00,1,          !- Field 40
    Until: 22:00,1,          !- Field 42
    Until: 24:00,1,          !- Field 44
    For: AllOtherDays,       !- Field 46
    Until: 24:00,0;          !- Field 47

! Modified schedule: Summer HVAC (Northern Hemisphere)_MOD

  Schedule:Compact,
    Flat2:Zona3 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,100,        !- Field 3
    Through: 30 Sep,         !- Field 5
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 6
    Until: 09:00,100,        !- Field 7
    Until: 14:00,28,         !- Field 9
    Until: 22:00,26,         !- Field 11
    Until: 24:00,28,         !- Field 13
    For: Weekends,           !- Field 15
    Until: 09:00,100,        !- Field 16
    Until: 22:00,26,         !- Field 18
    Until: 24:00,28,         !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 24:00,100,        !- Field 23
    Through: 31 Dec,         !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,100;        !- Field 27

! Modified schedule: Summer HVAC (Northern Hemisphere)_MOD

  Schedule:Compact,
    Flat2:Zona3 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 30 Sep,         !- Field 5
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 6
    Until: 09:00,0,          !- Field 7
    Until: 14:00,1,          !- Field 9
    Until: 22:00,1,          !- Field 11
    Until: 24:00,1,          !- Field 13
    For: Weekends,           !- Field 15
    Until: 09:00,0,          !- Field 16
    Until: 22:00,1,          !- Field 18
    Until: 24:00,1,          !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 24:00,0,          !- Field 23
    Through: 31 Dec,         !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,0;          !- Field 27

  Sizing:Zone,
    Flat2:Zona3,             !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Flat2:Zona3,             !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Flat2:Zona3,             !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    Flat2:Zona3,             !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    Flat2:Zona3,             !- Name
    Sum,                     !- Outdoor Air Method
    .01,                     !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    _EN16798-1_RES_OCC;      !- Outdoor Air Schedule Name

  ZoneControl:Thermostat,
    Flat2:Zona3 Thermostat,  !- Name
    Flat2:Zona3,             !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Flat2:Zona3;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Flat2:Zona3,  !- Name
    Flat2:Zona3 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Flat2:Zona3 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Flat2:Zona3,             !- Zone Name
    Flat2:Zona3 Equipment,   !- Zone Conditioning Equipment List Name
    Flat2:Zona3 Inlets,      !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Flat2:Zona3 Zone,   !- Zone Air Node Name
    Node Flat2:Zona3 Out;    !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Flat2:Zona3 Equipment,   !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Flat2:Zona3 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    Flat2:Zona3 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Flat2:Zona3 In,     !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    Flat2:Zona3 Heating Availability Sch,  !- Heating Availability Schedule Name
    Flat2:Zona3 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    Flat2:Zona3,             !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    Flat2:Zona3 Inlets,      !- Name
    Node Flat2:Zona3 In;     !- Node 1 Name

! Modified schedule: Winter HVAC (Northern Hemisphere)_MOD

  Schedule:Compact,
    Flat2:Zona4 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 06:00,12,         !- Field 3
    Until: 09:00,20,         !- Field 5
    Until: 16:00,12,         !- Field 7
    Until: 22:00,20,         !- Field 9
    Until: 24:00,12,         !- Field 11
    For: Weekends,           !- Field 13
    Until: 07:00,12,         !- Field 14
    Until: 22:00,20,         !- Field 16
    Until: 24:00,12,         !- Field 18
    For: AllOtherDays,       !- Field 20
    Until: 24:00,-50,        !- Field 21
    Through: 30 Sep,         !- Field 23
    For: AllDays,            !- Field 24
    Until: 24:00,-50,        !- Field 25
    Through: 31 Dec,         !- Field 27
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 28
    Until: 06:00,12,         !- Field 29
    Until: 09:00,20,         !- Field 31
    Until: 16:00,12,         !- Field 33
    Until: 22:00,20,         !- Field 35
    Until: 24:00,12,         !- Field 37
    For: Weekends,           !- Field 39
    Until: 07:00,12,         !- Field 40
    Until: 22:00,20,         !- Field 42
    Until: 24:00,12,         !- Field 44
    For: AllOtherDays,       !- Field 46
    Until: 24:00,-50;        !- Field 47

! Modified schedule: Winter HVAC (Northern Hemisphere)_MOD

  Schedule:Compact,
    Flat2:Zona4 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 06:00,1,          !- Field 3
    Until: 09:00,1,          !- Field 5
    Until: 16:00,1,          !- Field 7
    Until: 22:00,1,          !- Field 9
    Until: 24:00,1,          !- Field 11
    For: Weekends,           !- Field 13
    Until: 07:00,1,          !- Field 14
    Until: 22:00,1,          !- Field 16
    Until: 24:00,1,          !- Field 18
    For: AllOtherDays,       !- Field 20
    Until: 24:00,0,          !- Field 21
    Through: 30 Sep,         !- Field 23
    For: AllDays,            !- Field 24
    Until: 24:00,0,          !- Field 25
    Through: 31 Dec,         !- Field 27
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 28
    Until: 06:00,1,          !- Field 29
    Until: 09:00,1,          !- Field 31
    Until: 16:00,1,          !- Field 33
    Until: 22:00,1,          !- Field 35
    Until: 24:00,1,          !- Field 37
    For: Weekends,           !- Field 39
    Until: 07:00,1,          !- Field 40
    Until: 22:00,1,          !- Field 42
    Until: 24:00,1,          !- Field 44
    For: AllOtherDays,       !- Field 46
    Until: 24:00,0;          !- Field 47

! Modified schedule: Summer HVAC (Northern Hemisphere)_MOD

  Schedule:Compact,
    Flat2:Zona4 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,100,        !- Field 3
    Through: 30 Sep,         !- Field 5
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 6
    Until: 09:00,100,        !- Field 7
    Until: 14:00,28,         !- Field 9
    Until: 22:00,26,         !- Field 11
    Until: 24:00,28,         !- Field 13
    For: Weekends,           !- Field 15
    Until: 09:00,100,        !- Field 16
    Until: 22:00,26,         !- Field 18
    Until: 24:00,28,         !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 24:00,100,        !- Field 23
    Through: 31 Dec,         !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,100;        !- Field 27

! Modified schedule: Summer HVAC (Northern Hemisphere)_MOD

  Schedule:Compact,
    Flat2:Zona4 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 30 Sep,         !- Field 5
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 6
    Until: 09:00,0,          !- Field 7
    Until: 14:00,1,          !- Field 9
    Until: 22:00,1,          !- Field 11
    Until: 24:00,1,          !- Field 13
    For: Weekends,           !- Field 15
    Until: 09:00,0,          !- Field 16
    Until: 22:00,1,          !- Field 18
    Until: 24:00,1,          !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 24:00,0,          !- Field 23
    Through: 31 Dec,         !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,0;          !- Field 27

  Sizing:Zone,
    Flat2:Zona4,             !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Flat2:Zona4,             !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Flat2:Zona4,             !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    Flat2:Zona4,             !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    Flat2:Zona4,             !- Name
    Sum,                     !- Outdoor Air Method
    .01,                     !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    _EN16798-1_RES_OCC;      !- Outdoor Air Schedule Name

  ZoneControl:Thermostat,
    Flat2:Zona4 Thermostat,  !- Name
    Flat2:Zona4,             !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Flat2:Zona4;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Flat2:Zona4,  !- Name
    Flat2:Zona4 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Flat2:Zona4 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Flat2:Zona4,             !- Zone Name
    Flat2:Zona4 Equipment,   !- Zone Conditioning Equipment List Name
    Flat2:Zona4 Inlets,      !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Flat2:Zona4 Zone,   !- Zone Air Node Name
    Node Flat2:Zona4 Out;    !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Flat2:Zona4 Equipment,   !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Flat2:Zona4 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    Flat2:Zona4 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Flat2:Zona4 In,     !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    Flat2:Zona4 Heating Availability Sch,  !- Heating Availability Schedule Name
    Flat2:Zona4 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    Flat2:Zona4,             !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    Flat2:Zona4 Inlets,      !- Name
    Node Flat2:Zona4 In;     !- Node 1 Name

! Modified schedule: Winter HVAC (Northern Hemisphere)_MOD

  Schedule:Compact,
    Flat2:Zona2 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 06:00,12,         !- Field 3
    Until: 09:00,20,         !- Field 5
    Until: 16:00,12,         !- Field 7
    Until: 22:00,20,         !- Field 9
    Until: 24:00,12,         !- Field 11
    For: Weekends,           !- Field 13
    Until: 07:00,12,         !- Field 14
    Until: 22:00,20,         !- Field 16
    Until: 24:00,12,         !- Field 18
    For: AllOtherDays,       !- Field 20
    Until: 24:00,-50,        !- Field 21
    Through: 30 Sep,         !- Field 23
    For: AllDays,            !- Field 24
    Until: 24:00,-50,        !- Field 25
    Through: 31 Dec,         !- Field 27
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 28
    Until: 06:00,12,         !- Field 29
    Until: 09:00,20,         !- Field 31
    Until: 16:00,12,         !- Field 33
    Until: 22:00,20,         !- Field 35
    Until: 24:00,12,         !- Field 37
    For: Weekends,           !- Field 39
    Until: 07:00,12,         !- Field 40
    Until: 22:00,20,         !- Field 42
    Until: 24:00,12,         !- Field 44
    For: AllOtherDays,       !- Field 46
    Until: 24:00,-50;        !- Field 47

! Modified schedule: Winter HVAC (Northern Hemisphere)_MOD

  Schedule:Compact,
    Flat2:Zona2 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 06:00,1,          !- Field 3
    Until: 09:00,1,          !- Field 5
    Until: 16:00,1,          !- Field 7
    Until: 22:00,1,          !- Field 9
    Until: 24:00,1,          !- Field 11
    For: Weekends,           !- Field 13
    Until: 07:00,1,          !- Field 14
    Until: 22:00,1,          !- Field 16
    Until: 24:00,1,          !- Field 18
    For: AllOtherDays,       !- Field 20
    Until: 24:00,0,          !- Field 21
    Through: 30 Sep,         !- Field 23
    For: AllDays,            !- Field 24
    Until: 24:00,0,          !- Field 25
    Through: 31 Dec,         !- Field 27
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 28
    Until: 06:00,1,          !- Field 29
    Until: 09:00,1,          !- Field 31
    Until: 16:00,1,          !- Field 33
    Until: 22:00,1,          !- Field 35
    Until: 24:00,1,          !- Field 37
    For: Weekends,           !- Field 39
    Until: 07:00,1,          !- Field 40
    Until: 22:00,1,          !- Field 42
    Until: 24:00,1,          !- Field 44
    For: AllOtherDays,       !- Field 46
    Until: 24:00,0;          !- Field 47

! Modified schedule: Summer HVAC (Northern Hemisphere)_MOD

  Schedule:Compact,
    Flat2:Zona2 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,100,        !- Field 3
    Through: 30 Sep,         !- Field 5
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 6
    Until: 09:00,100,        !- Field 7
    Until: 14:00,28,         !- Field 9
    Until: 22:00,26,         !- Field 11
    Until: 24:00,28,         !- Field 13
    For: Weekends,           !- Field 15
    Until: 09:00,100,        !- Field 16
    Until: 22:00,26,         !- Field 18
    Until: 24:00,28,         !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 24:00,100,        !- Field 23
    Through: 31 Dec,         !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,100;        !- Field 27

! Modified schedule: Summer HVAC (Northern Hemisphere)_MOD

  Schedule:Compact,
    Flat2:Zona2 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 30 Sep,         !- Field 5
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 6
    Until: 09:00,0,          !- Field 7
    Until: 14:00,1,          !- Field 9
    Until: 22:00,1,          !- Field 11
    Until: 24:00,1,          !- Field 13
    For: Weekends,           !- Field 15
    Until: 09:00,0,          !- Field 16
    Until: 22:00,1,          !- Field 18
    Until: 24:00,1,          !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 24:00,0,          !- Field 23
    Through: 31 Dec,         !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,0;          !- Field 27

  Sizing:Zone,
    Flat2:Zona2,             !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Flat2:Zona2,             !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Flat2:Zona2,             !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    Flat2:Zona2,             !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    Flat2:Zona2,             !- Name
    Sum,                     !- Outdoor Air Method
    .01,                     !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    _EN16798-1_RES_OCC;      !- Outdoor Air Schedule Name

  ZoneControl:Thermostat,
    Flat2:Zona2 Thermostat,  !- Name
    Flat2:Zona2,             !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Flat2:Zona2;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Flat2:Zona2,  !- Name
    Flat2:Zona2 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Flat2:Zona2 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Flat2:Zona2,             !- Zone Name
    Flat2:Zona2 Equipment,   !- Zone Conditioning Equipment List Name
    Flat2:Zona2 Inlets,      !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Flat2:Zona2 Zone,   !- Zone Air Node Name
    Node Flat2:Zona2 Out;    !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Flat2:Zona2 Equipment,   !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Flat2:Zona2 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    Flat2:Zona2 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Flat2:Zona2 In,     !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    Flat2:Zona2 Heating Availability Sch,  !- Heating Availability Schedule Name
    Flat2:Zona2 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    Flat2:Zona2,             !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    Flat2:Zona2 Inlets,      !- Name
    Node Flat2:Zona2 In;     !- Node 1 Name

! Modified schedule: Winter HVAC (Northern Hemisphere)_MOD

  Schedule:Compact,
    Flat2:Zona1 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 06:00,12,         !- Field 3
    Until: 09:00,20,         !- Field 5
    Until: 16:00,12,         !- Field 7
    Until: 22:00,20,         !- Field 9
    Until: 24:00,12,         !- Field 11
    For: Weekends,           !- Field 13
    Until: 07:00,12,         !- Field 14
    Until: 22:00,20,         !- Field 16
    Until: 24:00,12,         !- Field 18
    For: AllOtherDays,       !- Field 20
    Until: 24:00,-50,        !- Field 21
    Through: 30 Sep,         !- Field 23
    For: AllDays,            !- Field 24
    Until: 24:00,-50,        !- Field 25
    Through: 31 Dec,         !- Field 27
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 28
    Until: 06:00,12,         !- Field 29
    Until: 09:00,20,         !- Field 31
    Until: 16:00,12,         !- Field 33
    Until: 22:00,20,         !- Field 35
    Until: 24:00,12,         !- Field 37
    For: Weekends,           !- Field 39
    Until: 07:00,12,         !- Field 40
    Until: 22:00,20,         !- Field 42
    Until: 24:00,12,         !- Field 44
    For: AllOtherDays,       !- Field 46
    Until: 24:00,-50;        !- Field 47

! Modified schedule: Winter HVAC (Northern Hemisphere)_MOD

  Schedule:Compact,
    Flat2:Zona1 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 06:00,1,          !- Field 3
    Until: 09:00,1,          !- Field 5
    Until: 16:00,1,          !- Field 7
    Until: 22:00,1,          !- Field 9
    Until: 24:00,1,          !- Field 11
    For: Weekends,           !- Field 13
    Until: 07:00,1,          !- Field 14
    Until: 22:00,1,          !- Field 16
    Until: 24:00,1,          !- Field 18
    For: AllOtherDays,       !- Field 20
    Until: 24:00,0,          !- Field 21
    Through: 30 Sep,         !- Field 23
    For: AllDays,            !- Field 24
    Until: 24:00,0,          !- Field 25
    Through: 31 Dec,         !- Field 27
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 28
    Until: 06:00,1,          !- Field 29
    Until: 09:00,1,          !- Field 31
    Until: 16:00,1,          !- Field 33
    Until: 22:00,1,          !- Field 35
    Until: 24:00,1,          !- Field 37
    For: Weekends,           !- Field 39
    Until: 07:00,1,          !- Field 40
    Until: 22:00,1,          !- Field 42
    Until: 24:00,1,          !- Field 44
    For: AllOtherDays,       !- Field 46
    Until: 24:00,0;          !- Field 47

! Modified schedule: Summer HVAC (Northern Hemisphere)_MOD

  Schedule:Compact,
    Flat2:Zona1 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,100,        !- Field 3
    Through: 30 Sep,         !- Field 5
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 6
    Until: 09:00,100,        !- Field 7
    Until: 14:00,28,         !- Field 9
    Until: 22:00,26,         !- Field 11
    Until: 24:00,28,         !- Field 13
    For: Weekends,           !- Field 15
    Until: 09:00,100,        !- Field 16
    Until: 22:00,26,         !- Field 18
    Until: 24:00,28,         !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 24:00,100,        !- Field 23
    Through: 31 Dec,         !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,100;        !- Field 27

! Modified schedule: Summer HVAC (Northern Hemisphere)_MOD

  Schedule:Compact,
    Flat2:Zona1 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 30 Sep,         !- Field 5
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 6
    Until: 09:00,0,          !- Field 7
    Until: 14:00,1,          !- Field 9
    Until: 22:00,1,          !- Field 11
    Until: 24:00,1,          !- Field 13
    For: Weekends,           !- Field 15
    Until: 09:00,0,          !- Field 16
    Until: 22:00,1,          !- Field 18
    Until: 24:00,1,          !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 24:00,0,          !- Field 23
    Through: 31 Dec,         !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,0;          !- Field 27

  Sizing:Zone,
    Flat2:Zona1,             !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Flat2:Zona1,             !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Flat2:Zona1,             !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    Flat2:Zona1,             !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    Flat2:Zona1,             !- Name
    Sum,                     !- Outdoor Air Method
    .01,                     !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    _EN16798-1_RES_OCC;      !- Outdoor Air Schedule Name

  ZoneControl:Thermostat,
    Flat2:Zona1 Thermostat,  !- Name
    Flat2:Zona1,             !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Flat2:Zona1;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Flat2:Zona1,  !- Name
    Flat2:Zona1 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Flat2:Zona1 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Flat2:Zona1,             !- Zone Name
    Flat2:Zona1 Equipment,   !- Zone Conditioning Equipment List Name
    Flat2:Zona1 Inlets,      !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Flat2:Zona1 Zone,   !- Zone Air Node Name
    Node Flat2:Zona1 Out;    !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Flat2:Zona1 Equipment,   !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Flat2:Zona1 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    Flat2:Zona1 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Flat2:Zona1 In,     !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    Flat2:Zona1 Heating Availability Sch,  !- Heating Availability Schedule Name
    Flat2:Zona1 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    Flat2:Zona1,             !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    Flat2:Zona1 Inlets,      !- Name
    Node Flat2:Zona1 In;     !- Node 1 Name

  Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15,                    !- Cooling Sizing Factor
    6;                       !- Timesteps in Averaging Window

  Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
    DemandEndUseComponentsSummary,  !- Report 2 Name
    SensibleHeatGainSummary, !- Report 3 Name
    InputVerificationandResultsSummary,  !- Report 4 Name
    AdaptiveComfortSummary,  !- Report 5 Name
    Standard62.1Summary,     !- Report 6 Name
    ClimaticDataSummary,     !- Report 7 Name
    EquipmentSummary,        !- Report 8 Name
    EnvelopeSummary,         !- Report 9 Name
    LightingSummary,         !- Report 10 Name
    HVACSizingSummary,       !- Report 11 Name
    SystemSummary,           !- Report 12 Name
    ComponentSizingSummary,  !- Report 13 Name
    OutdoorAirSummary,       !- Report 14 Name
    ObjectCountSummary,      !- Report 15 Name
    EndUseEnergyConsumptionOtherFuelsMonthly,  !- Report 16 Name
    PeakEnergyEndUseOtherFuelsMonthly;  !- Report 17 Name

  OutputControl:Table:Style,
    TabAndHTML,              !- Column Separator
    JtoKWH;                  !- Unit Conversion

  Output:EnvironmentalImpactFactors,
    Timestep;                !- Reporting Frequency

  EnvironmentalImpactFactors,
    0.3,                     !- District Heating Efficiency
    3.0,                     !- District Cooling COP {W/W}
    0.25,                    !- Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}

  Output:Meter,Electricity:Facility,timestep;

  Output:Meter,NATURALGAS:Facility,timestep;

  Output:Meter,InteriorEquipment:Electricity,timestep;

  Output:Meter,InteriorLights:Electricity,timestep;

  OutputControl:IlluminanceMap:Style,
    Tab;                     !- Column Separator

  Output:Variable,*,Zone Thermal Comfort Fanger Model PMV,timestep,On;

  Output:Variable,*,Zone Thermal Comfort Fanger Model PPD,timestep,On;

  Output:Variable,*,Zone Thermal Comfort Mean Radiant Temperature,timestep,On;

  Output:Variable,*,Zone Thermal Comfort Operative Temperature,timestep,On;

  Output:Variable,*,Zone Thermal Comfort CEN 15251 Adaptive Model Category I Status,timestep,On;

  Output:Variable,*,Zone Thermal Comfort CEN 15251 Adaptive Model Category II Status,timestep,On;

  Output:Variable,*,Zone Thermal Comfort CEN 15251 Adaptive Model Category III Status,timestep,On;

  Output:Variable,*,Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature,timestep,On;

  Output:Variable,*,Zone Thermal Comfort CEN 15251 Adaptive Model Temperature,timestep,On;

  Output:Variable,*,Zone Mean Air Temperature,timestep,On;

  Output:Variable,*,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,*,Zone Operative Temperature,timestep,On;

  Output:Variable,*,Zone Air Relative Humidity,timestep,On;

  Output:Variable,*,Zone Infiltration Air Change Rate,timestep;

  Output:Variable,*,Zone Mechanical Ventilation Air Changes per Hour,timestep;

  Output:Variable,*,Zone Ventilation Air Change Rate,timestep;

  Output:Variable,*,Zone Total Internal Latent Gain Energy,timestep;

  Output:Variable,*,Zone Ideal Loads Supply Air Sensible Cooling Rate,timestep;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Cooling Rate,timestep;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Heating Rate,timestep;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Heating Rate,timestep;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Heating Rate,timestep;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Cooling Rate,timestep;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Cooling Rate,timestep;

  Output:Variable,*,Zone Ventilation Fan Electricity Energy,timestep;

  Output:Variable,*,Fan Electricity Rate,timestep;

  Output:Variable,*,Water Use Equipment Heating Rate,timestep;

  Output:Variable,*,Facility Total Produced Electricity Energy,timestep;

  Output:Variable,*,Zone Air System Sensible Heating Rate,timestep;

  Output:Variable,*,Zone Air System Sensible Cooling Rate,timestep;

  Output:Variable,*,Zone Radiant HVAC Heating Rate,timestep;

  Output:Variable,*,Zone Ideal Loads Supply Air Latent Heating Rate,timestep;

  Output:Variable,*,Zone People Sensible Heating Rate,timestep;

  Output:Variable,*,Zone Windows Total Transmitted Solar Radiation Rate,timestep;

  Output:Variable,*,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,timestep;

  Output:Variable,*,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,timestep;

  Output:Variable,*,Zone Infiltration Sensible Heat Loss Energy,timestep;

  Output:Variable,*,Zone Infiltration Sensible Heat Gain Energy,timestep;

  Output:Variable,*,Zone Ventilation Sensible Heat Loss Energy,timestep;

  Output:Variable,*,Zone Ventilation Sensible Heat Gain Energy,timestep;

  Output:Variable,*,Zone Mixing Sensible Heat Loss Energy,timestep;

  Output:Variable,*,Zone Mixing Sensible Heat Gain Energy,timestep;

  Output:Variable,*,Zone Mixing Standard Density Volume Flow Rate,timestep;

  Output:Variable,*,Zone Ventilation Standard Density Volume Flow Rate,timestep;

  Output:Variable,*,Zone Mechanical Ventilation Standard Density Volume Flow Rate,timestep;

  Output:Variable,*,Other Equipment Total Heating Rate,timestep;

  Output:Variable,*,Other Equipment Lost Heat Rate,timestep;

  Output:Variable,*,Other Equipment Electricity Rate,timestep;

  Output:Variable,*,Other Equipment NaturalGas Rate,timestep;

  Output:Variable,*,Zone Lights Electric Power,timestep;

  Output:Meter,ELECTRIC EQUIPMENT#StairXnoHVAC:Zona1#07:InteriorEquipment*,timestep;

  Output:Meter,ELECTRIC EQUIPMENT#Flat2:Zona3#07:InteriorEquipment*,timestep;

  Output:Meter,ELECTRIC EQUIPMENT#Flat2:Zona3#GeneralLights*,timestep;

  Output:Meter,ELECTRIC EQUIPMENT#Flat2:Zona4#07:InteriorEquipment*,timestep;

  Output:Meter,ELECTRIC EQUIPMENT#Flat2:Zona4#GeneralLights*,timestep;

  Output:Meter,ELECTRIC EQUIPMENT#Flat2:Zona2#07:InteriorEquipment*,timestep;

  Output:Meter,ELECTRIC EQUIPMENT#Flat2:Zona2#GeneralLights*,timestep;

  Output:Meter,ELECTRIC EQUIPMENT#Flat2:Zona1#07:InteriorEquipment*,timestep;

  Output:Meter,ELECTRIC EQUIPMENT#Flat2:Zona1#GeneralLights*,timestep;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,timestep;

  Output:Variable,*,Site Outdoor Air Dewpoint Temperature,timestep;

  Output:Variable,*,Site Wind Speed,timestep;

  Output:Variable,*,Site Wind Direction,timestep;

  Output:Variable,*,Site Direct Solar Radiation Rate per Area,timestep;

  Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,timestep;

  Output:Variable,*,Site Solar Azimuth Angle,timestep;

  Output:Variable,*,Site Solar Altitude Angle,timestep;

  Output:Variable,*,Site Outdoor Air Barometric Pressure,timestep;

  Output:Variable,*,Zone Air Generic Air Contaminant Concentration,timestep;

  Output:Variable,*,Zone Air CO2 Concentration,timestep;

  OutputControl:ReportingTolerances,
    1.11,                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    1.11;                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

  Output:Diagnostics,
    DisplayAdvancedReportVariables;  !- Key 1

