! File generated by DesignBuilder - 7.0.2.006 03/10/2024 - 16:37:58
! Source file: C:\Users\chiesa\Dropbox (Personale)\DIDATTICA\ICT BD 2024-25\Modelli IDF\Res-flat\flat1.dsb
! Template di convenzione geometrica : ASHRAE 90.1
! Geometria e area superficiale della zona : 2-Esterno
! Metodo di calcolo del volume della zona : 2-Esterno
! Metodo di calcolo della area a pavimento della zona : 2-Esterno
! Metodo del rapporto superfici vetrate superfici opache : 2-Esterno

  Version,9.6;

  RunPeriod,
    Senza titolo (01-01:31-12),  !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2002,                    !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    2002,                    !- End Year
    ,                        !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    No;                      !- Treat Weather as Actual

  RunPeriodControl:DaylightSavingTime,
    Last Sunday in March,    !- Start Date
    Last Sunday in October;  !- End Date

! Hourly weather file: C:\ProgramData\DesignBuilder\Weather Data\ITA_TORINO-CASELLE_IGDG.epw

  Site:Location,
    Senza titolo (01-01:31-12)  (01-01:31-12),  !- Name
    45.22,                   !- Latitude {deg}
    7.65,                    !- Longitude {deg}
    1,                       !- Time Zone {hr}
    287;                     !- Elevation {m}

  Site:GroundTemperature:BuildingSurface,18,18,18,18,18,18,18,18,18,18,18,18;

  Site:GroundTemperature:Deep,14,14,14,14,14,14,14,14,14,14,14,14;

  Site:GroundTemperature:Shallow,14,14,14,14,14,14,14,14,14,14,14,14;

  Site:GroundTemperature:FCfactorMethod,1.99,1.11,2.67,5.12,11.52,16.46,19.79,20.81,19.08,15.24,10.12,5.36;

  Site:GroundReflectance,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2;

  Site:GroundReflectance:SnowModifier,
    2.0,                     !- Ground Reflected Solar Modifier
    2.0;                     !- Daylighting Ground Reflected Solar Modifier

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    ,                        !- Do HVAC Sizing Simulation for Sizing Periods
    ;                        !- Maximum Number of HVAC Sizing Simulation Passes

  SizingPeriod:DesignDay,
    Summer Design Day in Senza titolo (01-01:31-12) Giu,  !- Name
    6,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    31.8,                    !- Maximum Dry-Bulb Temperature {C}
    11.1,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    22.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97924.4,                 !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Summer Design Day in Senza titolo (01-01:31-12) Lug,  !- Name
    7,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    32.1,                    !- Maximum Dry-Bulb Temperature {C}
    11,                      !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    22.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97924.4,                 !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Summer Design Day in Senza titolo (01-01:31-12) Ago,  !- Name
    8,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    32.8,                    !- Maximum Dry-Bulb Temperature {C}
    11.5,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    23.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97924.4,                 !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Summer Design Day in Senza titolo (01-01:31-12) Set,  !- Name
    9,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    29,                      !- Maximum Dry-Bulb Temperature {C}
    11.5,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    20.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97924.4,                 !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Winter Design Day in Senza titolo (01-01:31-12),  !- Name
    1,                       !- Month
    15,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -5.9,                    !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    -5.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97924.4,                 !- Barometric Pressure {Pa}
    0.6,                     !- Wind Speed {m/s}
    300,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ,                        !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

  Timestep,6;

  ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations

  ZoneAirContaminantBalance,
    Yes,                     !- Carbon Dioxide Concentration
    Default outdoor CO2 levels 400 ppm (Source: NOAA ESRL),  !- Outdoor Carbon Dioxide Schedule Name
    Yes,                     !- Generic Contaminant Concentration
    Off 24/7;                !- Outdoor Generic Contaminant Schedule Name

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  Schedule:Compact,
    On,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Off,                     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Work efficiency,         !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    OpaqueShade,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Zone Comfort Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    Design Days Only,        !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

! off heating day

  Schedule:Day:Hourly,
    0,                       !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

! off cooling day

  Schedule:Day:Hourly,
    50,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    50,                      !- Hour 1
    50,                      !- Hour 2
    50,                      !- Hour 3
    50,                      !- Hour 4
    50,                      !- Hour 5
    50,                      !- Hour 6
    50,                      !- Hour 7
    50,                      !- Hour 8
    50,                      !- Hour 9
    50,                      !- Hour 10
    50,                      !- Hour 11
    50,                      !- Hour 12
    50,                      !- Hour 13
    50,                      !- Hour 14
    50,                      !- Hour 15
    50,                      !- Hour 16
    50,                      !- Hour 17
    50,                      !- Hour 18
    50,                      !- Hour 19
    50,                      !- Hour 20
    50,                      !- Hour 21
    50,                      !- Hour 22
    50,                      !- Hour 23
    50;                      !- Hour 24

! used in seasonal schedules

  Schedule:Day:Hourly,
    Off,                     !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Week:Daily,
    Off,                     !- Name
    Off,                     !- Sunday Schedule:Day Name
    Off,                     !- Monday Schedule:Day Name
    Off,                     !- Tuesday Schedule:Day Name
    Off,                     !- Wednesday Schedule:Day Name
    Off,                     !- Thursday Schedule:Day Name
    Off,                     !- Friday Schedule:Day Name
    Off,                     !- Saturday Schedule:Day Name
    Off,                     !- Holiday Schedule:Day Name
    Off,                     !- SummerDesignDay Schedule:Day Name
    Off,                     !- WinterDesignDay Schedule:Day Name
    Off,                     !- CustomDay1 Schedule:Day Name
    Off;                     !- CustomDay2 Schedule:Day Name

! -------------------- Control type schedules (for heating & cooling) ----------------------

  Schedule:Day:Hourly,
    Summer Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

  Schedule:Day:Hourly,
    Winter Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

  Schedule:Day:Hourly,
    Summer Control Type Day Sch - cool,  !- Name
    Control Type,            !- Schedule Type Limits Name
    2,                       !- Hour 1
    2,                       !- Hour 2
    2,                       !- Hour 3
    2,                       !- Hour 4
    2,                       !- Hour 5
    2,                       !- Hour 6
    2,                       !- Hour 7
    2,                       !- Hour 8
    2,                       !- Hour 9
    2,                       !- Hour 10
    2,                       !- Hour 11
    2,                       !- Hour 12
    2,                       !- Hour 13
    2,                       !- Hour 14
    2,                       !- Hour 15
    2,                       !- Hour 16
    2,                       !- Hour 17
    2,                       !- Hour 18
    2,                       !- Hour 19
    2,                       !- Hour 20
    2,                       !- Hour 21
    2,                       !- Hour 22
    2,                       !- Hour 23
    2;                       !- Hour 24

  Schedule:Day:Hourly,
    Winter Control Type Day Sch - heat,  !- Name
    Control Type,            !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

  Schedule:Week:Daily,
    Summer Control Type Week Sch,  !- Name
    Summer Control Type Day Sch,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Winter Control Type Week Sch,  !- Name
    Winter Control Type Day Sch,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Summer Control Type Week Sch - cool,  !- Name
    Summer Control Type Day Sch - cool,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch - cool;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Winter Control Type Week Sch - heat,  !- Name
    Winter Control Type Day Sch - heat,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch - heat;  !- CustomDay2 Schedule:Day Name

!Material:InfraredTransparent,
!IRTMaterial; !- Name
!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer

  Material:NoMass,
    LinearBridgingLayer,     !- Name
    Rough,                   !- Roughness
    0.6267,                  !- Thermal Resistance {m2-K/W}
    0.0100000,               !- Thermal Absorptance
    0.0100000,               !- Solar Absorptance
    0.0100000;               !- Visible Absorptance

  Construction,
    LinearBridgingConstruction,  !- Name
    LinearBridgingLayer;     !- Outside Layer

  Schedule:Compact,
    TypOperativeTempControlSch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,0.0,        !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0.5;        !- Field 6

  Schedule:Compact,
    OnWinterDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

  Schedule:Compact,
    OnSummerDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

  Material:InfraredTransparent,
    IRTMaterial;             !- Name

  Construction,
    IRTSurface,              !- Name
    IRTMaterial;             !- Outside Layer

! Schedule: On 24/7

  Schedule:Compact,
    On 24/7,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

! Schedule: Off 24/7

  Schedule:Compact,
    Off 24/7,                !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

! Schedule: Summer (Northern Hemisphere)

  Schedule:Compact,
    Summer (Northern Hemisphere),  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 30 Sep,         !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 31 Dec,         !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,0;          !- Field 11

! Schedule: Default outdoor CO2 levels 400 ppm (Source: NOAA ESRL)

  Schedule:Compact,
    Default outdoor CO2 levels 400 ppm (Source: NOAA ESRL),  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,400;        !- Field 3

! Schedule: Default Air Velocity for Comfort Calculations

  Schedule:Compact,
    Default Air Velocity for Comfort Calculations,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.1370;     !- Field 3

! Schedule: _EN16798-1_RES_OCC

  SCHEDULE:COMPACT,
    _EN16798-1_RES_OCC,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,0,          !- Field 3
    For: Weekends,           !- Field 5
    Until: 07:00,1,          !- Field 6
    Until: 23:00,0.8,        !- Field 8
    Until: 24:00,1,          !- Field 10
    For: AllOtherDays,       !- Field 12
    Until: 07:00,1,          !- Field 13
    Until: 10:00,0.5,        !- Field 15
    Until: 14:00,0.1,        !- Field 17
    Until: 17:00,0.2,        !- Field 19
    Until: 20:00,0.5,        !- Field 21
    Until: 23:00,0.8,        !- Field 23
    Until: 24:00,1;          !- Field 25

! Schedule: _EN16798-1_RES_Appliances

  SCHEDULE:COMPACT,
    _EN16798-1_RES_Appliances,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,0,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 08:00,0.5,        !- Field 6
    Until: 10:00,0.7,        !- Field 8
    Until: 12:00,0.5,        !- Field 10
    Until: 16:00,0.6,        !- Field 12
    Until: 18:00,0.5,        !- Field 14
    Until: 20:00,0.7,        !- Field 16
    Until: 23:00,0.8,        !- Field 18
    Until: 24:00,0.6;        !- Field 20

! Schedule: _EN16798-1_RES_light

  Schedule:Compact,
    _EN16798-1_RES_light,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay Weekends, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 11:00,0.15,       !- Field 5
    Until: 17:00,0.05,       !- Field 7
    Until: 23:00,0.2,        !- Field 9
    Until: 24:00,0.15,       !- Field 11
    For: WinterDesignDay AllOtherDays, !- Field 13
    Until: 24:00,0;          !- Field 14

  WindowMaterial:Gas,
    1004,                    !- Name
    Argon,                   !- Gas Type
    .013;                    !- Thickness {m}

  WindowMaterial:Gas,
    Half thickness 1004,     !- Name
    Argon,                   !- Gas Type
    .0065;                   !- Thickness {m}

  WindowMaterial:Glazing,
    2,                       !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .003,                    !- Thickness {m}
    .837,                    !- Solar Transmittance at Normal Incidence
    .075,                    !- Front Side Solar Reflectance at Normal Incidence
    .075,                    !- Back Side Solar Reflectance at Normal Incidence
    .898,                    !- Visible Transmittance at Normal Incidence
    .081,                    !- Front Side Visible Reflectance at Normal Incidence
    .081,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .84,                     !- Back Side Infrared Hemispherical Emissivity
    .9,                      !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

  WindowMaterial:Glazing,
    3,                       !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .006,                    !- Thickness {m}
    .775,                    !- Solar Transmittance at Normal Incidence
    .071,                    !- Front Side Solar Reflectance at Normal Incidence
    .071,                    !- Back Side Solar Reflectance at Normal Incidence
    .881,                    !- Visible Transmittance at Normal Incidence
    .080,                    !- Front Side Visible Reflectance at Normal Incidence
    .080,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .84,                     !- Back Side Infrared Hemispherical Emissivity
    .9,                      !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

  WindowMaterial:Glazing,
    40,                      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .003,                    !- Thickness {m}
    .630,                    !- Solar Transmittance at Normal Incidence
    .190,                    !- Front Side Solar Reflectance at Normal Incidence
    .220,                    !- Back Side Solar Reflectance at Normal Incidence
    .850,                    !- Visible Transmittance at Normal Incidence
    .056,                    !- Front Side Visible Reflectance at Normal Incidence
    .079,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .10,                     !- Back Side Infrared Hemispherical Emissivity
    .9,                      !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

  WindowMaterial:Glazing,
    41,                      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .003,                    !- Thickness {m}
    .630,                    !- Solar Transmittance at Normal Incidence
    .220,                    !- Front Side Solar Reflectance at Normal Incidence
    .190,                    !- Back Side Solar Reflectance at Normal Incidence
    .850,                    !- Visible Transmittance at Normal Incidence
    .079,                    !- Front Side Visible Reflectance at Normal Incidence
    .056,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .10,                     !- Front Side Infrared Hemispherical Emissivity
    .84,                     !- Back Side Infrared Hemispherical Emissivity
    .9,                      !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

  WindowMaterial:Glazing,
    42,                      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .006,                    !- Thickness {m}
    .600,                    !- Solar Transmittance at Normal Incidence
    .170,                    !- Front Side Solar Reflectance at Normal Incidence
    .220,                    !- Back Side Solar Reflectance at Normal Incidence
    .840,                    !- Visible Transmittance at Normal Incidence
    .055,                    !- Front Side Visible Reflectance at Normal Incidence
    .078,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .10,                     !- Back Side Infrared Hemispherical Emissivity
    .9,                      !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

  WindowMaterial:Blind,
    20002,                   !- Name
    Horizontal,              !- Slat Orientation
    0.025,                   !- Slat Width {m}
    0.01875,                 !- Slat Separation {m}
    0.001,                   !- Slat Thickness {m}
    45,                      !- Slat Angle {deg}
    0.9,                     !- Slat Conductivity {W/m-K}
    0,                       !- Slat Beam Solar Transmittance
    0.5,                     !- Front Side Slat Beam Solar Reflectance
    0.5,                     !- Back Side Slat Beam Solar Reflectance
    0,                       !- Slat Diffuse Solar Transmittance
    0.5,                     !- Front Side Slat Diffuse Solar Reflectance
    0.5,                     !- Back Side Slat Diffuse Solar Reflectance
    0,                       !- Slat Beam Visible Transmittance
    0.5,                     !- Front Side Slat Beam Visible Reflectance
    0.5,                     !- Back Side Slat Beam Visible Reflectance
    0,                       !- Slat Diffuse Visible Transmittance
    0.5,                     !- Front Side Slat Diffuse Visible Reflectance
    0.5,                     !- Back Side Slat Diffuse Visible Reflectance
    0,                       !- Slat Infrared Hemispherical Transmittance
    0.9,                     !- Front Side Slat Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Slat Infrared Hemispherical Emissivity
    0.05,                    !- Blind to Glass Distance {m}
    0.5,                     !- Blind Top Opening Multiplier
    0.5,                     !- Blind Bottom Opening Multiplier
    0.5,                     !- Blind Left Side Opening Multiplier
    0.5,                     !- Blind Right Side Opening Multiplier
    0,                       !- Minimum Slat Angle {deg}
    180;                     !- Maximum Slat Angle {deg}

! Cast Concrete (Dense)- spessore 0,1

  Material,
    Cast Concrete (Dense)_.1,!- Name
    Rough,                   !- Roughness
    .1,                      !- Thickness {m}
    1.4,                     !- Conductivity {W/m-K}
    2100,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Gypsum Plastering- spessore 0,013

  Material,
    Gypsum Plastering_.013,  !- Name
    Rough,                   !- Roughness
    .013,                    !- Thickness {m}
    0.4,                     !- Conductivity {W/m-K}
    1000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Brickwork Inner- spessore 0,115

  Material,
    Brickwork Inner_.115,    !- Name
    Rough,                   !- Roughness
    .115,                    !- Thickness {m}
    0.62,                    !- Conductivity {W/m-K}
    1700,                    !- Density {kg/m3}
    800,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Brickwork Outer- spessore 0,1

  Material,
    Brickwork Outer_.1,      !- Name
    Rough,                   !- Roughness
    .1,                      !- Thickness {m}
    0.84,                    !- Conductivity {W/m-K}
    1700,                    !- Density {kg/m3}
    800,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! XPS Extruded Polystyrene  - CO2 Blowing- spessore 0,0795

  Material,
    XPS Extruded Polystyrene  - CO2 Blowing_.0795,  !- Name
    Rough,                   !- Roughness
    .0795,                   !- Thickness {m}
    0.034,                   !- Conductivity {W/m-K}
    35,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Concrete Block (Medium)- spessore 0,1

  Material,
    Concrete Block (Medium)_.1,  !- Name
    Rough,                   !- Roughness
    .1,                      !- Thickness {m}
    0.51,                    !- Conductivity {W/m-K}
    1400,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Cement/plaster/mortar - cement plaster, sand aggregate- spessore 0,015

  Material,
    Cement/plaster/mortar - cement plaster sand aggregate_.015,  !- Name
    Rough,                   !- Roughness
    .015,                    !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    1860,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! _Insulation- spessore 0,0001

  Material,
    _Insulation_.0001,       !- Name
    Rough,                   !- Roughness
    .0001,                   !- Thickness {m}
    .04,                     !- Conductivity {W/m-K}
    15,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    .9,                      !- Thermal Absorptance
    .6,                      !- Solar Absorptance
    .6;                      !- Visible Absorptance

! Brick- spessore 0,06

  Material,
    Brick_.06,               !- Name
    Rough,                   !- Roughness
    .06,                     !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Concrete Block (Medium)- spessore 0,13

  Material,
    Concrete Block (Medium)_.13,  !- Name
    Rough,                   !- Roughness
    .13,                     !- Thickness {m}
    0.51,                    !- Conductivity {W/m-K}
    1400,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Gypsum Plastering- spessore 0,015

  Material,
    Gypsum Plastering_.015,  !- Name
    Rough,                   !- Roughness
    .015,                    !- Thickness {m}
    0.4,                     !- Conductivity {W/m-K}
    1000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Asphalt 1- spessore 0,01

  Material,
    Asphalt 1_.01,           !- Name
    Rough,                   !- Roughness
    .01,                     !- Thickness {m}
    0.7,                     !- Conductivity {W/m-K}
    2100,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.85,                    !- Solar Absorptance
    0.9;                     !- Visible Absorptance

! MW Glass Wool (rolls)- spessore 0,0001

  Material,
    MW Glass Wool (rolls)_.0001,  !- Name
    Rough,                   !- Roughness
    .0001,                   !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    12,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Cement/plaster/mortar - cement plaster- spessore 0,04

  Material,
    Cement/plaster/mortar - cement plaster_.04,  !- Name
    Rough,                   !- Roughness
    .04,                     !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    1760,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Concrete, cast - dense, reinforced- spessore 0,2

  Material,
    Concrete cast - dense reinforced_.2,  !- Name
    Rough,                   !- Roughness
    .2,                      !- Thickness {m}
    1.9,                     !- Conductivity {W/m-K}
    2300,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Plasterboard- spessore 0,013

  Material,
    Plasterboard_.013,       !- Name
    Rough,                   !- Roughness
    .013,                    !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    2800,                    !- Density {kg/m3}
    896,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Pavimento interno di progetto

  Construction,
    Pavimento interno di progetto,  !- Name
    Cast Concrete (Dense)_.1;!- Outside Layer

! <Previous reversed>

  Construction,
    Pavimento interno di progetto_Rev,  !- Name
    Cast Concrete (Dense)_.1;!- Outside Layer

! Pavimento interno di progetto_Reversed

  Construction,
    Pavimento interno di progetto_Reversed,  !- Name
    Cast Concrete (Dense)_.1;!- Outside Layer

! <Previous reversed>

  Construction,
    Pavimento interno di progetto_Reversed_Rev,  !- Name
    Cast Concrete (Dense)_.1;!- Outside Layer

! 115mm single leaf brick (plastered both sides)

  Construction,
    115mm single leaf brick (plastered both sides),  !- Name
    Gypsum Plastering_.013,  !- Outside Layer
    Brickwork Inner_.115,    !- Layer 2
    Gypsum Plastering_.013;  !- Layer 3

! <Previous reversed>

  Construction,
    115mm single leaf brick (plastered both sides)_Rev,  !- Name
    Gypsum Plastering_.013,  !- Outside Layer
    Brickwork Inner_.115,    !- Layer 2
    Gypsum Plastering_.013;  !- Layer 3

! Parete semi-esposta di progetto

  Construction,
    Parete semi-esposta di progetto,  !- Name
    Brickwork Outer_.1,      !- Outside Layer
    XPS Extruded Polystyrene  - CO2 Blowing_.0795,  !- Layer 2
    Concrete Block (Medium)_.1,  !- Layer 3
    Gypsum Plastering_.013;  !- Layer 4

! <Previous reversed>

  Construction,
    Parete semi-esposta di progetto_Rev,  !- Name
    Gypsum Plastering_.013,  !- Outside Layer
    Concrete Block (Medium)_.1,  !- Layer 2
    XPS Extruded Polystyrene  - CO2 Blowing_.0795,  !- Layer 3
    Brickwork Outer_.1;      !- Layer 4

! Special material to represent an R-value for the next construction

  Material:NoMass,
    9_RVAL_4,                !- Name
    Rough,                   !- Roughness
    .18,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! _wall_MOD

  Construction,
    _wall_MOD,               !- Name
    Cement/plaster/mortar - cement plaster sand aggregate_.015,  !- Outside Layer
    _Insulation_.0001,       !- Layer 2
    Brick_.06,               !- Layer 3
    9_RVAL_4,                !- Layer 4
    Concrete Block (Medium)_.13,  !- Layer 5
    Gypsum Plastering_.015;  !- Layer 6

! Special material to represent an R-value for the next construction

  Material:NoMass,
    10_RVAL_3,               !- Name
    Rough,                   !- Roughness
    .18,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! <Previous reversed>

  Construction,
    _wall_MOD_Rev,           !- Name
    Gypsum Plastering_.015,  !- Outside Layer
    Concrete Block (Medium)_.13,  !- Layer 2
    10_RVAL_3,               !- Layer 3
    Brick_.06,               !- Layer 4
    _Insulation_.0001,       !- Layer 5
    Cement/plaster/mortar - cement plaster sand aggregate_.015;  !- Layer 6

! Massa interna di progetto

  Construction,
    Massa interna di progetto,  !- Name
    Cast Concrete (Dense)_.1;!- Outside Layer

! <Previous reversed>

  Construction,
    Massa interna di progetto_Rev,  !- Name
    Cast Concrete (Dense)_.1;!- Outside Layer

! _FlatRoof_mod

  Construction,
    _FlatRoof_mod,           !- Name
    Asphalt 1_.01,           !- Outside Layer
    MW Glass Wool (rolls)_.0001,  !- Layer 2
    Cement/plaster/mortar - cement plaster_.04,  !- Layer 3
    Concrete cast - dense reinforced_.2,  !- Layer 4
    Plasterboard_.013;       !- Layer 5

! <Previous reversed>

  Construction,
    _FlatRoof_mod_Rev,       !- Name
    Plasterboard_.013,       !- Outside Layer
    Concrete cast - dense reinforced_.2,  !- Layer 2
    Cement/plaster/mortar - cement plaster_.04,  !- Layer 3
    MW Glass Wool (rolls)_.0001,  !- Layer 4
    Asphalt 1_.01;           !- Layer 5

  Construction,
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,  !- Name
    42,                      !- Outside Layer
    1004,                    !- Layer 2
    3;                       !- Layer 3

  Construction,
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 2001,  !- Name
    20002,                   !- Outside Layer
    42,                      !- Layer 2
    1004,                    !- Layer 3
    3;                       !- Layer 4

  Construction,
    Sgl Clr 6mm - 1002,      !- Name
    3;                       !- Outside Layer

  Construction,
    Trp LoE (e2=e5=.1) Clr 3mm/13mm Arg - 1003,  !- Name
    40,                      !- Outside Layer
    1004,                    !- Layer 2
    2,                       !- Layer 3
    1004,                    !- Layer 4
    41;                      !- Layer 5

  Construction,
    Trp LoE (e2=e5=.1) Clr 3mm/13mm Arg - 2003,  !- Name
    40,                      !- Outside Layer
    1004,                    !- Layer 2
    2,                       !- Layer 3
    1004,                    !- Layer 4
    41,                      !- Layer 5
    20002;                   !- Layer 6

  WindowShadingControl,
    11001,                   !- Name
    ResXfloor1:Zona3,        !- Zone Name
    ,                        !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 2001,  !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,  !- Shading Control Type
    Summer (Northern Hemisphere),  !- Schedule Name
    24,                      !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    120,                     !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    ResXfloor1:Zona3_Wall_7_0_0_0_0_0_Win,  !- Fenestration Surface 1 Name
    ResXfloor1:Zona3_Wall_8_0_0_0_0_0_Win,  !- Fenestration Surface 2 Name
    ResXfloor1:Zona3_Wall_9_0_0_0_0_0_Win,  !- Fenestration Surface 3 Name
    ResXfloor1:Zona3_Wall_10_0_0_0_0_0_Win,  !- Fenestration Surface 4 Name
    ResXfloor1:Zona3_Wall_11_0_0_0_0_0_Win;  !- Fenestration Surface 5 Name

  WindowShadingControl,
    21001,                   !- Name
    ResXfloor1:Zona2,        !- Zone Name
    ,                        !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 2001,  !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,  !- Shading Control Type
    Summer (Northern Hemisphere),  !- Schedule Name
    24,                      !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    120,                     !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    ResXfloor1:Zona2_Wall_8_0_0_0_0_0_Win,  !- Fenestration Surface 1 Name
    ResXfloor1:Zona2_Wall_9_0_0_0_0_0_Win,  !- Fenestration Surface 2 Name
    ResXfloor1:Zona2_Wall_10_0_0_0_0_0_Win,  !- Fenestration Surface 3 Name
    ResXfloor1:Zona2_Wall_11_0_0_0_0_0_Win,  !- Fenestration Surface 4 Name
    ResXfloor1:Zona2_Wall_12_0_0_0_0_0_Win,  !- Fenestration Surface 5 Name
    ResXfloor1:Zona2_Wall_13_0_0_0_0_0_Win,  !- Fenestration Surface 6 Name
    ResXfloor1:Zona2_Wall_14_0_0_0_0_0_Win;  !- Fenestration Surface 7 Name

  WindowShadingControl,
    31001,                   !- Name
    ResXfloor1:Zona1,        !- Zone Name
    ,                        !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 2001,  !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,  !- Shading Control Type
    Summer (Northern Hemisphere),  !- Schedule Name
    24,                      !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    120,                     !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    ResXfloor1:Zona1_Wall_2_0_0_0_0_0_Win,  !- Fenestration Surface 1 Name
    ResXfloor1:Zona1_Wall_3_0_0_0_0_0_Win;  !- Fenestration Surface 2 Name

  WindowShadingControl,
    41001,                   !- Name
    ResXfloor2:Zona3,        !- Zone Name
    ,                        !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 2001,  !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,  !- Shading Control Type
    Summer (Northern Hemisphere),  !- Schedule Name
    24,                      !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    120,                     !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    ResXfloor2:Zona3_Wall_7_0_0_0_0_0_Win,  !- Fenestration Surface 1 Name
    ResXfloor2:Zona3_Wall_8_0_0_0_0_0_Win,  !- Fenestration Surface 2 Name
    ResXfloor2:Zona3_Wall_9_0_0_0_0_0_Win,  !- Fenestration Surface 3 Name
    ResXfloor2:Zona3_Wall_10_0_0_0_0_0_Win,  !- Fenestration Surface 4 Name
    ResXfloor2:Zona3_Wall_11_0_0_0_0_0_Win;  !- Fenestration Surface 5 Name

  WindowShadingControl,
    51001,                   !- Name
    ResXfloor2:Zona2,        !- Zone Name
    ,                        !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 2001,  !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,  !- Shading Control Type
    Summer (Northern Hemisphere),  !- Schedule Name
    24,                      !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    120,                     !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    ResXfloor2:Zona2_Wall_8_0_0_0_0_0_Win,  !- Fenestration Surface 1 Name
    ResXfloor2:Zona2_Wall_9_0_0_0_0_0_Win,  !- Fenestration Surface 2 Name
    ResXfloor2:Zona2_Wall_10_0_0_0_0_0_Win,  !- Fenestration Surface 3 Name
    ResXfloor2:Zona2_Wall_11_0_0_0_0_0_Win,  !- Fenestration Surface 4 Name
    ResXfloor2:Zona2_Wall_12_0_0_0_0_0_Win,  !- Fenestration Surface 5 Name
    ResXfloor2:Zona2_Wall_13_0_0_0_0_0_Win,  !- Fenestration Surface 6 Name
    ResXfloor2:Zona2_Wall_14_0_0_0_0_0_Win;  !- Fenestration Surface 7 Name

  WindowShadingControl,
    61001,                   !- Name
    ResXfloor2:Zona1,        !- Zone Name
    ,                        !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 2001,  !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,  !- Shading Control Type
    Summer (Northern Hemisphere),  !- Schedule Name
    24,                      !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    120,                     !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    ResXfloor2:Zona1_Wall_2_0_0_0_0_0_Win,  !- Fenestration Surface 1 Name
    ResXfloor2:Zona1_Wall_3_0_0_0_0_0_Win;  !- Fenestration Surface 2 Name

  WindowShadingControl,
    71001,                   !- Name
    ResXfloor3:Zona3,        !- Zone Name
    ,                        !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 2001,  !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,  !- Shading Control Type
    Summer (Northern Hemisphere),  !- Schedule Name
    24,                      !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    120,                     !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    ResXfloor3:Zona3_Wall_7_0_0_0_0_0_Win,  !- Fenestration Surface 1 Name
    ResXfloor3:Zona3_Wall_8_0_0_0_0_0_Win,  !- Fenestration Surface 2 Name
    ResXfloor3:Zona3_Wall_9_0_0_0_0_0_Win,  !- Fenestration Surface 3 Name
    ResXfloor3:Zona3_Wall_10_0_0_0_0_0_Win,  !- Fenestration Surface 4 Name
    ResXfloor3:Zona3_Wall_11_0_0_0_0_0_Win;  !- Fenestration Surface 5 Name

  WindowShadingControl,
    81001,                   !- Name
    ResXfloor3:Zona2,        !- Zone Name
    ,                        !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 2001,  !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,  !- Shading Control Type
    Summer (Northern Hemisphere),  !- Schedule Name
    24,                      !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    120,                     !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    ResXfloor3:Zona2_Wall_8_0_0_0_0_0_Win,  !- Fenestration Surface 1 Name
    ResXfloor3:Zona2_Wall_9_0_0_0_0_0_Win,  !- Fenestration Surface 2 Name
    ResXfloor3:Zona2_Wall_10_0_0_0_0_0_Win,  !- Fenestration Surface 3 Name
    ResXfloor3:Zona2_Wall_11_0_0_0_0_0_Win,  !- Fenestration Surface 4 Name
    ResXfloor3:Zona2_Wall_12_0_0_0_0_0_Win,  !- Fenestration Surface 5 Name
    ResXfloor3:Zona2_Wall_13_0_0_0_0_0_Win,  !- Fenestration Surface 6 Name
    ResXfloor3:Zona2_Wall_14_0_0_0_0_0_Win;  !- Fenestration Surface 7 Name

  WindowShadingControl,
    91001,                   !- Name
    ResXfloor3:Zona1,        !- Zone Name
    ,                        !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 2001,  !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,  !- Shading Control Type
    Summer (Northern Hemisphere),  !- Schedule Name
    24,                      !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    120,                     !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    ResXfloor3:Zona1_Wall_2_0_0_0_0_0_Win,  !- Fenestration Surface 1 Name
    ResXfloor3:Zona1_Wall_3_0_0_0_0_0_Win;  !- Fenestration Surface 2 Name

  WindowShadingControl,
    101001,                  !- Name
    ResXfloor4:Zona3,        !- Zone Name
    ,                        !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 2001,  !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,  !- Shading Control Type
    Summer (Northern Hemisphere),  !- Schedule Name
    24,                      !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    120,                     !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    ResXfloor4:Zona3_Wall_7_0_0_0_0_0_Win,  !- Fenestration Surface 1 Name
    ResXfloor4:Zona3_Wall_8_0_0_0_0_0_Win,  !- Fenestration Surface 2 Name
    ResXfloor4:Zona3_Wall_9_0_0_0_0_0_Win,  !- Fenestration Surface 3 Name
    ResXfloor4:Zona3_Wall_10_0_0_0_0_0_Win,  !- Fenestration Surface 4 Name
    ResXfloor4:Zona3_Wall_11_0_0_0_0_0_Win;  !- Fenestration Surface 5 Name

  WindowShadingControl,
    111001,                  !- Name
    ResXfloor4:Zona2,        !- Zone Name
    ,                        !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 2001,  !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,  !- Shading Control Type
    Summer (Northern Hemisphere),  !- Schedule Name
    24,                      !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    120,                     !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    ResXfloor4:Zona2_Wall_8_0_0_0_0_0_Win,  !- Fenestration Surface 1 Name
    ResXfloor4:Zona2_Wall_9_0_0_0_0_0_Win,  !- Fenestration Surface 2 Name
    ResXfloor4:Zona2_Wall_10_0_0_0_0_0_Win,  !- Fenestration Surface 3 Name
    ResXfloor4:Zona2_Wall_11_0_0_0_0_0_Win,  !- Fenestration Surface 4 Name
    ResXfloor4:Zona2_Wall_12_0_0_0_0_0_Win,  !- Fenestration Surface 5 Name
    ResXfloor4:Zona2_Wall_13_0_0_0_0_0_Win,  !- Fenestration Surface 6 Name
    ResXfloor4:Zona2_Wall_14_0_0_0_0_0_Win;  !- Fenestration Surface 7 Name

  WindowShadingControl,
    121001,                  !- Name
    ResXfloor4:Zona1,        !- Zone Name
    ,                        !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 2001,  !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,  !- Shading Control Type
    Summer (Northern Hemisphere),  !- Schedule Name
    24,                      !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    120,                     !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    ResXfloor4:Zona1_Wall_2_0_0_0_0_0_Win,  !- Fenestration Surface 1 Name
    ResXfloor4:Zona1_Wall_3_0_0_0_0_0_Win;  !- Fenestration Surface 2 Name

  WindowShadingControl,
    131001,                  !- Name
    ResXfloor5:Zona3,        !- Zone Name
    ,                        !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 2001,  !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,  !- Shading Control Type
    Summer (Northern Hemisphere),  !- Schedule Name
    24,                      !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    120,                     !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    ResXfloor5:Zona3_Wall_7_0_0_0_0_0_Win,  !- Fenestration Surface 1 Name
    ResXfloor5:Zona3_Wall_8_0_0_0_0_0_Win,  !- Fenestration Surface 2 Name
    ResXfloor5:Zona3_Wall_9_0_0_0_0_0_Win,  !- Fenestration Surface 3 Name
    ResXfloor5:Zona3_Wall_10_0_0_0_0_0_Win,  !- Fenestration Surface 4 Name
    ResXfloor5:Zona3_Wall_11_0_0_0_0_0_Win;  !- Fenestration Surface 5 Name

  WindowShadingControl,
    141001,                  !- Name
    ResXfloor5:Zona2,        !- Zone Name
    ,                        !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 2001,  !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,  !- Shading Control Type
    Summer (Northern Hemisphere),  !- Schedule Name
    24,                      !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    120,                     !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    ResXfloor5:Zona2_Wall_8_0_0_0_0_0_Win,  !- Fenestration Surface 1 Name
    ResXfloor5:Zona2_Wall_9_0_0_0_0_0_Win,  !- Fenestration Surface 2 Name
    ResXfloor5:Zona2_Wall_10_0_0_0_0_0_Win,  !- Fenestration Surface 3 Name
    ResXfloor5:Zona2_Wall_11_0_0_0_0_0_Win,  !- Fenestration Surface 4 Name
    ResXfloor5:Zona2_Wall_12_0_0_0_0_0_Win,  !- Fenestration Surface 5 Name
    ResXfloor5:Zona2_Wall_13_0_0_0_0_0_Win,  !- Fenestration Surface 6 Name
    ResXfloor5:Zona2_Wall_14_0_0_0_0_0_Win;  !- Fenestration Surface 7 Name

  WindowShadingControl,
    151001,                  !- Name
    ResXfloor5:Zona1,        !- Zone Name
    ,                        !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 2001,  !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,  !- Shading Control Type
    Summer (Northern Hemisphere),  !- Schedule Name
    24,                      !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    120,                     !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    ResXfloor5:Zona1_Wall_2_0_0_0_0_0_Win,  !- Fenestration Surface 1 Name
    ResXfloor5:Zona1_Wall_3_0_0_0_0_0_Win;  !- Fenestration Surface 2 Name

  WindowShadingControl,
    161001,                  !- Name
    StairXnoHVAC:Zona1,      !- Zone Name
    ,                        !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 2001,  !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,  !- Shading Control Type
    Summer (Northern Hemisphere),  !- Schedule Name
    24,                      !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    120,                     !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    StairXnoHVAC:Zona1_Wall_2_0_0_0_0_0_Win;  !- Fenestration Surface 1 Name

  WindowShadingControl,
    11003,                   !- Name
    StairXnoHVAC:Zona1,      !- Zone Name
    ,                        !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    Trp LoE (e2=e5=.1) Clr 3mm/13mm Arg - 2003,  !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    Summer (Northern Hemisphere),  !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    StairXnoHVAC:Zona1_Wall_4_0_0_0_0_0_Win;  !- Fenestration Surface 1 Name

  HeatBalanceAlgorithm,ConductionTransferFunction,2000,0.00000001,1000;

  ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20,                      !- Shading Calculation Update Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    ,                        !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling;!- Sky Diffuse Modeling Algorithm

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  ZoneCapacitanceMultiplier:ResearchSpecial,
    All,                     !- Name
    ,                        !- Zone or ZoneList Name
    1,                       !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    1.0,                     !- Carbon Dioxide Capacity Multiplier
    1.0;                     !- Generic Contaminant Capacity Multiplier

  Building,
    Building,                !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    .04,                     !- Loads Convergence Tolerance Value {W}
    .4,                      !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

  GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

! Res_floor1 - Zona 3

  Zone,
    ResXfloor1:Zona3,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    131.9602,                !- Volume {m3}
    43.9867,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  ZoneContaminantSourceAndSink:Generic:Constant,
    ResXfloor1:Zona3 Contaminant,  !- Name
    ResXfloor1:Zona3,        !- Zone Name
    .000001,                 !- Design Generation Rate {m3/s}
    _EN16798-1_RES_OCC,      !- Generation Schedule Name
    0,                       !- Design Removal Coefficient {m3/s}
    _EN16798-1_RES_OCC;      !- Removal Schedule Name

  PEOPLE,
    People ResXfloor1:Zona3, !- Name
    ResXfloor1:Zona3,        !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_OCC,      !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .0188,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 1229,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 1229,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations,  !- Air Velocity Schedule Name
    Fanger,                  !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;        !- Thermal Comfort Model 2 Type

  Schedule:Compact,
    Activity Schedule 1229,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,130;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 1229,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    ResXfloor1:Zona3 General lighting,  !- Name
    ResXfloor1:Zona3,        !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_light,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#ResXfloor1:Zona3#GeneralLights;  !- End-Use Subcategory

   ! Miscellaneous gain

  OtherEquipment,
    ResXfloor1:Zona3 Miscellaneous gain,  !- Name
    Electricity,             !- Fuel Type
    ResXfloor1:Zona3,        !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_Appliances,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3,                       !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

   ! DHW 1

  WaterUse:Equipment,
    DHW ResXfloor1:Zona3,    !- Name
    DHW ResXfloor1:Zona3,    !- End-Use Subcategory
    4.22949038461538E-07,    !- Peak Flow Rate {m3/s}
    _EN16798-1_RES_OCC,      !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature ResXfloor1:Zona3,  !- Target Temperature Schedule Name
    DHW Supply Temperature ResXfloor1:Zona3,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature ResXfloor1:Zona3,  !- Cold Water Supply Temperature Schedule Name
    ResXfloor1:Zona3,        !- Zone Name
    ,                        !- Sensible Fraction Schedule Name
    ;                        !- Latent Fraction Schedule Name

  Schedule:Compact,
    DHW Supply Temperature ResXfloor1:Zona3,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,65;         !- Field 3

  Schedule:Compact,
    DHW Mains Temperature ResXfloor1:Zona3,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,10;         !- Field 3

  Daylighting:Controls,
    ResXfloor1:Zona3,        !- Name
    ResXfloor1:Zona3,        !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    .1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ResXfloor1:Zona3 Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    ResXfloor1:Zona3 Ref Point 1,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Lights Controlled by Reference Point 1
    100;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    ResXfloor1:Zona3 Ref Point 1,  !- Name
    ResXfloor1:Zona3,        !- Zone or Space Name
    -6.5,                    !- X-Coordinate of Reference Point {m}
    2.377,                   !- Y-Coordinate of Reference Point {m}
    .8;                      !- Z-Coordinate of Reference Point {m}

  ZoneInfiltration:DesignFlowRate,
    ResXfloor1:Zona3 Infiltration,  !- Name
    ResXfloor1:Zona3,        !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .025659,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneVentilation:DesignFlowRate,
    ResXfloor1:Zona3 Nat Vent,  !- Name
    ResXfloor1:Zona3,        !- Zone or ZoneList Name
    Summer (Northern Hemisphere),  !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .183278,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    18,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    2,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

   ! Res_floor1, Zona 3, Pavimento - 43,987 mq (Adiabatico), Surface Area: 20,000mq

  BuildingSurface:Detailed,
    ResXfloor1:Zona3_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Pavimento interno di progetto,  !- Construction Name
    ResXfloor1:Zona3,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor1:Zona3_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .5,1.375,0,  !- X,Y,Z ==> Vertex 1 {m}
    -4.5,1.375,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.5,5.375,0,  !- X,Y,Z ==> Vertex 3 {m}
    .5,5.375,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor1, Zona 3, Pavimento - 43,987 mq (Adiabatico), Surface Area: 23,987mq

  BuildingSurface:Detailed,
    ResXfloor1:Zona3_Floor_0_0_1,  !- Name
    Floor,                   !- Surface Type
    Pavimento interno di progetto,  !- Construction Name
    ResXfloor1:Zona3,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor1:Zona3_Floor_0_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5,-.62168067,0,  !- X,Y,Z ==> Vertex 1 {m}
    -8.5,-.62168067,0,  !- X,Y,Z ==> Vertex 2 {m}
    -8.5,5.375,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.5,5.375,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor1, Zona 3, Soffitto - 43,987 mq, Surface Area: 7.9867

  BuildingSurface:Detailed,
    ResXfloor1:Zona3_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Pavimento interno di progetto_Reversed,  !- Construction Name
    ResXfloor1:Zona3,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor2:Zona3_Floor_0_0_10002,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.5,-.62168067,3,  !- X,Y,Z ==> Vertex 1 {m}
    -4.5,-.62168067,3,  !- X,Y,Z ==> Vertex 2 {m}
    -4.5,1.375,3,  !- X,Y,Z ==> Vertex 3 {m}
    -8.5,1.375,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor1, Zona 3, Soffitto - 43,987 mq, Surface Area: 7.9867 <Other side>

  BuildingSurface:Detailed,
    ResXfloor2:Zona3_Floor_0_0_10002,  !- Name
    Floor,                   !- Surface Type
    Pavimento interno di progetto_Reversed_Rev,  !- Construction Name
    ResXfloor2:Zona3,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor1:Zona3_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5,-.62168067,3,  !- X,Y,Z ==> Vertex 1 {m}
    -8.5,-.62168067,3,  !- X,Y,Z ==> Vertex 2 {m}
    -8.5,1.375,3,  !- X,Y,Z ==> Vertex 3 {m}
    -4.5,1.375,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor1, Zona 3, Soffitto - 43,987 mq, Surface Area: 36

  BuildingSurface:Detailed,
    ResXfloor1:Zona3_Ceiling_1_0_1,  !- Name
    Ceiling,                 !- Surface Type
    Pavimento interno di progetto_Reversed,  !- Construction Name
    ResXfloor1:Zona3,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor2:Zona3_Floor_0_0_10003,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.5,1.375,3,  !- X,Y,Z ==> Vertex 1 {m}
    .5,1.375,3,  !- X,Y,Z ==> Vertex 2 {m}
    .5,5.375,3,  !- X,Y,Z ==> Vertex 3 {m}
    -8.5,5.375,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor1, Zona 3, Soffitto - 43,987 mq, Surface Area: 36 <Other side>

  BuildingSurface:Detailed,
    ResXfloor2:Zona3_Floor_0_0_10003,  !- Name
    Floor,                   !- Surface Type
    Pavimento interno di progetto_Reversed_Rev,  !- Construction Name
    ResXfloor2:Zona3,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor1:Zona3_Ceiling_1_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .5,1.375,3,  !- X,Y,Z ==> Vertex 1 {m}
    -8.5,1.375,3,  !- X,Y,Z ==> Vertex 2 {m}
    -8.5,5.375,3,  !- X,Y,Z ==> Vertex 3 {m}
    .5,5.375,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor1, Zona 3, Partizione - 5,990 mq (Res_floor1, Zona 2), Surface Area: 5.99

  BuildingSurface:Detailed,
    ResXfloor1:Zona3_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    115mm single leaf brick (plastered both sides),  !- Construction Name
    ResXfloor1:Zona3,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor1:Zona2_Partition_5_0_10004,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5,-.62168067,0,  !- X,Y,Z ==> Vertex 1 {m}
    -4.5,1.375,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.5,1.375,3,  !- X,Y,Z ==> Vertex 3 {m}
    -4.5,-.62168067,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor1, Zona 3, Partizione - 5,990 mq (Res_floor1, Zona 2), Surface Area: 5.99 <Other side>

  BuildingSurface:Detailed,
    ResXfloor1:Zona2_Partition_5_0_10004,  !- Name
    Wall,                    !- Surface Type
    115mm single leaf brick (plastered both sides)_Rev,  !- Construction Name
    ResXfloor1:Zona2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor1:Zona3_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5,1.375,0,  !- X,Y,Z ==> Vertex 1 {m}
    -4.5,-.62168067,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.5,-.62168067,3,  !- X,Y,Z ==> Vertex 3 {m}
    -4.5,1.375,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor1, Zona 3, Partizione - 9,000 mq (Res_floor1, Zona 2), Surface Area: 9

  BuildingSurface:Detailed,
    ResXfloor1:Zona3_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    115mm single leaf brick (plastered both sides),  !- Construction Name
    ResXfloor1:Zona3,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor1:Zona2_Partition_4_0_10005,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5,1.375,0,  !- X,Y,Z ==> Vertex 1 {m}
    -1.5,1.375,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.5,1.375,3,  !- X,Y,Z ==> Vertex 3 {m}
    -4.5,1.375,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor1, Zona 3, Partizione - 9,000 mq (Res_floor1, Zona 2), Surface Area: 9 <Other side>

  BuildingSurface:Detailed,
    ResXfloor1:Zona2_Partition_4_0_10005,  !- Name
    Wall,                    !- Surface Type
    115mm single leaf brick (plastered both sides)_Rev,  !- Construction Name
    ResXfloor1:Zona2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor1:Zona3_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.5,1.375,0,  !- X,Y,Z ==> Vertex 1 {m}
    -4.5,1.375,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.5,1.375,3,  !- X,Y,Z ==> Vertex 3 {m}
    -1.5,1.375,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor1, Zona 3, Partizione - 6,000 mq (Res_floor1, Zona 2), Surface Area: 6

  BuildingSurface:Detailed,
    ResXfloor1:Zona3_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    115mm single leaf brick (plastered both sides),  !- Construction Name
    ResXfloor1:Zona3,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor1:Zona2_Partition_3_0_10006,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.5,1.375,0,  !- X,Y,Z ==> Vertex 1 {m}
    .5,1.375,0,  !- X,Y,Z ==> Vertex 2 {m}
    .5,1.375,3,  !- X,Y,Z ==> Vertex 3 {m}
    -1.5,1.375,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor1, Zona 3, Partizione - 6,000 mq (Res_floor1, Zona 2), Surface Area: 6 <Other side>

  BuildingSurface:Detailed,
    ResXfloor1:Zona2_Partition_3_0_10006,  !- Name
    Wall,                    !- Surface Type
    115mm single leaf brick (plastered both sides)_Rev,  !- Construction Name
    ResXfloor1:Zona2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor1:Zona3_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .5,1.375,0,  !- X,Y,Z ==> Vertex 1 {m}
    -1.5,1.375,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.5,1.375,3,  !- X,Y,Z ==> Vertex 3 {m}
    .5,1.375,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor1, Zona 3, Partizione - 4,500 mq (Stair_noHVAC, Zona 1), Surface Area: 4.5

  BuildingSurface:Detailed,
    ResXfloor1:Zona3_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Parete semi-esposta di progetto,  !- Construction Name
    ResXfloor1:Zona3,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    StairXnoHVAC:Zona1_Partition_4_0_10007,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .5,1.375,0,  !- X,Y,Z ==> Vertex 1 {m}
    .5,2.875,0,  !- X,Y,Z ==> Vertex 2 {m}
    .5,2.875,3,  !- X,Y,Z ==> Vertex 3 {m}
    .5,1.375,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor1, Zona 3, Partizione - 4,500 mq (Stair_noHVAC, Zona 1), Surface Area: 4.5 <Other side>

  BuildingSurface:Detailed,
    StairXnoHVAC:Zona1_Partition_4_0_10007,  !- Name
    Wall,                    !- Surface Type
    Parete semi-esposta di progetto_Rev,  !- Construction Name
    StairXnoHVAC:Zona1,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor1:Zona3_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .5,2.875,0,  !- X,Y,Z ==> Vertex 1 {m}
    .5,1.375,0,  !- X,Y,Z ==> Vertex 2 {m}
    .5,1.375,3,  !- X,Y,Z ==> Vertex 3 {m}
    .5,2.875,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor1, Zona 3, Partizione - 7,500 mq (Stair_noHVAC, Zona 1), Surface Area: 7.5

  BuildingSurface:Detailed,
    ResXfloor1:Zona3_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Parete semi-esposta di progetto,  !- Construction Name
    ResXfloor1:Zona3,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    StairXnoHVAC:Zona1_Partition_4_0_10008,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .5,2.875,0,  !- X,Y,Z ==> Vertex 1 {m}
    .5,5.375,0,  !- X,Y,Z ==> Vertex 2 {m}
    .5,5.375,3,  !- X,Y,Z ==> Vertex 3 {m}
    .5,2.875,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor1, Zona 3, Partizione - 7,500 mq (Stair_noHVAC, Zona 1), Surface Area: 7.5 <Other side>

  BuildingSurface:Detailed,
    StairXnoHVAC:Zona1_Partition_4_0_10008,  !- Name
    Wall,                    !- Surface Type
    Parete semi-esposta di progetto_Rev,  !- Construction Name
    StairXnoHVAC:Zona1,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor1:Zona3_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .5,5.375,0,  !- X,Y,Z ==> Vertex 1 {m}
    .5,2.875,0,  !- X,Y,Z ==> Vertex 2 {m}
    .5,2.875,3,  !- X,Y,Z ==> Vertex 3 {m}
    .5,5.375,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor1, Zona 3, Parete - 6,000 mq - 0,0°, Surface Area: 6,000mq

  BuildingSurface:Detailed,
    ResXfloor1:Zona3_Wall_7_0_0,  !- Name
    Wall,                    !- Surface Type
    _wall_MOD,               !- Construction Name
    ResXfloor1:Zona3,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    .5,5.375,0,  !- X,Y,Z ==> Vertex 1 {m}
    -1.5,5.375,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.5,5.375,3,  !- X,Y,Z ==> Vertex 3 {m}
    .5,5.375,3;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 1,590mq

  FenestrationSurface:Detailed,
    ResXfloor1:Zona3_Wall_7_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,  !- Construction Name
    ResXfloor1:Zona3_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    .06,5.375,.84,  !- X,Y,Z ==> Vertex 1 {m}
    -1.06,5.375,.84,  !- X,Y,Z ==> Vertex 2 {m}
    -1.06,5.375,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    .06,5.375,2.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor1, Zona 3, Parete - 9,000 mq - 0,0°, Surface Area: 9,000mq

  BuildingSurface:Detailed,
    ResXfloor1:Zona3_Wall_8_0_0,  !- Name
    Wall,                    !- Surface Type
    _wall_MOD,               !- Construction Name
    ResXfloor1:Zona3,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.5,5.375,0,  !- X,Y,Z ==> Vertex 1 {m}
    -4.5,5.375,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.5,5.375,3,  !- X,Y,Z ==> Vertex 3 {m}
    -1.5,5.375,3;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2,442mq

  FenestrationSurface:Detailed,
    ResXfloor1:Zona3_Wall_8_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,  !- Construction Name
    ResXfloor1:Zona3_Wall_8_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -2.14,5.375,.84,  !- X,Y,Z ==> Vertex 1 {m}
    -3.86,5.375,.84,  !- X,Y,Z ==> Vertex 2 {m}
    -3.86,5.375,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    -2.14,5.375,2.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor1, Zona 3, Parete - 12,000 mq - 0,0°, Surface Area: 12,000mq

  BuildingSurface:Detailed,
    ResXfloor1:Zona3_Wall_9_0_0,  !- Name
    Wall,                    !- Surface Type
    _wall_MOD,               !- Construction Name
    ResXfloor1:Zona3,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5,5.375,0,  !- X,Y,Z ==> Vertex 1 {m}
    -8.5,5.375,0,  !- X,Y,Z ==> Vertex 2 {m}
    -8.5,5.375,3,  !- X,Y,Z ==> Vertex 3 {m}
    -4.5,5.375,3;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 3,294mq

  FenestrationSurface:Detailed,
    ResXfloor1:Zona3_Wall_9_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,  !- Construction Name
    ResXfloor1:Zona3_Wall_9_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -5.34,5.375,.84,  !- X,Y,Z ==> Vertex 1 {m}
    -7.66,5.375,.84,  !- X,Y,Z ==> Vertex 2 {m}
    -7.66,5.375,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    -5.34,5.375,2.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor1, Zona 3, Parete - 8,976 mq - 270,0°, Surface Area: 8,976mq

  BuildingSurface:Detailed,
    ResXfloor1:Zona3_Wall_10_0_0,  !- Name
    Wall,                    !- Surface Type
    _wall_MOD,               !- Construction Name
    ResXfloor1:Zona3,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.5,5.375,0,  !- X,Y,Z ==> Vertex 1 {m}
    -8.5,2.3829033482,0,  !- X,Y,Z ==> Vertex 2 {m}
    -8.5,2.3829033482,3,  !- X,Y,Z ==> Vertex 3 {m}
    -8.5,5.375,3;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2,436mq

  FenestrationSurface:Detailed,
    ResXfloor1:Zona3_Wall_10_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,  !- Construction Name
    ResXfloor1:Zona3_Wall_10_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -8.5,4.73658067,.84,  !- X,Y,Z ==> Vertex 1 {m}
    -8.5,3.02132268,.84,  !- X,Y,Z ==> Vertex 2 {m}
    -8.5,3.02132268,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    -8.5,4.73658067,2.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor1, Zona 3, Parete - 9,014 mq - 270,0°, Surface Area: 9,014mq

  BuildingSurface:Detailed,
    ResXfloor1:Zona3_Wall_11_0_0,  !- Name
    Wall,                    !- Surface Type
    _wall_MOD,               !- Construction Name
    ResXfloor1:Zona3,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.5,2.3829033482,0,  !- X,Y,Z ==> Vertex 1 {m}
    -8.5,-.6216806721,0,  !- X,Y,Z ==> Vertex 2 {m}
    -8.5,-.6216806721,3,  !- X,Y,Z ==> Vertex 3 {m}
    -8.5,2.3829033482,3;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2,446mq

  FenestrationSurface:Detailed,
    ResXfloor1:Zona3_Wall_11_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,  !- Construction Name
    ResXfloor1:Zona3_Wall_11_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -8.5,1.741986546,.84,  !- X,Y,Z ==> Vertex 1 {m}
    -8.5,.019236134,.84,  !- X,Y,Z ==> Vertex 2 {m}
    -8.5,.019236134,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    -8.5,1.741986546,2.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor1, Zona 3, Partizione - 7,500 mq (Res_floor1, Zona 2), Surface Area: 7.5

  BuildingSurface:Detailed,
    ResXfloor1:Zona3_Partition_12_0_0,  !- Name
    Wall,                    !- Surface Type
    115mm single leaf brick (plastered both sides),  !- Construction Name
    ResXfloor1:Zona3,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor1:Zona2_Partition_7_0_10009,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.5,-.6216806721,0,  !- X,Y,Z ==> Vertex 1 {m}
    -6,-.6216806721,0,  !- X,Y,Z ==> Vertex 2 {m}
    -6,-.6216806721,3,  !- X,Y,Z ==> Vertex 3 {m}
    -8.5,-.6216806721,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor1, Zona 3, Partizione - 7,500 mq (Res_floor1, Zona 2), Surface Area: 7.5 <Other side>

  BuildingSurface:Detailed,
    ResXfloor1:Zona2_Partition_7_0_10009,  !- Name
    Wall,                    !- Surface Type
    115mm single leaf brick (plastered both sides)_Rev,  !- Construction Name
    ResXfloor1:Zona2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor1:Zona3_Partition_12_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -6,-.6216806721,0,  !- X,Y,Z ==> Vertex 1 {m}
    -8.5,-.6216806721,0,  !- X,Y,Z ==> Vertex 2 {m}
    -8.5,-.6216806721,3,  !- X,Y,Z ==> Vertex 3 {m}
    -6,-.6216806721,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor1, Zona 3, Partizione - 4,500 mq (Res_floor1, Zona 2), Surface Area: 4.5

  BuildingSurface:Detailed,
    ResXfloor1:Zona3_Partition_13_0_0,  !- Name
    Wall,                    !- Surface Type
    115mm single leaf brick (plastered both sides),  !- Construction Name
    ResXfloor1:Zona3,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor1:Zona2_Partition_6_0_10010,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -6,-.6216806721,0,  !- X,Y,Z ==> Vertex 1 {m}
    -4.5,-.6216806721,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.5,-.6216806721,3,  !- X,Y,Z ==> Vertex 3 {m}
    -6,-.6216806721,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor1, Zona 3, Partizione - 4,500 mq (Res_floor1, Zona 2), Surface Area: 4.5 <Other side>

  BuildingSurface:Detailed,
    ResXfloor1:Zona2_Partition_6_0_10010,  !- Name
    Wall,                    !- Surface Type
    115mm single leaf brick (plastered both sides)_Rev,  !- Construction Name
    ResXfloor1:Zona2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor1:Zona3_Partition_13_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5,-.6216806721,0,  !- X,Y,Z ==> Vertex 1 {m}
    -6,-.6216806721,0,  !- X,Y,Z ==> Vertex 2 {m}
    -6,-.6216806721,3,  !- X,Y,Z ==> Vertex 3 {m}
    -4.5,-.6216806721,3;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    ResXfloor1:Zona3 Internal mass,  !- Name
    Massa interna di progetto,  !- Construction Name
    ResXfloor1:Zona3,        !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    100;                     !- Surface Area {m2}

! Res_floor1 - Zona 2

  Zone,
    ResXfloor1:Zona2,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    301.5398,                !- Volume {m3}
    100.5133,                !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  ZoneContaminantSourceAndSink:Generic:Constant,
    ResXfloor1:Zona2 Contaminant,  !- Name
    ResXfloor1:Zona2,        !- Zone Name
    .000001,                 !- Design Generation Rate {m3/s}
    _EN16798-1_RES_OCC,      !- Generation Schedule Name
    0,                       !- Design Removal Coefficient {m3/s}
    _EN16798-1_RES_OCC;      !- Removal Schedule Name

  PEOPLE,
    People ResXfloor1:Zona2, !- Name
    ResXfloor1:Zona2,        !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_OCC,      !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .0188,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 1244,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 1244,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations,  !- Air Velocity Schedule Name
    Fanger,                  !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;        !- Thermal Comfort Model 2 Type

  Schedule:Compact,
    Activity Schedule 1244,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,130;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 1244,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    ResXfloor1:Zona2 General lighting,  !- Name
    ResXfloor1:Zona2,        !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_light,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#ResXfloor1:Zona2#GeneralLights;  !- End-Use Subcategory

   ! Miscellaneous gain

  OtherEquipment,
    ResXfloor1:Zona2 Miscellaneous gain,  !- Name
    Electricity,             !- Fuel Type
    ResXfloor1:Zona2,        !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_Appliances,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3,                       !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

   ! DHW 1

  WaterUse:Equipment,
    DHW ResXfloor1:Zona2,    !- Name
    DHW ResXfloor1:Zona2,    !- End-Use Subcategory
    9.66474038461538E-07,    !- Peak Flow Rate {m3/s}
    _EN16798-1_RES_OCC,      !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature ResXfloor1:Zona2,  !- Target Temperature Schedule Name
    DHW Supply Temperature ResXfloor1:Zona2,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature ResXfloor1:Zona2,  !- Cold Water Supply Temperature Schedule Name
    ResXfloor1:Zona2,        !- Zone Name
    ,                        !- Sensible Fraction Schedule Name
    ;                        !- Latent Fraction Schedule Name

  Schedule:Compact,
    DHW Supply Temperature ResXfloor1:Zona2,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,65;         !- Field 3

  Schedule:Compact,
    DHW Mains Temperature ResXfloor1:Zona2,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,10;         !- Field 3

  Daylighting:Controls,
    ResXfloor1:Zona2,        !- Name
    ResXfloor1:Zona2,        !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    .1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ResXfloor1:Zona2 Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    ResXfloor1:Zona2 Ref Point 1,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Lights Controlled by Reference Point 1
    100;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    ResXfloor1:Zona2 Ref Point 1,  !- Name
    ResXfloor1:Zona2,        !- Zone or Space Name
    6,                       !- X-Coordinate of Reference Point {m}
    -2.125,                  !- Y-Coordinate of Reference Point {m}
    .8;                      !- Z-Coordinate of Reference Point {m}

  ZoneInfiltration:DesignFlowRate,
    ResXfloor1:Zona2 Infiltration,  !- Name
    ResXfloor1:Zona2,        !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .058633,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneVentilation:DesignFlowRate,
    ResXfloor1:Zona2 Nat Vent,  !- Name
    ResXfloor1:Zona2,        !- Zone or ZoneList Name
    Summer (Northern Hemisphere),  !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .418805,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    18,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    2,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

   ! Res_floor1, Zona 2, Pavimento - 100,513 mq (Adiabatico), Surface Area: 6,013mq

  BuildingSurface:Detailed,
    ResXfloor1:Zona2_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Pavimento interno di progetto,  !- Construction Name
    ResXfloor1:Zona2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor1:Zona2_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5,-2.125,0,  !- X,Y,Z ==> Vertex 1 {m}
    -8.5,-2.125,0,  !- X,Y,Z ==> Vertex 2 {m}
    -8.5,-.62168067,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.5,-.62168067,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor1, Zona 2, Pavimento - 100,513 mq (Adiabatico), Surface Area: 17,500mq

  BuildingSurface:Detailed,
    ResXfloor1:Zona2_Floor_0_0_1,  !- Name
    Floor,                   !- Surface Type
    Pavimento interno di progetto,  !- Construction Name
    ResXfloor1:Zona2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor1:Zona2_Floor_0_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .5,-2.125,0,  !- X,Y,Z ==> Vertex 1 {m}
    -4.5,-2.125,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.5,1.375,0,  !- X,Y,Z ==> Vertex 3 {m}
    .5,1.375,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor1, Zona 2, Pavimento - 100,513 mq (Adiabatico), Surface Area: 42,000mq

  BuildingSurface:Detailed,
    ResXfloor1:Zona2_Floor_0_0_2,  !- Name
    Floor,                   !- Surface Type
    Pavimento interno di progetto,  !- Construction Name
    ResXfloor1:Zona2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor1:Zona2_Floor_0_0_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.5,-5.625,0,  !- X,Y,Z ==> Vertex 1 {m}
    -8.5,-5.625,0,  !- X,Y,Z ==> Vertex 2 {m}
    -8.5,-2.125,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.5,-2.125,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor1, Zona 2, Pavimento - 100,513 mq (Adiabatico), Surface Area: 35,000mq

  BuildingSurface:Detailed,
    ResXfloor1:Zona2_Floor_0_0_3,  !- Name
    Floor,                   !- Surface Type
    Pavimento interno di progetto,  !- Construction Name
    ResXfloor1:Zona2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor1:Zona2_Floor_0_0_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.5,-5.625,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.5,-5.625,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.5,1.375,0,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,1.375,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor1, Zona 2, Soffitto - 100,513 mq, Surface Area: 17.5

  BuildingSurface:Detailed,
    ResXfloor1:Zona2_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Pavimento interno di progetto_Reversed,  !- Construction Name
    ResXfloor1:Zona2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor2:Zona2_Floor_0_0_10015,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.5,-2.125,3,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,-2.125,3,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,1.375,3,  !- X,Y,Z ==> Vertex 3 {m}
    3.5,1.375,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor1, Zona 2, Soffitto - 100,513 mq, Surface Area: 17.5 <Other side>

  BuildingSurface:Detailed,
    ResXfloor2:Zona2_Floor_0_0_10015,  !- Name
    Floor,                   !- Surface Type
    Pavimento interno di progetto_Reversed_Rev,  !- Construction Name
    ResXfloor2:Zona2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor1:Zona2_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.5,-2.125,3,  !- X,Y,Z ==> Vertex 1 {m}
    3.5,-2.125,3,  !- X,Y,Z ==> Vertex 2 {m}
    3.5,1.375,3,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,1.375,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor1, Zona 2, Soffitto - 100,513 mq, Surface Area: 28

  BuildingSurface:Detailed,
    ResXfloor1:Zona2_Ceiling_1_0_1,  !- Name
    Ceiling,                 !- Surface Type
    Pavimento interno di progetto_Reversed,  !- Construction Name
    ResXfloor1:Zona2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor2:Zona2_Floor_0_0_10016,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .5,-5.625,3,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,-5.625,3,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,-2.125,3,  !- X,Y,Z ==> Vertex 3 {m}
    .5,-2.125,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor1, Zona 2, Soffitto - 100,513 mq, Surface Area: 28 <Other side>

  BuildingSurface:Detailed,
    ResXfloor2:Zona2_Floor_0_0_10016,  !- Name
    Floor,                   !- Surface Type
    Pavimento interno di progetto_Reversed_Rev,  !- Construction Name
    ResXfloor2:Zona2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor1:Zona2_Ceiling_1_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.5,-5.625,3,  !- X,Y,Z ==> Vertex 1 {m}
    .5,-5.625,3,  !- X,Y,Z ==> Vertex 2 {m}
    .5,-2.125,3,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,-2.125,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor1, Zona 2, Soffitto - 100,513 mq, Surface Area: 9.9834

  BuildingSurface:Detailed,
    ResXfloor1:Zona2_Ceiling_1_0_2,  !- Name
    Ceiling,                 !- Surface Type
    Pavimento interno di progetto_Reversed,  !- Construction Name
    ResXfloor1:Zona2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor2:Zona2_Floor_0_0_10017,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5,-.62168067,3,  !- X,Y,Z ==> Vertex 1 {m}
    .5,-.62168067,3,  !- X,Y,Z ==> Vertex 2 {m}
    .5,1.375,3,  !- X,Y,Z ==> Vertex 3 {m}
    -4.5,1.375,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor1, Zona 2, Soffitto - 100,513 mq, Surface Area: 9.9834 <Other side>

  BuildingSurface:Detailed,
    ResXfloor2:Zona2_Floor_0_0_10017,  !- Name
    Floor,                   !- Surface Type
    Pavimento interno di progetto_Reversed_Rev,  !- Construction Name
    ResXfloor2:Zona2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor1:Zona2_Ceiling_1_0_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .5,-.62168067,3,  !- X,Y,Z ==> Vertex 1 {m}
    -4.5,-.62168067,3,  !- X,Y,Z ==> Vertex 2 {m}
    -4.5,1.375,3,  !- X,Y,Z ==> Vertex 3 {m}
    .5,1.375,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor1, Zona 2, Soffitto - 100,513 mq, Surface Area: 45.0299

  BuildingSurface:Detailed,
    ResXfloor1:Zona2_Ceiling_1_0_3,  !- Name
    Ceiling,                 !- Surface Type
    Pavimento interno di progetto_Reversed,  !- Construction Name
    ResXfloor1:Zona2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor2:Zona2_Floor_0_0_10018,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.5,-5.625,3,  !- X,Y,Z ==> Vertex 1 {m}
    .5,-5.625,3,  !- X,Y,Z ==> Vertex 2 {m}
    .5,-.62168067,3,  !- X,Y,Z ==> Vertex 3 {m}
    -8.5,-.62168067,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor1, Zona 2, Soffitto - 100,513 mq, Surface Area: 45.0299 <Other side>

  BuildingSurface:Detailed,
    ResXfloor2:Zona2_Floor_0_0_10018,  !- Name
    Floor,                   !- Surface Type
    Pavimento interno di progetto_Reversed_Rev,  !- Construction Name
    ResXfloor2:Zona2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor1:Zona2_Ceiling_1_0_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .5,-5.625,3,  !- X,Y,Z ==> Vertex 1 {m}
    -8.5,-5.625,3,  !- X,Y,Z ==> Vertex 2 {m}
    -8.5,-.62168067,3,  !- X,Y,Z ==> Vertex 3 {m}
    .5,-.62168067,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor1, Zona 2, Partizione - 10,500 mq (Stair_noHVAC, Zona 1), Surface Area: 10.5

  BuildingSurface:Detailed,
    ResXfloor1:Zona2_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Parete semi-esposta di progetto,  !- Construction Name
    ResXfloor1:Zona2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    StairXnoHVAC:Zona1_Partition_4_0_10019,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .5,-2.125,0,  !- X,Y,Z ==> Vertex 1 {m}
    .5,1.375,0,  !- X,Y,Z ==> Vertex 2 {m}
    .5,1.375,3,  !- X,Y,Z ==> Vertex 3 {m}
    .5,-2.125,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor1, Zona 2, Partizione - 10,500 mq (Stair_noHVAC, Zona 1), Surface Area: 10.5 <Other side>

  BuildingSurface:Detailed,
    StairXnoHVAC:Zona1_Partition_4_0_10019,  !- Name
    Wall,                    !- Surface Type
    Parete semi-esposta di progetto_Rev,  !- Construction Name
    StairXnoHVAC:Zona1,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor1:Zona2_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .5,1.375,0,  !- X,Y,Z ==> Vertex 1 {m}
    .5,-2.125,0,  !- X,Y,Z ==> Vertex 2 {m}
    .5,-2.125,3,  !- X,Y,Z ==> Vertex 3 {m}
    .5,1.375,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor1, Zona 2, Parete - 15,010 mq - 270,0°, Surface Area: 15,010mq

  BuildingSurface:Detailed,
    ResXfloor1:Zona2_Wall_8_0_0,  !- Name
    Wall,                    !- Surface Type
    _wall_MOD,               !- Construction Name
    ResXfloor1:Zona2,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.5,-.6216806721,0,  !- X,Y,Z ==> Vertex 1 {m}
    -8.5,-5.625,0,  !- X,Y,Z ==> Vertex 2 {m}
    -8.5,-5.625,3,  !- X,Y,Z ==> Vertex 3 {m}
    -8.5,-.6216806721,3;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 4,149mq

  FenestrationSurface:Detailed,
    ResXfloor1:Zona2_Wall_8_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,  !- Construction Name
    ResXfloor1:Zona2_Wall_8_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -8.5,-1.662344536,.84,  !- X,Y,Z ==> Vertex 1 {m}
    -8.5,-4.584336134,.84,  !- X,Y,Z ==> Vertex 2 {m}
    -8.5,-4.584336134,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    -8.5,-1.662344536,2.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor1, Zona 2, Parete - 12,000 mq - 180,0°, Surface Area: 12,000mq

  BuildingSurface:Detailed,
    ResXfloor1:Zona2_Wall_9_0_0,  !- Name
    Wall,                    !- Surface Type
    _wall_MOD,               !- Construction Name
    ResXfloor1:Zona2,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.5,-5.625,0,  !- X,Y,Z ==> Vertex 1 {m}
    -4.5,-5.625,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.5,-5.625,3,  !- X,Y,Z ==> Vertex 3 {m}
    -8.5,-5.625,3;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 3,294mq

  FenestrationSurface:Detailed,
    ResXfloor1:Zona2_Wall_9_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,  !- Construction Name
    ResXfloor1:Zona2_Wall_9_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -7.66,-5.625,.84,  !- X,Y,Z ==> Vertex 1 {m}
    -5.34,-5.625,.84,  !- X,Y,Z ==> Vertex 2 {m}
    -5.34,-5.625,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    -7.66,-5.625,2.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor1, Zona 2, Parete - 15,000 mq - 180,0°, Surface Area: 15,000mq

  BuildingSurface:Detailed,
    ResXfloor1:Zona2_Wall_10_0_0,  !- Name
    Wall,                    !- Surface Type
    _wall_MOD,               !- Construction Name
    ResXfloor1:Zona2,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5,-5.625,0,  !- X,Y,Z ==> Vertex 1 {m}
    .5,-5.625,0,  !- X,Y,Z ==> Vertex 2 {m}
    .5,-5.625,3,  !- X,Y,Z ==> Vertex 3 {m}
    -4.5,-5.625,3;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 4,146mq

  FenestrationSurface:Detailed,
    ResXfloor1:Zona2_Wall_10_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,  !- Construction Name
    ResXfloor1:Zona2_Wall_10_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -3.46,-5.625,.84,  !- X,Y,Z ==> Vertex 1 {m}
    -.54,-5.625,.84,  !- X,Y,Z ==> Vertex 2 {m}
    -.54,-5.625,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    -3.46,-5.625,2.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor1, Zona 2, Parete - 9,000 mq - 180,0°, Surface Area: 9,000mq

  BuildingSurface:Detailed,
    ResXfloor1:Zona2_Wall_11_0_0,  !- Name
    Wall,                    !- Surface Type
    _wall_MOD,               !- Construction Name
    ResXfloor1:Zona2,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    .5,-5.625,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.5,-5.625,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.5,-5.625,3,  !- X,Y,Z ==> Vertex 3 {m}
    .5,-5.625,3;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2,442mq

  FenestrationSurface:Detailed,
    ResXfloor1:Zona2_Wall_11_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,  !- Construction Name
    ResXfloor1:Zona2_Wall_11_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.14,-5.625,.84,  !- X,Y,Z ==> Vertex 1 {m}
    2.86,-5.625,.84,  !- X,Y,Z ==> Vertex 2 {m}
    2.86,-5.625,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    1.14,-5.625,2.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor1, Zona 2, Parete - 15,000 mq - 180,0°, Surface Area: 15,000mq

  BuildingSurface:Detailed,
    ResXfloor1:Zona2_Wall_12_0_0,  !- Name
    Wall,                    !- Surface Type
    _wall_MOD,               !- Construction Name
    ResXfloor1:Zona2,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.5,-5.625,0,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,-5.625,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,-5.625,3,  !- X,Y,Z ==> Vertex 3 {m}
    3.5,-5.625,3;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 4,146mq

  FenestrationSurface:Detailed,
    ResXfloor1:Zona2_Wall_12_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,  !- Construction Name
    ResXfloor1:Zona2_Wall_12_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.54,-5.625,.84,  !- X,Y,Z ==> Vertex 1 {m}
    7.46,-5.625,.84,  !- X,Y,Z ==> Vertex 2 {m}
    7.46,-5.625,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    4.54,-5.625,2.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor1, Zona 2, Parete - 15,006 mq - 90,0°, Surface Area: 15,006mq

  BuildingSurface:Detailed,
    ResXfloor1:Zona2_Wall_13_0_0,  !- Name
    Wall,                    !- Surface Type
    _wall_MOD,               !- Construction Name
    ResXfloor1:Zona2,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.5,-5.625,0,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,-.622897004,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,-.622897004,3,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,-5.625,3;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 4,148mq

  FenestrationSurface:Detailed,
    ResXfloor1:Zona2_Wall_13_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,  !- Construction Name
    ResXfloor1:Zona2_Wall_13_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.5,-4.5845794,.84,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,-1.6633176,.84,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,-1.6633176,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,-4.5845794,2.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor1, Zona 2, Parete - 5,994 mq - 90,0°, Surface Area: 5,994mq

  BuildingSurface:Detailed,
    ResXfloor1:Zona2_Wall_14_0_0,  !- Name
    Wall,                    !- Surface Type
    _wall_MOD,               !- Construction Name
    ResXfloor1:Zona2,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.5,-.622897004,0,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,1.375,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,1.375,3,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,-.622897004,3;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 1,589mq

  FenestrationSurface:Detailed,
    ResXfloor1:Zona2_Wall_14_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,  !- Construction Name
    ResXfloor1:Zona2_Wall_14_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.5,-.1833176,.84,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,.9354206,.84,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,.9354206,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,-.1833176,2.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor1, Zona 2, Partizione - 15,000 mq (Res_floor1, Zona 1), Surface Area: 15

  BuildingSurface:Detailed,
    ResXfloor1:Zona2_Partition_15_0_0,  !- Name
    Wall,                    !- Surface Type
    115mm single leaf brick (plastered both sides),  !- Construction Name
    ResXfloor1:Zona2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor1:Zona1_Partition_5_0_10020,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.5,1.375,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.5,1.375,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.5,1.375,3,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,1.375,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor1, Zona 2, Partizione - 15,000 mq (Res_floor1, Zona 1), Surface Area: 15 <Other side>

  BuildingSurface:Detailed,
    ResXfloor1:Zona1_Partition_5_0_10020,  !- Name
    Wall,                    !- Surface Type
    115mm single leaf brick (plastered both sides)_Rev,  !- Construction Name
    ResXfloor1:Zona1,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor1:Zona2_Partition_15_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.5,1.375,0,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,1.375,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,1.375,3,  !- X,Y,Z ==> Vertex 3 {m}
    3.5,1.375,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor1, Zona 2, Partizione - 10,500 mq (Stair_noHVAC, Zona 1), Surface Area: 10.5

  BuildingSurface:Detailed,
    ResXfloor1:Zona2_Partition_16_0_0,  !- Name
    Wall,                    !- Surface Type
    Parete semi-esposta di progetto,  !- Construction Name
    ResXfloor1:Zona2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    StairXnoHVAC:Zona1_Partition_2_0_10021,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.5,1.375,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.5,-2.125,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.5,-2.125,3,  !- X,Y,Z ==> Vertex 3 {m}
    3.5,1.375,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor1, Zona 2, Partizione - 10,500 mq (Stair_noHVAC, Zona 1), Surface Area: 10.5 <Other side>

  BuildingSurface:Detailed,
    StairXnoHVAC:Zona1_Partition_2_0_10021,  !- Name
    Wall,                    !- Surface Type
    Parete semi-esposta di progetto_Rev,  !- Construction Name
    StairXnoHVAC:Zona1,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor1:Zona2_Partition_16_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.5,-2.125,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.5,1.375,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.5,1.375,3,  !- X,Y,Z ==> Vertex 3 {m}
    3.5,-2.125,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor1, Zona 2, Partizione - 9,000 mq (Stair_noHVAC, Zona 1), Surface Area: 9

  BuildingSurface:Detailed,
    ResXfloor1:Zona2_Partition_17_0_0,  !- Name
    Wall,                    !- Surface Type
    Parete semi-esposta di progetto,  !- Construction Name
    ResXfloor1:Zona2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    StairXnoHVAC:Zona1_Partition_5_0_10022,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.5,-2.125,0,  !- X,Y,Z ==> Vertex 1 {m}
    .5,-2.125,0,  !- X,Y,Z ==> Vertex 2 {m}
    .5,-2.125,3,  !- X,Y,Z ==> Vertex 3 {m}
    3.5,-2.125,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor1, Zona 2, Partizione - 9,000 mq (Stair_noHVAC, Zona 1), Surface Area: 9 <Other side>

  BuildingSurface:Detailed,
    StairXnoHVAC:Zona1_Partition_5_0_10022,  !- Name
    Wall,                    !- Surface Type
    Parete semi-esposta di progetto_Rev,  !- Construction Name
    StairXnoHVAC:Zona1,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor1:Zona2_Partition_17_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .5,-2.125,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.5,-2.125,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.5,-2.125,3,  !- X,Y,Z ==> Vertex 3 {m}
    .5,-2.125,3;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    ResXfloor1:Zona2 Internal mass,  !- Name
    Massa interna di progetto,  !- Construction Name
    ResXfloor1:Zona2,        !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    112;                     !- Surface Area {m2}

! Res_floor1 - Zona 1

  Zone,
    ResXfloor1:Zona1,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    60,                      !- Volume {m3}
    20,                      !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  ZoneContaminantSourceAndSink:Generic:Constant,
    ResXfloor1:Zona1 Contaminant,  !- Name
    ResXfloor1:Zona1,        !- Zone Name
    .000001,                 !- Design Generation Rate {m3/s}
    _EN16798-1_RES_OCC,      !- Generation Schedule Name
    0,                       !- Design Removal Coefficient {m3/s}
    _EN16798-1_RES_OCC;      !- Removal Schedule Name

  PEOPLE,
    People ResXfloor1:Zona1, !- Name
    ResXfloor1:Zona1,        !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_OCC,      !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .0188,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 1263,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 1263,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations,  !- Air Velocity Schedule Name
    Fanger,                  !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;        !- Thermal Comfort Model 2 Type

  Schedule:Compact,
    Activity Schedule 1263,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,130;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 1263,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    ResXfloor1:Zona1 General lighting,  !- Name
    ResXfloor1:Zona1,        !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_light,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#ResXfloor1:Zona1#GeneralLights;  !- End-Use Subcategory

   ! Miscellaneous gain

  OtherEquipment,
    ResXfloor1:Zona1 Miscellaneous gain,  !- Name
    Electricity,             !- Fuel Type
    ResXfloor1:Zona1,        !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_Appliances,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3,                       !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

   ! DHW 1

  WaterUse:Equipment,
    DHW ResXfloor1:Zona1,    !- Name
    DHW ResXfloor1:Zona1,    !- End-Use Subcategory
    1.92307692307692E-07,    !- Peak Flow Rate {m3/s}
    _EN16798-1_RES_OCC,      !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature ResXfloor1:Zona1,  !- Target Temperature Schedule Name
    DHW Supply Temperature ResXfloor1:Zona1,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature ResXfloor1:Zona1,  !- Cold Water Supply Temperature Schedule Name
    ResXfloor1:Zona1,        !- Zone Name
    ,                        !- Sensible Fraction Schedule Name
    ;                        !- Latent Fraction Schedule Name

  Schedule:Compact,
    DHW Supply Temperature ResXfloor1:Zona1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,65;         !- Field 3

  Schedule:Compact,
    DHW Mains Temperature ResXfloor1:Zona1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,10;         !- Field 3

  Daylighting:Controls,
    ResXfloor1:Zona1,        !- Name
    ResXfloor1:Zona1,        !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    .1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ResXfloor1:Zona1 Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    ResXfloor1:Zona1 Ref Point 1,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Lights Controlled by Reference Point 1
    100;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    ResXfloor1:Zona1 Ref Point 1,  !- Name
    ResXfloor1:Zona1,        !- Zone or Space Name
    6,                       !- X-Coordinate of Reference Point {m}
    3.375,                   !- Y-Coordinate of Reference Point {m}
    .8;                      !- Z-Coordinate of Reference Point {m}

  ZoneInfiltration:DesignFlowRate,
    ResXfloor1:Zona1 Infiltration,  !- Name
    ResXfloor1:Zona1,        !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .011667,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneVentilation:DesignFlowRate,
    ResXfloor1:Zona1 Nat Vent,  !- Name
    ResXfloor1:Zona1,        !- Zone or ZoneList Name
    Summer (Northern Hemisphere),  !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .083333,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    18,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    2,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

   ! Res_floor1, Zona 1, Pavimento - 20,000 mq (Adiabatico), Surface Area: 20,000mq

  BuildingSurface:Detailed,
    ResXfloor1:Zona1_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Pavimento interno di progetto,  !- Construction Name
    ResXfloor1:Zona1,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor1:Zona1_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.5,1.375,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.5,1.375,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.5,5.375,0,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,5.375,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor1, Zona 1, Soffitto - 20,000 mq, Surface Area: 20

  BuildingSurface:Detailed,
    ResXfloor1:Zona1_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Pavimento interno di progetto_Reversed,  !- Construction Name
    ResXfloor1:Zona1,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor2:Zona1_Floor_0_0_10024,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.5,1.375,3,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,1.375,3,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,5.375,3,  !- X,Y,Z ==> Vertex 3 {m}
    3.5,5.375,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor1, Zona 1, Soffitto - 20,000 mq, Surface Area: 20 <Other side>

  BuildingSurface:Detailed,
    ResXfloor2:Zona1_Floor_0_0_10024,  !- Name
    Floor,                   !- Surface Type
    Pavimento interno di progetto_Reversed_Rev,  !- Construction Name
    ResXfloor2:Zona1,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor1:Zona1_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.5,1.375,3,  !- X,Y,Z ==> Vertex 1 {m}
    3.5,1.375,3,  !- X,Y,Z ==> Vertex 2 {m}
    3.5,5.375,3,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,5.375,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor1, Zona 1, Parete - 12,000 mq - 90,0°, Surface Area: 12,000mq

  BuildingSurface:Detailed,
    ResXfloor1:Zona1_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    _wall_MOD,               !- Construction Name
    ResXfloor1:Zona1,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.5,1.375,0,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,5.375,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,5.375,3,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,1.375,3;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 3,294mq

  FenestrationSurface:Detailed,
    ResXfloor1:Zona1_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,  !- Construction Name
    ResXfloor1:Zona1_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.5,2.215,.84,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,4.535,.84,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,4.535,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,2.215,2.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor1, Zona 1, Parete - 15,000 mq - 0,0°, Surface Area: 15,000mq

  BuildingSurface:Detailed,
    ResXfloor1:Zona1_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    _wall_MOD,               !- Construction Name
    ResXfloor1:Zona1,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.5,5.375,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.5,5.375,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.5,5.375,3,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,5.375,3;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 4,146mq

  FenestrationSurface:Detailed,
    ResXfloor1:Zona1_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,  !- Construction Name
    ResXfloor1:Zona1_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.46,5.375,.84,  !- X,Y,Z ==> Vertex 1 {m}
    4.54,5.375,.84,  !- X,Y,Z ==> Vertex 2 {m}
    4.54,5.375,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    7.46,5.375,2.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor1, Zona 1, Partizione - 12,000 mq (Stair_noHVAC, Zona 1), Surface Area: 12

  BuildingSurface:Detailed,
    ResXfloor1:Zona1_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Parete semi-esposta di progetto,  !- Construction Name
    ResXfloor1:Zona1,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    StairXnoHVAC:Zona1_Partition_2_0_10025,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.5,5.375,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.5,1.375,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.5,1.375,3,  !- X,Y,Z ==> Vertex 3 {m}
    3.5,5.375,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor1, Zona 1, Partizione - 12,000 mq (Stair_noHVAC, Zona 1), Surface Area: 12 <Other side>

  BuildingSurface:Detailed,
    StairXnoHVAC:Zona1_Partition_2_0_10025,  !- Name
    Wall,                    !- Surface Type
    Parete semi-esposta di progetto_Rev,  !- Construction Name
    StairXnoHVAC:Zona1,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor1:Zona1_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.5,1.375,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.5,5.375,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.5,5.375,3,  !- X,Y,Z ==> Vertex 3 {m}
    3.5,1.375,3;  !- X,Y,Z ==> Vertex 4 {m}

! Res_floor2 - Zona 3

  Zone,
    ResXfloor2:Zona3,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    131.9602,                !- Volume {m3}
    43.9867,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  ZoneContaminantSourceAndSink:Generic:Constant,
    ResXfloor2:Zona3 Contaminant,  !- Name
    ResXfloor2:Zona3,        !- Zone Name
    .000001,                 !- Design Generation Rate {m3/s}
    _EN16798-1_RES_OCC,      !- Generation Schedule Name
    0,                       !- Design Removal Coefficient {m3/s}
    _EN16798-1_RES_OCC;      !- Removal Schedule Name

  PEOPLE,
    People ResXfloor2:Zona3, !- Name
    ResXfloor2:Zona3,        !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_OCC,      !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .0188,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 1302,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 1302,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations,  !- Air Velocity Schedule Name
    Fanger,                  !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;        !- Thermal Comfort Model 2 Type

  Schedule:Compact,
    Activity Schedule 1302,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,130;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 1302,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    ResXfloor2:Zona3 General lighting,  !- Name
    ResXfloor2:Zona3,        !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_light,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#ResXfloor2:Zona3#GeneralLights;  !- End-Use Subcategory

   ! Miscellaneous gain

  OtherEquipment,
    ResXfloor2:Zona3 Miscellaneous gain,  !- Name
    Electricity,             !- Fuel Type
    ResXfloor2:Zona3,        !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_Appliances,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3,                       !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

   ! DHW 1

  WaterUse:Equipment,
    DHW ResXfloor2:Zona3,    !- Name
    DHW ResXfloor2:Zona3,    !- End-Use Subcategory
    4.22949038461538E-07,    !- Peak Flow Rate {m3/s}
    _EN16798-1_RES_OCC,      !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature ResXfloor2:Zona3,  !- Target Temperature Schedule Name
    DHW Supply Temperature ResXfloor2:Zona3,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature ResXfloor2:Zona3,  !- Cold Water Supply Temperature Schedule Name
    ResXfloor2:Zona3,        !- Zone Name
    ,                        !- Sensible Fraction Schedule Name
    ;                        !- Latent Fraction Schedule Name

  Schedule:Compact,
    DHW Supply Temperature ResXfloor2:Zona3,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,65;         !- Field 3

  Schedule:Compact,
    DHW Mains Temperature ResXfloor2:Zona3,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,10;         !- Field 3

  Daylighting:Controls,
    ResXfloor2:Zona3,        !- Name
    ResXfloor2:Zona3,        !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    .1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ResXfloor2:Zona3 Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    ResXfloor2:Zona3 Ref Point 1,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Lights Controlled by Reference Point 1
    100;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    ResXfloor2:Zona3 Ref Point 1,  !- Name
    ResXfloor2:Zona3,        !- Zone or Space Name
    -6.5,                    !- X-Coordinate of Reference Point {m}
    2.377,                   !- Y-Coordinate of Reference Point {m}
    3.8;                     !- Z-Coordinate of Reference Point {m}

  ZoneInfiltration:DesignFlowRate,
    ResXfloor2:Zona3 Infiltration,  !- Name
    ResXfloor2:Zona3,        !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .025659,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneVentilation:DesignFlowRate,
    ResXfloor2:Zona3 Nat Vent,  !- Name
    ResXfloor2:Zona3,        !- Zone or ZoneList Name
    Summer (Northern Hemisphere),  !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .183278,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    18,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    2,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

   ! Res_floor2, Zona 3, Soffitto - 43,987 mq, Surface Area: 7.9867

  BuildingSurface:Detailed,
    ResXfloor2:Zona3_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Pavimento interno di progetto_Reversed,  !- Construction Name
    ResXfloor2:Zona3,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor3:Zona3_Floor_0_0_10026,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.5,-.62168067,6,  !- X,Y,Z ==> Vertex 1 {m}
    -4.5,-.62168067,6,  !- X,Y,Z ==> Vertex 2 {m}
    -4.5,1.375,6,  !- X,Y,Z ==> Vertex 3 {m}
    -8.5,1.375,6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor2, Zona 3, Soffitto - 43,987 mq, Surface Area: 7.9867 <Other side>

  BuildingSurface:Detailed,
    ResXfloor3:Zona3_Floor_0_0_10026,  !- Name
    Floor,                   !- Surface Type
    Pavimento interno di progetto_Reversed_Rev,  !- Construction Name
    ResXfloor3:Zona3,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor2:Zona3_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5,-.62168067,6,  !- X,Y,Z ==> Vertex 1 {m}
    -8.5,-.62168067,6,  !- X,Y,Z ==> Vertex 2 {m}
    -8.5,1.375,6,  !- X,Y,Z ==> Vertex 3 {m}
    -4.5,1.375,6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor2, Zona 3, Soffitto - 43,987 mq, Surface Area: 36

  BuildingSurface:Detailed,
    ResXfloor2:Zona3_Ceiling_1_0_1,  !- Name
    Ceiling,                 !- Surface Type
    Pavimento interno di progetto_Reversed,  !- Construction Name
    ResXfloor2:Zona3,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor3:Zona3_Floor_0_0_10027,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.5,1.375,6,  !- X,Y,Z ==> Vertex 1 {m}
    .5,1.375,6,  !- X,Y,Z ==> Vertex 2 {m}
    .5,5.375,6,  !- X,Y,Z ==> Vertex 3 {m}
    -8.5,5.375,6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor2, Zona 3, Soffitto - 43,987 mq, Surface Area: 36 <Other side>

  BuildingSurface:Detailed,
    ResXfloor3:Zona3_Floor_0_0_10027,  !- Name
    Floor,                   !- Surface Type
    Pavimento interno di progetto_Reversed_Rev,  !- Construction Name
    ResXfloor3:Zona3,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor2:Zona3_Ceiling_1_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .5,1.375,6,  !- X,Y,Z ==> Vertex 1 {m}
    -8.5,1.375,6,  !- X,Y,Z ==> Vertex 2 {m}
    -8.5,5.375,6,  !- X,Y,Z ==> Vertex 3 {m}
    .5,5.375,6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor2, Zona 3, Partizione - 5,990 mq (Res_floor2, Zona 2), Surface Area: 5.99

  BuildingSurface:Detailed,
    ResXfloor2:Zona3_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    115mm single leaf brick (plastered both sides),  !- Construction Name
    ResXfloor2:Zona3,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor2:Zona2_Partition_5_0_10028,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5,-.62168067,3,  !- X,Y,Z ==> Vertex 1 {m}
    -4.5,1.375,3,  !- X,Y,Z ==> Vertex 2 {m}
    -4.5,1.375,6,  !- X,Y,Z ==> Vertex 3 {m}
    -4.5,-.62168067,6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor2, Zona 3, Partizione - 5,990 mq (Res_floor2, Zona 2), Surface Area: 5.99 <Other side>

  BuildingSurface:Detailed,
    ResXfloor2:Zona2_Partition_5_0_10028,  !- Name
    Wall,                    !- Surface Type
    115mm single leaf brick (plastered both sides)_Rev,  !- Construction Name
    ResXfloor2:Zona2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor2:Zona3_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5,1.375,3,  !- X,Y,Z ==> Vertex 1 {m}
    -4.5,-.62168067,3,  !- X,Y,Z ==> Vertex 2 {m}
    -4.5,-.62168067,6,  !- X,Y,Z ==> Vertex 3 {m}
    -4.5,1.375,6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor2, Zona 3, Partizione - 9,000 mq (Res_floor2, Zona 2), Surface Area: 9

  BuildingSurface:Detailed,
    ResXfloor2:Zona3_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    115mm single leaf brick (plastered both sides),  !- Construction Name
    ResXfloor2:Zona3,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor2:Zona2_Partition_4_0_10029,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5,1.375,3,  !- X,Y,Z ==> Vertex 1 {m}
    -1.5,1.375,3,  !- X,Y,Z ==> Vertex 2 {m}
    -1.5,1.375,6,  !- X,Y,Z ==> Vertex 3 {m}
    -4.5,1.375,6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor2, Zona 3, Partizione - 9,000 mq (Res_floor2, Zona 2), Surface Area: 9 <Other side>

  BuildingSurface:Detailed,
    ResXfloor2:Zona2_Partition_4_0_10029,  !- Name
    Wall,                    !- Surface Type
    115mm single leaf brick (plastered both sides)_Rev,  !- Construction Name
    ResXfloor2:Zona2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor2:Zona3_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.5,1.375,3,  !- X,Y,Z ==> Vertex 1 {m}
    -4.5,1.375,3,  !- X,Y,Z ==> Vertex 2 {m}
    -4.5,1.375,6,  !- X,Y,Z ==> Vertex 3 {m}
    -1.5,1.375,6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor2, Zona 3, Partizione - 6,000 mq (Res_floor2, Zona 2), Surface Area: 6

  BuildingSurface:Detailed,
    ResXfloor2:Zona3_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    115mm single leaf brick (plastered both sides),  !- Construction Name
    ResXfloor2:Zona3,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor2:Zona2_Partition_3_0_10030,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.5,1.375,3,  !- X,Y,Z ==> Vertex 1 {m}
    .5,1.375,3,  !- X,Y,Z ==> Vertex 2 {m}
    .5,1.375,6,  !- X,Y,Z ==> Vertex 3 {m}
    -1.5,1.375,6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor2, Zona 3, Partizione - 6,000 mq (Res_floor2, Zona 2), Surface Area: 6 <Other side>

  BuildingSurface:Detailed,
    ResXfloor2:Zona2_Partition_3_0_10030,  !- Name
    Wall,                    !- Surface Type
    115mm single leaf brick (plastered both sides)_Rev,  !- Construction Name
    ResXfloor2:Zona2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor2:Zona3_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .5,1.375,3,  !- X,Y,Z ==> Vertex 1 {m}
    -1.5,1.375,3,  !- X,Y,Z ==> Vertex 2 {m}
    -1.5,1.375,6,  !- X,Y,Z ==> Vertex 3 {m}
    .5,1.375,6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor2, Zona 3, Partizione - 4,500 mq (Stair_noHVAC, Zona 1), Surface Area: 4.5

  BuildingSurface:Detailed,
    ResXfloor2:Zona3_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Parete semi-esposta di progetto,  !- Construction Name
    ResXfloor2:Zona3,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    StairXnoHVAC:Zona1_Partition_4_0_10031,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .5,1.375,3,  !- X,Y,Z ==> Vertex 1 {m}
    .5,2.875,3,  !- X,Y,Z ==> Vertex 2 {m}
    .5,2.875,6,  !- X,Y,Z ==> Vertex 3 {m}
    .5,1.375,6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor2, Zona 3, Partizione - 4,500 mq (Stair_noHVAC, Zona 1), Surface Area: 4.5 <Other side>

  BuildingSurface:Detailed,
    StairXnoHVAC:Zona1_Partition_4_0_10031,  !- Name
    Wall,                    !- Surface Type
    Parete semi-esposta di progetto_Rev,  !- Construction Name
    StairXnoHVAC:Zona1,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor2:Zona3_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .5,2.875,3,  !- X,Y,Z ==> Vertex 1 {m}
    .5,1.375,3,  !- X,Y,Z ==> Vertex 2 {m}
    .5,1.375,6,  !- X,Y,Z ==> Vertex 3 {m}
    .5,2.875,6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor2, Zona 3, Partizione - 7,500 mq (Stair_noHVAC, Zona 1), Surface Area: 7.5

  BuildingSurface:Detailed,
    ResXfloor2:Zona3_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Parete semi-esposta di progetto,  !- Construction Name
    ResXfloor2:Zona3,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    StairXnoHVAC:Zona1_Partition_4_0_10032,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .5,2.875,3,  !- X,Y,Z ==> Vertex 1 {m}
    .5,5.375,3,  !- X,Y,Z ==> Vertex 2 {m}
    .5,5.375,6,  !- X,Y,Z ==> Vertex 3 {m}
    .5,2.875,6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor2, Zona 3, Partizione - 7,500 mq (Stair_noHVAC, Zona 1), Surface Area: 7.5 <Other side>

  BuildingSurface:Detailed,
    StairXnoHVAC:Zona1_Partition_4_0_10032,  !- Name
    Wall,                    !- Surface Type
    Parete semi-esposta di progetto_Rev,  !- Construction Name
    StairXnoHVAC:Zona1,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor2:Zona3_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .5,5.375,3,  !- X,Y,Z ==> Vertex 1 {m}
    .5,2.875,3,  !- X,Y,Z ==> Vertex 2 {m}
    .5,2.875,6,  !- X,Y,Z ==> Vertex 3 {m}
    .5,5.375,6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor2, Zona 3, Parete - 6,000 mq - 0,0°, Surface Area: 6,000mq

  BuildingSurface:Detailed,
    ResXfloor2:Zona3_Wall_7_0_0,  !- Name
    Wall,                    !- Surface Type
    _wall_MOD,               !- Construction Name
    ResXfloor2:Zona3,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    .5,5.375,3,  !- X,Y,Z ==> Vertex 1 {m}
    -1.5,5.375,3,  !- X,Y,Z ==> Vertex 2 {m}
    -1.5,5.375,6,  !- X,Y,Z ==> Vertex 3 {m}
    .5,5.375,6;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 1,590mq

  FenestrationSurface:Detailed,
    ResXfloor2:Zona3_Wall_7_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,  !- Construction Name
    ResXfloor2:Zona3_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    .06,5.375,3.84,  !- X,Y,Z ==> Vertex 1 {m}
    -1.06,5.375,3.84,  !- X,Y,Z ==> Vertex 2 {m}
    -1.06,5.375,5.26,  !- X,Y,Z ==> Vertex 3 {m}
    .06,5.375,5.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor2, Zona 3, Parete - 9,000 mq - 0,0°, Surface Area: 9,000mq

  BuildingSurface:Detailed,
    ResXfloor2:Zona3_Wall_8_0_0,  !- Name
    Wall,                    !- Surface Type
    _wall_MOD,               !- Construction Name
    ResXfloor2:Zona3,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.5,5.375,3,  !- X,Y,Z ==> Vertex 1 {m}
    -4.5,5.375,3,  !- X,Y,Z ==> Vertex 2 {m}
    -4.5,5.375,6,  !- X,Y,Z ==> Vertex 3 {m}
    -1.5,5.375,6;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2,442mq

  FenestrationSurface:Detailed,
    ResXfloor2:Zona3_Wall_8_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,  !- Construction Name
    ResXfloor2:Zona3_Wall_8_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -2.14,5.375,3.84,  !- X,Y,Z ==> Vertex 1 {m}
    -3.86,5.375,3.84,  !- X,Y,Z ==> Vertex 2 {m}
    -3.86,5.375,5.26,  !- X,Y,Z ==> Vertex 3 {m}
    -2.14,5.375,5.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor2, Zona 3, Parete - 12,000 mq - 0,0°, Surface Area: 12,000mq

  BuildingSurface:Detailed,
    ResXfloor2:Zona3_Wall_9_0_0,  !- Name
    Wall,                    !- Surface Type
    _wall_MOD,               !- Construction Name
    ResXfloor2:Zona3,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5,5.375,3,  !- X,Y,Z ==> Vertex 1 {m}
    -8.5,5.375,3,  !- X,Y,Z ==> Vertex 2 {m}
    -8.5,5.375,6,  !- X,Y,Z ==> Vertex 3 {m}
    -4.5,5.375,6;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 3,294mq

  FenestrationSurface:Detailed,
    ResXfloor2:Zona3_Wall_9_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,  !- Construction Name
    ResXfloor2:Zona3_Wall_9_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -5.34,5.375,3.84,  !- X,Y,Z ==> Vertex 1 {m}
    -7.66,5.375,3.84,  !- X,Y,Z ==> Vertex 2 {m}
    -7.66,5.375,5.26,  !- X,Y,Z ==> Vertex 3 {m}
    -5.34,5.375,5.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor2, Zona 3, Parete - 8,976 mq - 270,0°, Surface Area: 8,976mq

  BuildingSurface:Detailed,
    ResXfloor2:Zona3_Wall_10_0_0,  !- Name
    Wall,                    !- Surface Type
    _wall_MOD,               !- Construction Name
    ResXfloor2:Zona3,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.5,5.375,3,  !- X,Y,Z ==> Vertex 1 {m}
    -8.5,2.3829033482,3,  !- X,Y,Z ==> Vertex 2 {m}
    -8.5,2.3829033482,6,  !- X,Y,Z ==> Vertex 3 {m}
    -8.5,5.375,6;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2,436mq

  FenestrationSurface:Detailed,
    ResXfloor2:Zona3_Wall_10_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,  !- Construction Name
    ResXfloor2:Zona3_Wall_10_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -8.5,4.73658067,3.84,  !- X,Y,Z ==> Vertex 1 {m}
    -8.5,3.02132268,3.84,  !- X,Y,Z ==> Vertex 2 {m}
    -8.5,3.02132268,5.26,  !- X,Y,Z ==> Vertex 3 {m}
    -8.5,4.73658067,5.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor2, Zona 3, Parete - 9,014 mq - 270,0°, Surface Area: 9,014mq

  BuildingSurface:Detailed,
    ResXfloor2:Zona3_Wall_11_0_0,  !- Name
    Wall,                    !- Surface Type
    _wall_MOD,               !- Construction Name
    ResXfloor2:Zona3,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.5,2.3829033482,3,  !- X,Y,Z ==> Vertex 1 {m}
    -8.5,-.6216806721,3,  !- X,Y,Z ==> Vertex 2 {m}
    -8.5,-.6216806721,6,  !- X,Y,Z ==> Vertex 3 {m}
    -8.5,2.3829033482,6;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2,446mq

  FenestrationSurface:Detailed,
    ResXfloor2:Zona3_Wall_11_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,  !- Construction Name
    ResXfloor2:Zona3_Wall_11_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -8.5,1.741986546,3.84,  !- X,Y,Z ==> Vertex 1 {m}
    -8.5,.019236134,3.84,  !- X,Y,Z ==> Vertex 2 {m}
    -8.5,.019236134,5.26,  !- X,Y,Z ==> Vertex 3 {m}
    -8.5,1.741986546,5.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor2, Zona 3, Partizione - 7,500 mq (Res_floor2, Zona 2), Surface Area: 7.5

  BuildingSurface:Detailed,
    ResXfloor2:Zona3_Partition_12_0_0,  !- Name
    Wall,                    !- Surface Type
    115mm single leaf brick (plastered both sides),  !- Construction Name
    ResXfloor2:Zona3,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor2:Zona2_Partition_7_0_10033,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.5,-.6216806721,3,  !- X,Y,Z ==> Vertex 1 {m}
    -6,-.6216806721,3,  !- X,Y,Z ==> Vertex 2 {m}
    -6,-.6216806721,6,  !- X,Y,Z ==> Vertex 3 {m}
    -8.5,-.6216806721,6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor2, Zona 3, Partizione - 7,500 mq (Res_floor2, Zona 2), Surface Area: 7.5 <Other side>

  BuildingSurface:Detailed,
    ResXfloor2:Zona2_Partition_7_0_10033,  !- Name
    Wall,                    !- Surface Type
    115mm single leaf brick (plastered both sides)_Rev,  !- Construction Name
    ResXfloor2:Zona2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor2:Zona3_Partition_12_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -6,-.6216806721,3,  !- X,Y,Z ==> Vertex 1 {m}
    -8.5,-.6216806721,3,  !- X,Y,Z ==> Vertex 2 {m}
    -8.5,-.6216806721,6,  !- X,Y,Z ==> Vertex 3 {m}
    -6,-.6216806721,6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor2, Zona 3, Partizione - 4,500 mq (Res_floor2, Zona 2), Surface Area: 4.5

  BuildingSurface:Detailed,
    ResXfloor2:Zona3_Partition_13_0_0,  !- Name
    Wall,                    !- Surface Type
    115mm single leaf brick (plastered both sides),  !- Construction Name
    ResXfloor2:Zona3,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor2:Zona2_Partition_6_0_10034,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -6,-.6216806721,3,  !- X,Y,Z ==> Vertex 1 {m}
    -4.5,-.6216806721,3,  !- X,Y,Z ==> Vertex 2 {m}
    -4.5,-.6216806721,6,  !- X,Y,Z ==> Vertex 3 {m}
    -6,-.6216806721,6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor2, Zona 3, Partizione - 4,500 mq (Res_floor2, Zona 2), Surface Area: 4.5 <Other side>

  BuildingSurface:Detailed,
    ResXfloor2:Zona2_Partition_6_0_10034,  !- Name
    Wall,                    !- Surface Type
    115mm single leaf brick (plastered both sides)_Rev,  !- Construction Name
    ResXfloor2:Zona2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor2:Zona3_Partition_13_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5,-.6216806721,3,  !- X,Y,Z ==> Vertex 1 {m}
    -6,-.6216806721,3,  !- X,Y,Z ==> Vertex 2 {m}
    -6,-.6216806721,6,  !- X,Y,Z ==> Vertex 3 {m}
    -4.5,-.6216806721,6;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    ResXfloor2:Zona3 Internal mass,  !- Name
    Massa interna di progetto,  !- Construction Name
    ResXfloor2:Zona3,        !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    100;                     !- Surface Area {m2}

! Res_floor2 - Zona 2

  Zone,
    ResXfloor2:Zona2,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    301.5398,                !- Volume {m3}
    100.5133,                !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  ZoneContaminantSourceAndSink:Generic:Constant,
    ResXfloor2:Zona2 Contaminant,  !- Name
    ResXfloor2:Zona2,        !- Zone Name
    .000001,                 !- Design Generation Rate {m3/s}
    _EN16798-1_RES_OCC,      !- Generation Schedule Name
    0,                       !- Design Removal Coefficient {m3/s}
    _EN16798-1_RES_OCC;      !- Removal Schedule Name

  PEOPLE,
    People ResXfloor2:Zona2, !- Name
    ResXfloor2:Zona2,        !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_OCC,      !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .0188,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 1317,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 1317,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations,  !- Air Velocity Schedule Name
    Fanger,                  !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;        !- Thermal Comfort Model 2 Type

  Schedule:Compact,
    Activity Schedule 1317,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,130;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 1317,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    ResXfloor2:Zona2 General lighting,  !- Name
    ResXfloor2:Zona2,        !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_light,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#ResXfloor2:Zona2#GeneralLights;  !- End-Use Subcategory

   ! Miscellaneous gain

  OtherEquipment,
    ResXfloor2:Zona2 Miscellaneous gain,  !- Name
    Electricity,             !- Fuel Type
    ResXfloor2:Zona2,        !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_Appliances,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3,                       !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

   ! DHW 1

  WaterUse:Equipment,
    DHW ResXfloor2:Zona2,    !- Name
    DHW ResXfloor2:Zona2,    !- End-Use Subcategory
    9.66474038461538E-07,    !- Peak Flow Rate {m3/s}
    _EN16798-1_RES_OCC,      !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature ResXfloor2:Zona2,  !- Target Temperature Schedule Name
    DHW Supply Temperature ResXfloor2:Zona2,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature ResXfloor2:Zona2,  !- Cold Water Supply Temperature Schedule Name
    ResXfloor2:Zona2,        !- Zone Name
    ,                        !- Sensible Fraction Schedule Name
    ;                        !- Latent Fraction Schedule Name

  Schedule:Compact,
    DHW Supply Temperature ResXfloor2:Zona2,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,65;         !- Field 3

  Schedule:Compact,
    DHW Mains Temperature ResXfloor2:Zona2,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,10;         !- Field 3

  Daylighting:Controls,
    ResXfloor2:Zona2,        !- Name
    ResXfloor2:Zona2,        !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    .1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ResXfloor2:Zona2 Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    ResXfloor2:Zona2 Ref Point 1,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Lights Controlled by Reference Point 1
    100;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    ResXfloor2:Zona2 Ref Point 1,  !- Name
    ResXfloor2:Zona2,        !- Zone or Space Name
    6,                       !- X-Coordinate of Reference Point {m}
    -2.125,                  !- Y-Coordinate of Reference Point {m}
    3.8;                     !- Z-Coordinate of Reference Point {m}

  ZoneInfiltration:DesignFlowRate,
    ResXfloor2:Zona2 Infiltration,  !- Name
    ResXfloor2:Zona2,        !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .058633,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneVentilation:DesignFlowRate,
    ResXfloor2:Zona2 Nat Vent,  !- Name
    ResXfloor2:Zona2,        !- Zone or ZoneList Name
    Summer (Northern Hemisphere),  !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .418805,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    18,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    2,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

   ! Res_floor2, Zona 2, Soffitto - 100,513 mq, Surface Area: 17.5

  BuildingSurface:Detailed,
    ResXfloor2:Zona2_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Pavimento interno di progetto_Reversed,  !- Construction Name
    ResXfloor2:Zona2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor3:Zona2_Floor_0_0_10035,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.5,-2.125,6,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,-2.125,6,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,1.375,6,  !- X,Y,Z ==> Vertex 3 {m}
    3.5,1.375,6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor2, Zona 2, Soffitto - 100,513 mq, Surface Area: 17.5 <Other side>

  BuildingSurface:Detailed,
    ResXfloor3:Zona2_Floor_0_0_10035,  !- Name
    Floor,                   !- Surface Type
    Pavimento interno di progetto_Reversed_Rev,  !- Construction Name
    ResXfloor3:Zona2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor2:Zona2_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.5,-2.125,6,  !- X,Y,Z ==> Vertex 1 {m}
    3.5,-2.125,6,  !- X,Y,Z ==> Vertex 2 {m}
    3.5,1.375,6,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,1.375,6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor2, Zona 2, Soffitto - 100,513 mq, Surface Area: 28

  BuildingSurface:Detailed,
    ResXfloor2:Zona2_Ceiling_1_0_1,  !- Name
    Ceiling,                 !- Surface Type
    Pavimento interno di progetto_Reversed,  !- Construction Name
    ResXfloor2:Zona2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor3:Zona2_Floor_0_0_10036,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .5,-5.625,6,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,-5.625,6,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,-2.125,6,  !- X,Y,Z ==> Vertex 3 {m}
    .5,-2.125,6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor2, Zona 2, Soffitto - 100,513 mq, Surface Area: 28 <Other side>

  BuildingSurface:Detailed,
    ResXfloor3:Zona2_Floor_0_0_10036,  !- Name
    Floor,                   !- Surface Type
    Pavimento interno di progetto_Reversed_Rev,  !- Construction Name
    ResXfloor3:Zona2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor2:Zona2_Ceiling_1_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.5,-5.625,6,  !- X,Y,Z ==> Vertex 1 {m}
    .5,-5.625,6,  !- X,Y,Z ==> Vertex 2 {m}
    .5,-2.125,6,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,-2.125,6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor2, Zona 2, Soffitto - 100,513 mq, Surface Area: 9.9834

  BuildingSurface:Detailed,
    ResXfloor2:Zona2_Ceiling_1_0_2,  !- Name
    Ceiling,                 !- Surface Type
    Pavimento interno di progetto_Reversed,  !- Construction Name
    ResXfloor2:Zona2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor3:Zona2_Floor_0_0_10037,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5,-.62168067,6,  !- X,Y,Z ==> Vertex 1 {m}
    .5,-.62168067,6,  !- X,Y,Z ==> Vertex 2 {m}
    .5,1.375,6,  !- X,Y,Z ==> Vertex 3 {m}
    -4.5,1.375,6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor2, Zona 2, Soffitto - 100,513 mq, Surface Area: 9.9834 <Other side>

  BuildingSurface:Detailed,
    ResXfloor3:Zona2_Floor_0_0_10037,  !- Name
    Floor,                   !- Surface Type
    Pavimento interno di progetto_Reversed_Rev,  !- Construction Name
    ResXfloor3:Zona2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor2:Zona2_Ceiling_1_0_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .5,-.62168067,6,  !- X,Y,Z ==> Vertex 1 {m}
    -4.5,-.62168067,6,  !- X,Y,Z ==> Vertex 2 {m}
    -4.5,1.375,6,  !- X,Y,Z ==> Vertex 3 {m}
    .5,1.375,6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor2, Zona 2, Soffitto - 100,513 mq, Surface Area: 45.0299

  BuildingSurface:Detailed,
    ResXfloor2:Zona2_Ceiling_1_0_3,  !- Name
    Ceiling,                 !- Surface Type
    Pavimento interno di progetto_Reversed,  !- Construction Name
    ResXfloor2:Zona2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor3:Zona2_Floor_0_0_10038,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.5,-5.625,6,  !- X,Y,Z ==> Vertex 1 {m}
    .5,-5.625,6,  !- X,Y,Z ==> Vertex 2 {m}
    .5,-.62168067,6,  !- X,Y,Z ==> Vertex 3 {m}
    -8.5,-.62168067,6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor2, Zona 2, Soffitto - 100,513 mq, Surface Area: 45.0299 <Other side>

  BuildingSurface:Detailed,
    ResXfloor3:Zona2_Floor_0_0_10038,  !- Name
    Floor,                   !- Surface Type
    Pavimento interno di progetto_Reversed_Rev,  !- Construction Name
    ResXfloor3:Zona2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor2:Zona2_Ceiling_1_0_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .5,-5.625,6,  !- X,Y,Z ==> Vertex 1 {m}
    -8.5,-5.625,6,  !- X,Y,Z ==> Vertex 2 {m}
    -8.5,-.62168067,6,  !- X,Y,Z ==> Vertex 3 {m}
    .5,-.62168067,6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor2, Zona 2, Partizione - 10,500 mq (Stair_noHVAC, Zona 1), Surface Area: 10.5

  BuildingSurface:Detailed,
    ResXfloor2:Zona2_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Parete semi-esposta di progetto,  !- Construction Name
    ResXfloor2:Zona2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    StairXnoHVAC:Zona1_Partition_4_0_10039,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .5,-2.125,3,  !- X,Y,Z ==> Vertex 1 {m}
    .5,1.375,3,  !- X,Y,Z ==> Vertex 2 {m}
    .5,1.375,6,  !- X,Y,Z ==> Vertex 3 {m}
    .5,-2.125,6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor2, Zona 2, Partizione - 10,500 mq (Stair_noHVAC, Zona 1), Surface Area: 10.5 <Other side>

  BuildingSurface:Detailed,
    StairXnoHVAC:Zona1_Partition_4_0_10039,  !- Name
    Wall,                    !- Surface Type
    Parete semi-esposta di progetto_Rev,  !- Construction Name
    StairXnoHVAC:Zona1,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor2:Zona2_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .5,1.375,3,  !- X,Y,Z ==> Vertex 1 {m}
    .5,-2.125,3,  !- X,Y,Z ==> Vertex 2 {m}
    .5,-2.125,6,  !- X,Y,Z ==> Vertex 3 {m}
    .5,1.375,6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor2, Zona 2, Parete - 15,010 mq - 270,0°, Surface Area: 15,010mq

  BuildingSurface:Detailed,
    ResXfloor2:Zona2_Wall_8_0_0,  !- Name
    Wall,                    !- Surface Type
    _wall_MOD,               !- Construction Name
    ResXfloor2:Zona2,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.5,-.6216806721,3,  !- X,Y,Z ==> Vertex 1 {m}
    -8.5,-5.625,3,  !- X,Y,Z ==> Vertex 2 {m}
    -8.5,-5.625,6,  !- X,Y,Z ==> Vertex 3 {m}
    -8.5,-.6216806721,6;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 4,149mq

  FenestrationSurface:Detailed,
    ResXfloor2:Zona2_Wall_8_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,  !- Construction Name
    ResXfloor2:Zona2_Wall_8_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -8.5,-1.662344536,3.84,  !- X,Y,Z ==> Vertex 1 {m}
    -8.5,-4.584336134,3.84,  !- X,Y,Z ==> Vertex 2 {m}
    -8.5,-4.584336134,5.26,  !- X,Y,Z ==> Vertex 3 {m}
    -8.5,-1.662344536,5.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor2, Zona 2, Parete - 12,000 mq - 180,0°, Surface Area: 12,000mq

  BuildingSurface:Detailed,
    ResXfloor2:Zona2_Wall_9_0_0,  !- Name
    Wall,                    !- Surface Type
    _wall_MOD,               !- Construction Name
    ResXfloor2:Zona2,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.5,-5.625,3,  !- X,Y,Z ==> Vertex 1 {m}
    -4.5,-5.625,3,  !- X,Y,Z ==> Vertex 2 {m}
    -4.5,-5.625,6,  !- X,Y,Z ==> Vertex 3 {m}
    -8.5,-5.625,6;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 3,294mq

  FenestrationSurface:Detailed,
    ResXfloor2:Zona2_Wall_9_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,  !- Construction Name
    ResXfloor2:Zona2_Wall_9_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -7.66,-5.625,3.84,  !- X,Y,Z ==> Vertex 1 {m}
    -5.34,-5.625,3.84,  !- X,Y,Z ==> Vertex 2 {m}
    -5.34,-5.625,5.26,  !- X,Y,Z ==> Vertex 3 {m}
    -7.66,-5.625,5.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor2, Zona 2, Parete - 15,000 mq - 180,0°, Surface Area: 15,000mq

  BuildingSurface:Detailed,
    ResXfloor2:Zona2_Wall_10_0_0,  !- Name
    Wall,                    !- Surface Type
    _wall_MOD,               !- Construction Name
    ResXfloor2:Zona2,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5,-5.625,3,  !- X,Y,Z ==> Vertex 1 {m}
    .5,-5.625,3,  !- X,Y,Z ==> Vertex 2 {m}
    .5,-5.625,6,  !- X,Y,Z ==> Vertex 3 {m}
    -4.5,-5.625,6;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 4,146mq

  FenestrationSurface:Detailed,
    ResXfloor2:Zona2_Wall_10_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,  !- Construction Name
    ResXfloor2:Zona2_Wall_10_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -3.46,-5.625,3.84,  !- X,Y,Z ==> Vertex 1 {m}
    -.54,-5.625,3.84,  !- X,Y,Z ==> Vertex 2 {m}
    -.54,-5.625,5.26,  !- X,Y,Z ==> Vertex 3 {m}
    -3.46,-5.625,5.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor2, Zona 2, Parete - 9,000 mq - 180,0°, Surface Area: 9,000mq

  BuildingSurface:Detailed,
    ResXfloor2:Zona2_Wall_11_0_0,  !- Name
    Wall,                    !- Surface Type
    _wall_MOD,               !- Construction Name
    ResXfloor2:Zona2,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    .5,-5.625,3,  !- X,Y,Z ==> Vertex 1 {m}
    3.5,-5.625,3,  !- X,Y,Z ==> Vertex 2 {m}
    3.5,-5.625,6,  !- X,Y,Z ==> Vertex 3 {m}
    .5,-5.625,6;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2,442mq

  FenestrationSurface:Detailed,
    ResXfloor2:Zona2_Wall_11_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,  !- Construction Name
    ResXfloor2:Zona2_Wall_11_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.14,-5.625,3.84,  !- X,Y,Z ==> Vertex 1 {m}
    2.86,-5.625,3.84,  !- X,Y,Z ==> Vertex 2 {m}
    2.86,-5.625,5.26,  !- X,Y,Z ==> Vertex 3 {m}
    1.14,-5.625,5.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor2, Zona 2, Parete - 15,000 mq - 180,0°, Surface Area: 15,000mq

  BuildingSurface:Detailed,
    ResXfloor2:Zona2_Wall_12_0_0,  !- Name
    Wall,                    !- Surface Type
    _wall_MOD,               !- Construction Name
    ResXfloor2:Zona2,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.5,-5.625,3,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,-5.625,3,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,-5.625,6,  !- X,Y,Z ==> Vertex 3 {m}
    3.5,-5.625,6;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 4,146mq

  FenestrationSurface:Detailed,
    ResXfloor2:Zona2_Wall_12_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,  !- Construction Name
    ResXfloor2:Zona2_Wall_12_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.54,-5.625,3.84,  !- X,Y,Z ==> Vertex 1 {m}
    7.46,-5.625,3.84,  !- X,Y,Z ==> Vertex 2 {m}
    7.46,-5.625,5.26,  !- X,Y,Z ==> Vertex 3 {m}
    4.54,-5.625,5.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor2, Zona 2, Parete - 15,006 mq - 90,0°, Surface Area: 15,006mq

  BuildingSurface:Detailed,
    ResXfloor2:Zona2_Wall_13_0_0,  !- Name
    Wall,                    !- Surface Type
    _wall_MOD,               !- Construction Name
    ResXfloor2:Zona2,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.5,-5.625,3,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,-.622897004,3,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,-.622897004,6,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,-5.625,6;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 4,148mq

  FenestrationSurface:Detailed,
    ResXfloor2:Zona2_Wall_13_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,  !- Construction Name
    ResXfloor2:Zona2_Wall_13_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.5,-4.5845794,3.84,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,-1.6633176,3.84,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,-1.6633176,5.26,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,-4.5845794,5.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor2, Zona 2, Parete - 5,994 mq - 90,0°, Surface Area: 5,994mq

  BuildingSurface:Detailed,
    ResXfloor2:Zona2_Wall_14_0_0,  !- Name
    Wall,                    !- Surface Type
    _wall_MOD,               !- Construction Name
    ResXfloor2:Zona2,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.5,-.622897004,3,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,1.375,3,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,1.375,6,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,-.622897004,6;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 1,589mq

  FenestrationSurface:Detailed,
    ResXfloor2:Zona2_Wall_14_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,  !- Construction Name
    ResXfloor2:Zona2_Wall_14_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.5,-.1833176,3.84,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,.9354206,3.84,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,.9354206,5.26,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,-.1833176,5.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor2, Zona 2, Partizione - 15,000 mq (Res_floor2, Zona 1), Surface Area: 15

  BuildingSurface:Detailed,
    ResXfloor2:Zona2_Partition_15_0_0,  !- Name
    Wall,                    !- Surface Type
    115mm single leaf brick (plastered both sides),  !- Construction Name
    ResXfloor2:Zona2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor2:Zona1_Partition_5_0_10040,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.5,1.375,3,  !- X,Y,Z ==> Vertex 1 {m}
    3.5,1.375,3,  !- X,Y,Z ==> Vertex 2 {m}
    3.5,1.375,6,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,1.375,6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor2, Zona 2, Partizione - 15,000 mq (Res_floor2, Zona 1), Surface Area: 15 <Other side>

  BuildingSurface:Detailed,
    ResXfloor2:Zona1_Partition_5_0_10040,  !- Name
    Wall,                    !- Surface Type
    115mm single leaf brick (plastered both sides)_Rev,  !- Construction Name
    ResXfloor2:Zona1,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor2:Zona2_Partition_15_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.5,1.375,3,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,1.375,3,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,1.375,6,  !- X,Y,Z ==> Vertex 3 {m}
    3.5,1.375,6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor2, Zona 2, Partizione - 10,500 mq (Stair_noHVAC, Zona 1), Surface Area: 10.5

  BuildingSurface:Detailed,
    ResXfloor2:Zona2_Partition_16_0_0,  !- Name
    Wall,                    !- Surface Type
    Parete semi-esposta di progetto,  !- Construction Name
    ResXfloor2:Zona2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    StairXnoHVAC:Zona1_Partition_2_0_10041,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.5,1.375,3,  !- X,Y,Z ==> Vertex 1 {m}
    3.5,-2.125,3,  !- X,Y,Z ==> Vertex 2 {m}
    3.5,-2.125,6,  !- X,Y,Z ==> Vertex 3 {m}
    3.5,1.375,6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor2, Zona 2, Partizione - 10,500 mq (Stair_noHVAC, Zona 1), Surface Area: 10.5 <Other side>

  BuildingSurface:Detailed,
    StairXnoHVAC:Zona1_Partition_2_0_10041,  !- Name
    Wall,                    !- Surface Type
    Parete semi-esposta di progetto_Rev,  !- Construction Name
    StairXnoHVAC:Zona1,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor2:Zona2_Partition_16_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.5,-2.125,3,  !- X,Y,Z ==> Vertex 1 {m}
    3.5,1.375,3,  !- X,Y,Z ==> Vertex 2 {m}
    3.5,1.375,6,  !- X,Y,Z ==> Vertex 3 {m}
    3.5,-2.125,6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor2, Zona 2, Partizione - 9,000 mq (Stair_noHVAC, Zona 1), Surface Area: 9

  BuildingSurface:Detailed,
    ResXfloor2:Zona2_Partition_17_0_0,  !- Name
    Wall,                    !- Surface Type
    Parete semi-esposta di progetto,  !- Construction Name
    ResXfloor2:Zona2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    StairXnoHVAC:Zona1_Partition_5_0_10042,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.5,-2.125,3,  !- X,Y,Z ==> Vertex 1 {m}
    .5,-2.125,3,  !- X,Y,Z ==> Vertex 2 {m}
    .5,-2.125,6,  !- X,Y,Z ==> Vertex 3 {m}
    3.5,-2.125,6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor2, Zona 2, Partizione - 9,000 mq (Stair_noHVAC, Zona 1), Surface Area: 9 <Other side>

  BuildingSurface:Detailed,
    StairXnoHVAC:Zona1_Partition_5_0_10042,  !- Name
    Wall,                    !- Surface Type
    Parete semi-esposta di progetto_Rev,  !- Construction Name
    StairXnoHVAC:Zona1,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor2:Zona2_Partition_17_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .5,-2.125,3,  !- X,Y,Z ==> Vertex 1 {m}
    3.5,-2.125,3,  !- X,Y,Z ==> Vertex 2 {m}
    3.5,-2.125,6,  !- X,Y,Z ==> Vertex 3 {m}
    .5,-2.125,6;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    ResXfloor2:Zona2 Internal mass,  !- Name
    Massa interna di progetto,  !- Construction Name
    ResXfloor2:Zona2,        !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    112;                     !- Surface Area {m2}

! Res_floor2 - Zona 1

  Zone,
    ResXfloor2:Zona1,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    60,                      !- Volume {m3}
    20,                      !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  ZoneContaminantSourceAndSink:Generic:Constant,
    ResXfloor2:Zona1 Contaminant,  !- Name
    ResXfloor2:Zona1,        !- Zone Name
    .000001,                 !- Design Generation Rate {m3/s}
    _EN16798-1_RES_OCC,      !- Generation Schedule Name
    0,                       !- Design Removal Coefficient {m3/s}
    _EN16798-1_RES_OCC;      !- Removal Schedule Name

  PEOPLE,
    People ResXfloor2:Zona1, !- Name
    ResXfloor2:Zona1,        !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_OCC,      !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .0188,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 1336,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 1336,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations,  !- Air Velocity Schedule Name
    Fanger,                  !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;        !- Thermal Comfort Model 2 Type

  Schedule:Compact,
    Activity Schedule 1336,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,130;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 1336,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    ResXfloor2:Zona1 General lighting,  !- Name
    ResXfloor2:Zona1,        !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_light,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#ResXfloor2:Zona1#GeneralLights;  !- End-Use Subcategory

   ! Miscellaneous gain

  OtherEquipment,
    ResXfloor2:Zona1 Miscellaneous gain,  !- Name
    Electricity,             !- Fuel Type
    ResXfloor2:Zona1,        !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_Appliances,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3,                       !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

   ! DHW 1

  WaterUse:Equipment,
    DHW ResXfloor2:Zona1,    !- Name
    DHW ResXfloor2:Zona1,    !- End-Use Subcategory
    1.92307692307692E-07,    !- Peak Flow Rate {m3/s}
    _EN16798-1_RES_OCC,      !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature ResXfloor2:Zona1,  !- Target Temperature Schedule Name
    DHW Supply Temperature ResXfloor2:Zona1,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature ResXfloor2:Zona1,  !- Cold Water Supply Temperature Schedule Name
    ResXfloor2:Zona1,        !- Zone Name
    ,                        !- Sensible Fraction Schedule Name
    ;                        !- Latent Fraction Schedule Name

  Schedule:Compact,
    DHW Supply Temperature ResXfloor2:Zona1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,65;         !- Field 3

  Schedule:Compact,
    DHW Mains Temperature ResXfloor2:Zona1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,10;         !- Field 3

  Daylighting:Controls,
    ResXfloor2:Zona1,        !- Name
    ResXfloor2:Zona1,        !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    .1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ResXfloor2:Zona1 Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    ResXfloor2:Zona1 Ref Point 1,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Lights Controlled by Reference Point 1
    100;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    ResXfloor2:Zona1 Ref Point 1,  !- Name
    ResXfloor2:Zona1,        !- Zone or Space Name
    6,                       !- X-Coordinate of Reference Point {m}
    3.375,                   !- Y-Coordinate of Reference Point {m}
    3.8;                     !- Z-Coordinate of Reference Point {m}

  ZoneInfiltration:DesignFlowRate,
    ResXfloor2:Zona1 Infiltration,  !- Name
    ResXfloor2:Zona1,        !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .011667,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneVentilation:DesignFlowRate,
    ResXfloor2:Zona1 Nat Vent,  !- Name
    ResXfloor2:Zona1,        !- Zone or ZoneList Name
    Summer (Northern Hemisphere),  !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .083333,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    18,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    2,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

   ! Res_floor2, Zona 1, Soffitto - 20,000 mq, Surface Area: 20

  BuildingSurface:Detailed,
    ResXfloor2:Zona1_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Pavimento interno di progetto_Reversed,  !- Construction Name
    ResXfloor2:Zona1,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor3:Zona1_Floor_0_0_10043,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.5,1.375,6,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,1.375,6,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,5.375,6,  !- X,Y,Z ==> Vertex 3 {m}
    3.5,5.375,6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor2, Zona 1, Soffitto - 20,000 mq, Surface Area: 20 <Other side>

  BuildingSurface:Detailed,
    ResXfloor3:Zona1_Floor_0_0_10043,  !- Name
    Floor,                   !- Surface Type
    Pavimento interno di progetto_Reversed_Rev,  !- Construction Name
    ResXfloor3:Zona1,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor2:Zona1_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.5,1.375,6,  !- X,Y,Z ==> Vertex 1 {m}
    3.5,1.375,6,  !- X,Y,Z ==> Vertex 2 {m}
    3.5,5.375,6,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,5.375,6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor2, Zona 1, Parete - 12,000 mq - 90,0°, Surface Area: 12,000mq

  BuildingSurface:Detailed,
    ResXfloor2:Zona1_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    _wall_MOD,               !- Construction Name
    ResXfloor2:Zona1,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.5,1.375,3,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,5.375,3,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,5.375,6,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,1.375,6;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 3,294mq

  FenestrationSurface:Detailed,
    ResXfloor2:Zona1_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,  !- Construction Name
    ResXfloor2:Zona1_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.5,2.215,3.84,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,4.535,3.84,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,4.535,5.26,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,2.215,5.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor2, Zona 1, Parete - 15,000 mq - 0,0°, Surface Area: 15,000mq

  BuildingSurface:Detailed,
    ResXfloor2:Zona1_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    _wall_MOD,               !- Construction Name
    ResXfloor2:Zona1,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.5,5.375,3,  !- X,Y,Z ==> Vertex 1 {m}
    3.5,5.375,3,  !- X,Y,Z ==> Vertex 2 {m}
    3.5,5.375,6,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,5.375,6;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 4,146mq

  FenestrationSurface:Detailed,
    ResXfloor2:Zona1_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,  !- Construction Name
    ResXfloor2:Zona1_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.46,5.375,3.84,  !- X,Y,Z ==> Vertex 1 {m}
    4.54,5.375,3.84,  !- X,Y,Z ==> Vertex 2 {m}
    4.54,5.375,5.26,  !- X,Y,Z ==> Vertex 3 {m}
    7.46,5.375,5.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor2, Zona 1, Partizione - 12,000 mq (Stair_noHVAC, Zona 1), Surface Area: 12

  BuildingSurface:Detailed,
    ResXfloor2:Zona1_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Parete semi-esposta di progetto,  !- Construction Name
    ResXfloor2:Zona1,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    StairXnoHVAC:Zona1_Partition_2_0_10044,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.5,5.375,3,  !- X,Y,Z ==> Vertex 1 {m}
    3.5,1.375,3,  !- X,Y,Z ==> Vertex 2 {m}
    3.5,1.375,6,  !- X,Y,Z ==> Vertex 3 {m}
    3.5,5.375,6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor2, Zona 1, Partizione - 12,000 mq (Stair_noHVAC, Zona 1), Surface Area: 12 <Other side>

  BuildingSurface:Detailed,
    StairXnoHVAC:Zona1_Partition_2_0_10044,  !- Name
    Wall,                    !- Surface Type
    Parete semi-esposta di progetto_Rev,  !- Construction Name
    StairXnoHVAC:Zona1,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor2:Zona1_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.5,1.375,3,  !- X,Y,Z ==> Vertex 1 {m}
    3.5,5.375,3,  !- X,Y,Z ==> Vertex 2 {m}
    3.5,5.375,6,  !- X,Y,Z ==> Vertex 3 {m}
    3.5,1.375,6;  !- X,Y,Z ==> Vertex 4 {m}

! Res_floor3 - Zona 3

  Zone,
    ResXfloor3:Zona3,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    131.9602,                !- Volume {m3}
    43.9867,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  ZoneContaminantSourceAndSink:Generic:Constant,
    ResXfloor3:Zona3 Contaminant,  !- Name
    ResXfloor3:Zona3,        !- Zone Name
    .000001,                 !- Design Generation Rate {m3/s}
    _EN16798-1_RES_OCC,      !- Generation Schedule Name
    0,                       !- Design Removal Coefficient {m3/s}
    _EN16798-1_RES_OCC;      !- Removal Schedule Name

  PEOPLE,
    People ResXfloor3:Zona3, !- Name
    ResXfloor3:Zona3,        !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_OCC,      !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .0188,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 1375,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 1375,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations,  !- Air Velocity Schedule Name
    Fanger,                  !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;        !- Thermal Comfort Model 2 Type

  Schedule:Compact,
    Activity Schedule 1375,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,130;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 1375,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    ResXfloor3:Zona3 General lighting,  !- Name
    ResXfloor3:Zona3,        !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_light,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#ResXfloor3:Zona3#GeneralLights;  !- End-Use Subcategory

   ! Miscellaneous gain

  OtherEquipment,
    ResXfloor3:Zona3 Miscellaneous gain,  !- Name
    Electricity,             !- Fuel Type
    ResXfloor3:Zona3,        !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_Appliances,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3,                       !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

   ! DHW 1

  WaterUse:Equipment,
    DHW ResXfloor3:Zona3,    !- Name
    DHW ResXfloor3:Zona3,    !- End-Use Subcategory
    4.22949038461538E-07,    !- Peak Flow Rate {m3/s}
    _EN16798-1_RES_OCC,      !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature ResXfloor3:Zona3,  !- Target Temperature Schedule Name
    DHW Supply Temperature ResXfloor3:Zona3,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature ResXfloor3:Zona3,  !- Cold Water Supply Temperature Schedule Name
    ResXfloor3:Zona3,        !- Zone Name
    ,                        !- Sensible Fraction Schedule Name
    ;                        !- Latent Fraction Schedule Name

  Schedule:Compact,
    DHW Supply Temperature ResXfloor3:Zona3,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,65;         !- Field 3

  Schedule:Compact,
    DHW Mains Temperature ResXfloor3:Zona3,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,10;         !- Field 3

  Daylighting:Controls,
    ResXfloor3:Zona3,        !- Name
    ResXfloor3:Zona3,        !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    .1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ResXfloor3:Zona3 Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    ResXfloor3:Zona3 Ref Point 1,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Lights Controlled by Reference Point 1
    100;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    ResXfloor3:Zona3 Ref Point 1,  !- Name
    ResXfloor3:Zona3,        !- Zone or Space Name
    -6.5,                    !- X-Coordinate of Reference Point {m}
    2.377,                   !- Y-Coordinate of Reference Point {m}
    6.8;                     !- Z-Coordinate of Reference Point {m}

  ZoneInfiltration:DesignFlowRate,
    ResXfloor3:Zona3 Infiltration,  !- Name
    ResXfloor3:Zona3,        !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .025659,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneVentilation:DesignFlowRate,
    ResXfloor3:Zona3 Nat Vent,  !- Name
    ResXfloor3:Zona3,        !- Zone or ZoneList Name
    Summer (Northern Hemisphere),  !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .183278,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    18,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    2,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

   ! Res_floor3, Zona 3, Soffitto - 43,987 mq, Surface Area: 7.9867

  BuildingSurface:Detailed,
    ResXfloor3:Zona3_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Pavimento interno di progetto_Reversed,  !- Construction Name
    ResXfloor3:Zona3,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor4:Zona3_Floor_0_0_10045,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.5,-.62168067,9,  !- X,Y,Z ==> Vertex 1 {m}
    -4.5,-.62168067,9,  !- X,Y,Z ==> Vertex 2 {m}
    -4.5,1.375,9,  !- X,Y,Z ==> Vertex 3 {m}
    -8.5,1.375,9;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor3, Zona 3, Soffitto - 43,987 mq, Surface Area: 7.9867 <Other side>

  BuildingSurface:Detailed,
    ResXfloor4:Zona3_Floor_0_0_10045,  !- Name
    Floor,                   !- Surface Type
    Pavimento interno di progetto_Reversed_Rev,  !- Construction Name
    ResXfloor4:Zona3,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor3:Zona3_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5,-.62168067,9,  !- X,Y,Z ==> Vertex 1 {m}
    -8.5,-.62168067,9,  !- X,Y,Z ==> Vertex 2 {m}
    -8.5,1.375,9,  !- X,Y,Z ==> Vertex 3 {m}
    -4.5,1.375,9;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor3, Zona 3, Soffitto - 43,987 mq, Surface Area: 36

  BuildingSurface:Detailed,
    ResXfloor3:Zona3_Ceiling_1_0_1,  !- Name
    Ceiling,                 !- Surface Type
    Pavimento interno di progetto_Reversed,  !- Construction Name
    ResXfloor3:Zona3,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor4:Zona3_Floor_0_0_10046,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.5,1.375,9,  !- X,Y,Z ==> Vertex 1 {m}
    .5,1.375,9,  !- X,Y,Z ==> Vertex 2 {m}
    .5,5.375,9,  !- X,Y,Z ==> Vertex 3 {m}
    -8.5,5.375,9;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor3, Zona 3, Soffitto - 43,987 mq, Surface Area: 36 <Other side>

  BuildingSurface:Detailed,
    ResXfloor4:Zona3_Floor_0_0_10046,  !- Name
    Floor,                   !- Surface Type
    Pavimento interno di progetto_Reversed_Rev,  !- Construction Name
    ResXfloor4:Zona3,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor3:Zona3_Ceiling_1_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .5,1.375,9,  !- X,Y,Z ==> Vertex 1 {m}
    -8.5,1.375,9,  !- X,Y,Z ==> Vertex 2 {m}
    -8.5,5.375,9,  !- X,Y,Z ==> Vertex 3 {m}
    .5,5.375,9;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor3, Zona 3, Partizione - 5,990 mq (Res_floor3, Zona 2), Surface Area: 5.99

  BuildingSurface:Detailed,
    ResXfloor3:Zona3_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    115mm single leaf brick (plastered both sides),  !- Construction Name
    ResXfloor3:Zona3,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor3:Zona2_Partition_5_0_10047,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5,-.62168067,6,  !- X,Y,Z ==> Vertex 1 {m}
    -4.5,1.375,6,  !- X,Y,Z ==> Vertex 2 {m}
    -4.5,1.375,9,  !- X,Y,Z ==> Vertex 3 {m}
    -4.5,-.62168067,9;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor3, Zona 3, Partizione - 5,990 mq (Res_floor3, Zona 2), Surface Area: 5.99 <Other side>

  BuildingSurface:Detailed,
    ResXfloor3:Zona2_Partition_5_0_10047,  !- Name
    Wall,                    !- Surface Type
    115mm single leaf brick (plastered both sides)_Rev,  !- Construction Name
    ResXfloor3:Zona2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor3:Zona3_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5,1.375,6,  !- X,Y,Z ==> Vertex 1 {m}
    -4.5,-.62168067,6,  !- X,Y,Z ==> Vertex 2 {m}
    -4.5,-.62168067,9,  !- X,Y,Z ==> Vertex 3 {m}
    -4.5,1.375,9;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor3, Zona 3, Partizione - 9,000 mq (Res_floor3, Zona 2), Surface Area: 9

  BuildingSurface:Detailed,
    ResXfloor3:Zona3_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    115mm single leaf brick (plastered both sides),  !- Construction Name
    ResXfloor3:Zona3,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor3:Zona2_Partition_4_0_10048,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5,1.375,6,  !- X,Y,Z ==> Vertex 1 {m}
    -1.5,1.375,6,  !- X,Y,Z ==> Vertex 2 {m}
    -1.5,1.375,9,  !- X,Y,Z ==> Vertex 3 {m}
    -4.5,1.375,9;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor3, Zona 3, Partizione - 9,000 mq (Res_floor3, Zona 2), Surface Area: 9 <Other side>

  BuildingSurface:Detailed,
    ResXfloor3:Zona2_Partition_4_0_10048,  !- Name
    Wall,                    !- Surface Type
    115mm single leaf brick (plastered both sides)_Rev,  !- Construction Name
    ResXfloor3:Zona2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor3:Zona3_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.5,1.375,6,  !- X,Y,Z ==> Vertex 1 {m}
    -4.5,1.375,6,  !- X,Y,Z ==> Vertex 2 {m}
    -4.5,1.375,9,  !- X,Y,Z ==> Vertex 3 {m}
    -1.5,1.375,9;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor3, Zona 3, Partizione - 6,000 mq (Res_floor3, Zona 2), Surface Area: 6

  BuildingSurface:Detailed,
    ResXfloor3:Zona3_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    115mm single leaf brick (plastered both sides),  !- Construction Name
    ResXfloor3:Zona3,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor3:Zona2_Partition_3_0_10049,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.5,1.375,6,  !- X,Y,Z ==> Vertex 1 {m}
    .5,1.375,6,  !- X,Y,Z ==> Vertex 2 {m}
    .5,1.375,9,  !- X,Y,Z ==> Vertex 3 {m}
    -1.5,1.375,9;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor3, Zona 3, Partizione - 6,000 mq (Res_floor3, Zona 2), Surface Area: 6 <Other side>

  BuildingSurface:Detailed,
    ResXfloor3:Zona2_Partition_3_0_10049,  !- Name
    Wall,                    !- Surface Type
    115mm single leaf brick (plastered both sides)_Rev,  !- Construction Name
    ResXfloor3:Zona2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor3:Zona3_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .5,1.375,6,  !- X,Y,Z ==> Vertex 1 {m}
    -1.5,1.375,6,  !- X,Y,Z ==> Vertex 2 {m}
    -1.5,1.375,9,  !- X,Y,Z ==> Vertex 3 {m}
    .5,1.375,9;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor3, Zona 3, Partizione - 4,500 mq (Stair_noHVAC, Zona 1), Surface Area: 4.5

  BuildingSurface:Detailed,
    ResXfloor3:Zona3_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Parete semi-esposta di progetto,  !- Construction Name
    ResXfloor3:Zona3,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    StairXnoHVAC:Zona1_Partition_4_0_10050,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .5,1.375,6,  !- X,Y,Z ==> Vertex 1 {m}
    .5,2.875,6,  !- X,Y,Z ==> Vertex 2 {m}
    .5,2.875,9,  !- X,Y,Z ==> Vertex 3 {m}
    .5,1.375,9;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor3, Zona 3, Partizione - 4,500 mq (Stair_noHVAC, Zona 1), Surface Area: 4.5 <Other side>

  BuildingSurface:Detailed,
    StairXnoHVAC:Zona1_Partition_4_0_10050,  !- Name
    Wall,                    !- Surface Type
    Parete semi-esposta di progetto_Rev,  !- Construction Name
    StairXnoHVAC:Zona1,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor3:Zona3_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .5,2.875,6,  !- X,Y,Z ==> Vertex 1 {m}
    .5,1.375,6,  !- X,Y,Z ==> Vertex 2 {m}
    .5,1.375,9,  !- X,Y,Z ==> Vertex 3 {m}
    .5,2.875,9;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor3, Zona 3, Partizione - 7,500 mq (Stair_noHVAC, Zona 1), Surface Area: 7.5

  BuildingSurface:Detailed,
    ResXfloor3:Zona3_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Parete semi-esposta di progetto,  !- Construction Name
    ResXfloor3:Zona3,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    StairXnoHVAC:Zona1_Partition_4_0_10051,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .5,2.875,6,  !- X,Y,Z ==> Vertex 1 {m}
    .5,5.375,6,  !- X,Y,Z ==> Vertex 2 {m}
    .5,5.375,9,  !- X,Y,Z ==> Vertex 3 {m}
    .5,2.875,9;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor3, Zona 3, Partizione - 7,500 mq (Stair_noHVAC, Zona 1), Surface Area: 7.5 <Other side>

  BuildingSurface:Detailed,
    StairXnoHVAC:Zona1_Partition_4_0_10051,  !- Name
    Wall,                    !- Surface Type
    Parete semi-esposta di progetto_Rev,  !- Construction Name
    StairXnoHVAC:Zona1,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor3:Zona3_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .5,5.375,6,  !- X,Y,Z ==> Vertex 1 {m}
    .5,2.875,6,  !- X,Y,Z ==> Vertex 2 {m}
    .5,2.875,9,  !- X,Y,Z ==> Vertex 3 {m}
    .5,5.375,9;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor3, Zona 3, Parete - 6,000 mq - 0,0°, Surface Area: 6,000mq

  BuildingSurface:Detailed,
    ResXfloor3:Zona3_Wall_7_0_0,  !- Name
    Wall,                    !- Surface Type
    _wall_MOD,               !- Construction Name
    ResXfloor3:Zona3,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    .5,5.375,6,  !- X,Y,Z ==> Vertex 1 {m}
    -1.5,5.375,6,  !- X,Y,Z ==> Vertex 2 {m}
    -1.5,5.375,9,  !- X,Y,Z ==> Vertex 3 {m}
    .5,5.375,9;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 1,590mq

  FenestrationSurface:Detailed,
    ResXfloor3:Zona3_Wall_7_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,  !- Construction Name
    ResXfloor3:Zona3_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    .06,5.375,6.84,  !- X,Y,Z ==> Vertex 1 {m}
    -1.06,5.375,6.84,  !- X,Y,Z ==> Vertex 2 {m}
    -1.06,5.375,8.26,  !- X,Y,Z ==> Vertex 3 {m}
    .06,5.375,8.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor3, Zona 3, Parete - 9,000 mq - 0,0°, Surface Area: 9,000mq

  BuildingSurface:Detailed,
    ResXfloor3:Zona3_Wall_8_0_0,  !- Name
    Wall,                    !- Surface Type
    _wall_MOD,               !- Construction Name
    ResXfloor3:Zona3,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.5,5.375,6,  !- X,Y,Z ==> Vertex 1 {m}
    -4.5,5.375,6,  !- X,Y,Z ==> Vertex 2 {m}
    -4.5,5.375,9,  !- X,Y,Z ==> Vertex 3 {m}
    -1.5,5.375,9;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2,442mq

  FenestrationSurface:Detailed,
    ResXfloor3:Zona3_Wall_8_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,  !- Construction Name
    ResXfloor3:Zona3_Wall_8_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -2.14,5.375,6.84,  !- X,Y,Z ==> Vertex 1 {m}
    -3.86,5.375,6.84,  !- X,Y,Z ==> Vertex 2 {m}
    -3.86,5.375,8.26,  !- X,Y,Z ==> Vertex 3 {m}
    -2.14,5.375,8.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor3, Zona 3, Parete - 12,000 mq - 0,0°, Surface Area: 12,000mq

  BuildingSurface:Detailed,
    ResXfloor3:Zona3_Wall_9_0_0,  !- Name
    Wall,                    !- Surface Type
    _wall_MOD,               !- Construction Name
    ResXfloor3:Zona3,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5,5.375,6,  !- X,Y,Z ==> Vertex 1 {m}
    -8.5,5.375,6,  !- X,Y,Z ==> Vertex 2 {m}
    -8.5,5.375,9,  !- X,Y,Z ==> Vertex 3 {m}
    -4.5,5.375,9;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 3,294mq

  FenestrationSurface:Detailed,
    ResXfloor3:Zona3_Wall_9_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,  !- Construction Name
    ResXfloor3:Zona3_Wall_9_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -5.34,5.375,6.84,  !- X,Y,Z ==> Vertex 1 {m}
    -7.66,5.375,6.84,  !- X,Y,Z ==> Vertex 2 {m}
    -7.66,5.375,8.26,  !- X,Y,Z ==> Vertex 3 {m}
    -5.34,5.375,8.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor3, Zona 3, Parete - 8,976 mq - 270,0°, Surface Area: 8,976mq

  BuildingSurface:Detailed,
    ResXfloor3:Zona3_Wall_10_0_0,  !- Name
    Wall,                    !- Surface Type
    _wall_MOD,               !- Construction Name
    ResXfloor3:Zona3,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.5,5.375,6,  !- X,Y,Z ==> Vertex 1 {m}
    -8.5,2.3829033482,6,  !- X,Y,Z ==> Vertex 2 {m}
    -8.5,2.3829033482,9,  !- X,Y,Z ==> Vertex 3 {m}
    -8.5,5.375,9;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2,436mq

  FenestrationSurface:Detailed,
    ResXfloor3:Zona3_Wall_10_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,  !- Construction Name
    ResXfloor3:Zona3_Wall_10_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -8.5,4.73658067,6.84,  !- X,Y,Z ==> Vertex 1 {m}
    -8.5,3.02132268,6.84,  !- X,Y,Z ==> Vertex 2 {m}
    -8.5,3.02132268,8.26,  !- X,Y,Z ==> Vertex 3 {m}
    -8.5,4.73658067,8.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor3, Zona 3, Parete - 9,014 mq - 270,0°, Surface Area: 9,014mq

  BuildingSurface:Detailed,
    ResXfloor3:Zona3_Wall_11_0_0,  !- Name
    Wall,                    !- Surface Type
    _wall_MOD,               !- Construction Name
    ResXfloor3:Zona3,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.5,2.3829033482,6,  !- X,Y,Z ==> Vertex 1 {m}
    -8.5,-.6216806721,6,  !- X,Y,Z ==> Vertex 2 {m}
    -8.5,-.6216806721,9,  !- X,Y,Z ==> Vertex 3 {m}
    -8.5,2.3829033482,9;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2,446mq

  FenestrationSurface:Detailed,
    ResXfloor3:Zona3_Wall_11_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,  !- Construction Name
    ResXfloor3:Zona3_Wall_11_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -8.5,1.741986546,6.84,  !- X,Y,Z ==> Vertex 1 {m}
    -8.5,.019236134,6.84,  !- X,Y,Z ==> Vertex 2 {m}
    -8.5,.019236134,8.26,  !- X,Y,Z ==> Vertex 3 {m}
    -8.5,1.741986546,8.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor3, Zona 3, Partizione - 7,500 mq (Res_floor3, Zona 2), Surface Area: 7.5

  BuildingSurface:Detailed,
    ResXfloor3:Zona3_Partition_12_0_0,  !- Name
    Wall,                    !- Surface Type
    115mm single leaf brick (plastered both sides),  !- Construction Name
    ResXfloor3:Zona3,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor3:Zona2_Partition_7_0_10052,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.5,-.6216806721,6,  !- X,Y,Z ==> Vertex 1 {m}
    -6,-.6216806721,6,  !- X,Y,Z ==> Vertex 2 {m}
    -6,-.6216806721,9,  !- X,Y,Z ==> Vertex 3 {m}
    -8.5,-.6216806721,9;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor3, Zona 3, Partizione - 7,500 mq (Res_floor3, Zona 2), Surface Area: 7.5 <Other side>

  BuildingSurface:Detailed,
    ResXfloor3:Zona2_Partition_7_0_10052,  !- Name
    Wall,                    !- Surface Type
    115mm single leaf brick (plastered both sides)_Rev,  !- Construction Name
    ResXfloor3:Zona2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor3:Zona3_Partition_12_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -6,-.6216806721,6,  !- X,Y,Z ==> Vertex 1 {m}
    -8.5,-.6216806721,6,  !- X,Y,Z ==> Vertex 2 {m}
    -8.5,-.6216806721,9,  !- X,Y,Z ==> Vertex 3 {m}
    -6,-.6216806721,9;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor3, Zona 3, Partizione - 4,500 mq (Res_floor3, Zona 2), Surface Area: 4.5

  BuildingSurface:Detailed,
    ResXfloor3:Zona3_Partition_13_0_0,  !- Name
    Wall,                    !- Surface Type
    115mm single leaf brick (plastered both sides),  !- Construction Name
    ResXfloor3:Zona3,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor3:Zona2_Partition_6_0_10053,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -6,-.6216806721,6,  !- X,Y,Z ==> Vertex 1 {m}
    -4.5,-.6216806721,6,  !- X,Y,Z ==> Vertex 2 {m}
    -4.5,-.6216806721,9,  !- X,Y,Z ==> Vertex 3 {m}
    -6,-.6216806721,9;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor3, Zona 3, Partizione - 4,500 mq (Res_floor3, Zona 2), Surface Area: 4.5 <Other side>

  BuildingSurface:Detailed,
    ResXfloor3:Zona2_Partition_6_0_10053,  !- Name
    Wall,                    !- Surface Type
    115mm single leaf brick (plastered both sides)_Rev,  !- Construction Name
    ResXfloor3:Zona2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor3:Zona3_Partition_13_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5,-.6216806721,6,  !- X,Y,Z ==> Vertex 1 {m}
    -6,-.6216806721,6,  !- X,Y,Z ==> Vertex 2 {m}
    -6,-.6216806721,9,  !- X,Y,Z ==> Vertex 3 {m}
    -4.5,-.6216806721,9;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    ResXfloor3:Zona3 Internal mass,  !- Name
    Massa interna di progetto,  !- Construction Name
    ResXfloor3:Zona3,        !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    100;                     !- Surface Area {m2}

! Res_floor3 - Zona 2

  Zone,
    ResXfloor3:Zona2,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    301.5398,                !- Volume {m3}
    100.5133,                !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  ZoneContaminantSourceAndSink:Generic:Constant,
    ResXfloor3:Zona2 Contaminant,  !- Name
    ResXfloor3:Zona2,        !- Zone Name
    .000001,                 !- Design Generation Rate {m3/s}
    _EN16798-1_RES_OCC,      !- Generation Schedule Name
    0,                       !- Design Removal Coefficient {m3/s}
    _EN16798-1_RES_OCC;      !- Removal Schedule Name

  PEOPLE,
    People ResXfloor3:Zona2, !- Name
    ResXfloor3:Zona2,        !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_OCC,      !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .0188,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 1390,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 1390,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations,  !- Air Velocity Schedule Name
    Fanger,                  !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;        !- Thermal Comfort Model 2 Type

  Schedule:Compact,
    Activity Schedule 1390,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,130;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 1390,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    ResXfloor3:Zona2 General lighting,  !- Name
    ResXfloor3:Zona2,        !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_light,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#ResXfloor3:Zona2#GeneralLights;  !- End-Use Subcategory

   ! Miscellaneous gain

  OtherEquipment,
    ResXfloor3:Zona2 Miscellaneous gain,  !- Name
    Electricity,             !- Fuel Type
    ResXfloor3:Zona2,        !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_Appliances,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3,                       !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

   ! DHW 1

  WaterUse:Equipment,
    DHW ResXfloor3:Zona2,    !- Name
    DHW ResXfloor3:Zona2,    !- End-Use Subcategory
    9.66474038461538E-07,    !- Peak Flow Rate {m3/s}
    _EN16798-1_RES_OCC,      !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature ResXfloor3:Zona2,  !- Target Temperature Schedule Name
    DHW Supply Temperature ResXfloor3:Zona2,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature ResXfloor3:Zona2,  !- Cold Water Supply Temperature Schedule Name
    ResXfloor3:Zona2,        !- Zone Name
    ,                        !- Sensible Fraction Schedule Name
    ;                        !- Latent Fraction Schedule Name

  Schedule:Compact,
    DHW Supply Temperature ResXfloor3:Zona2,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,65;         !- Field 3

  Schedule:Compact,
    DHW Mains Temperature ResXfloor3:Zona2,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,10;         !- Field 3

  Daylighting:Controls,
    ResXfloor3:Zona2,        !- Name
    ResXfloor3:Zona2,        !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    .1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ResXfloor3:Zona2 Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    ResXfloor3:Zona2 Ref Point 1,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Lights Controlled by Reference Point 1
    100;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    ResXfloor3:Zona2 Ref Point 1,  !- Name
    ResXfloor3:Zona2,        !- Zone or Space Name
    6,                       !- X-Coordinate of Reference Point {m}
    -2.125,                  !- Y-Coordinate of Reference Point {m}
    6.8;                     !- Z-Coordinate of Reference Point {m}

  ZoneInfiltration:DesignFlowRate,
    ResXfloor3:Zona2 Infiltration,  !- Name
    ResXfloor3:Zona2,        !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .058633,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneVentilation:DesignFlowRate,
    ResXfloor3:Zona2 Nat Vent,  !- Name
    ResXfloor3:Zona2,        !- Zone or ZoneList Name
    Summer (Northern Hemisphere),  !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .418805,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    18,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    2,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

   ! Res_floor3, Zona 2, Soffitto - 100,513 mq, Surface Area: 17.5

  BuildingSurface:Detailed,
    ResXfloor3:Zona2_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Pavimento interno di progetto_Reversed,  !- Construction Name
    ResXfloor3:Zona2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor4:Zona2_Floor_0_0_10054,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.5,-2.125,9,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,-2.125,9,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,1.375,9,  !- X,Y,Z ==> Vertex 3 {m}
    3.5,1.375,9;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor3, Zona 2, Soffitto - 100,513 mq, Surface Area: 17.5 <Other side>

  BuildingSurface:Detailed,
    ResXfloor4:Zona2_Floor_0_0_10054,  !- Name
    Floor,                   !- Surface Type
    Pavimento interno di progetto_Reversed_Rev,  !- Construction Name
    ResXfloor4:Zona2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor3:Zona2_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.5,-2.125,9,  !- X,Y,Z ==> Vertex 1 {m}
    3.5,-2.125,9,  !- X,Y,Z ==> Vertex 2 {m}
    3.5,1.375,9,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,1.375,9;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor3, Zona 2, Soffitto - 100,513 mq, Surface Area: 28

  BuildingSurface:Detailed,
    ResXfloor3:Zona2_Ceiling_1_0_1,  !- Name
    Ceiling,                 !- Surface Type
    Pavimento interno di progetto_Reversed,  !- Construction Name
    ResXfloor3:Zona2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor4:Zona2_Floor_0_0_10055,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .5,-5.625,9,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,-5.625,9,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,-2.125,9,  !- X,Y,Z ==> Vertex 3 {m}
    .5,-2.125,9;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor3, Zona 2, Soffitto - 100,513 mq, Surface Area: 28 <Other side>

  BuildingSurface:Detailed,
    ResXfloor4:Zona2_Floor_0_0_10055,  !- Name
    Floor,                   !- Surface Type
    Pavimento interno di progetto_Reversed_Rev,  !- Construction Name
    ResXfloor4:Zona2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor3:Zona2_Ceiling_1_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.5,-5.625,9,  !- X,Y,Z ==> Vertex 1 {m}
    .5,-5.625,9,  !- X,Y,Z ==> Vertex 2 {m}
    .5,-2.125,9,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,-2.125,9;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor3, Zona 2, Soffitto - 100,513 mq, Surface Area: 9.9834

  BuildingSurface:Detailed,
    ResXfloor3:Zona2_Ceiling_1_0_2,  !- Name
    Ceiling,                 !- Surface Type
    Pavimento interno di progetto_Reversed,  !- Construction Name
    ResXfloor3:Zona2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor4:Zona2_Floor_0_0_10056,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5,-.62168067,9,  !- X,Y,Z ==> Vertex 1 {m}
    .5,-.62168067,9,  !- X,Y,Z ==> Vertex 2 {m}
    .5,1.375,9,  !- X,Y,Z ==> Vertex 3 {m}
    -4.5,1.375,9;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor3, Zona 2, Soffitto - 100,513 mq, Surface Area: 9.9834 <Other side>

  BuildingSurface:Detailed,
    ResXfloor4:Zona2_Floor_0_0_10056,  !- Name
    Floor,                   !- Surface Type
    Pavimento interno di progetto_Reversed_Rev,  !- Construction Name
    ResXfloor4:Zona2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor3:Zona2_Ceiling_1_0_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .5,-.62168067,9,  !- X,Y,Z ==> Vertex 1 {m}
    -4.5,-.62168067,9,  !- X,Y,Z ==> Vertex 2 {m}
    -4.5,1.375,9,  !- X,Y,Z ==> Vertex 3 {m}
    .5,1.375,9;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor3, Zona 2, Soffitto - 100,513 mq, Surface Area: 45.0299

  BuildingSurface:Detailed,
    ResXfloor3:Zona2_Ceiling_1_0_3,  !- Name
    Ceiling,                 !- Surface Type
    Pavimento interno di progetto_Reversed,  !- Construction Name
    ResXfloor3:Zona2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor4:Zona2_Floor_0_0_10057,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.5,-5.625,9,  !- X,Y,Z ==> Vertex 1 {m}
    .5,-5.625,9,  !- X,Y,Z ==> Vertex 2 {m}
    .5,-.62168067,9,  !- X,Y,Z ==> Vertex 3 {m}
    -8.5,-.62168067,9;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor3, Zona 2, Soffitto - 100,513 mq, Surface Area: 45.0299 <Other side>

  BuildingSurface:Detailed,
    ResXfloor4:Zona2_Floor_0_0_10057,  !- Name
    Floor,                   !- Surface Type
    Pavimento interno di progetto_Reversed_Rev,  !- Construction Name
    ResXfloor4:Zona2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor3:Zona2_Ceiling_1_0_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .5,-5.625,9,  !- X,Y,Z ==> Vertex 1 {m}
    -8.5,-5.625,9,  !- X,Y,Z ==> Vertex 2 {m}
    -8.5,-.62168067,9,  !- X,Y,Z ==> Vertex 3 {m}
    .5,-.62168067,9;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor3, Zona 2, Partizione - 10,500 mq (Stair_noHVAC, Zona 1), Surface Area: 10.5

  BuildingSurface:Detailed,
    ResXfloor3:Zona2_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Parete semi-esposta di progetto,  !- Construction Name
    ResXfloor3:Zona2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    StairXnoHVAC:Zona1_Partition_4_0_10058,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .5,-2.125,6,  !- X,Y,Z ==> Vertex 1 {m}
    .5,1.375,6,  !- X,Y,Z ==> Vertex 2 {m}
    .5,1.375,9,  !- X,Y,Z ==> Vertex 3 {m}
    .5,-2.125,9;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor3, Zona 2, Partizione - 10,500 mq (Stair_noHVAC, Zona 1), Surface Area: 10.5 <Other side>

  BuildingSurface:Detailed,
    StairXnoHVAC:Zona1_Partition_4_0_10058,  !- Name
    Wall,                    !- Surface Type
    Parete semi-esposta di progetto_Rev,  !- Construction Name
    StairXnoHVAC:Zona1,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor3:Zona2_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .5,1.375,6,  !- X,Y,Z ==> Vertex 1 {m}
    .5,-2.125,6,  !- X,Y,Z ==> Vertex 2 {m}
    .5,-2.125,9,  !- X,Y,Z ==> Vertex 3 {m}
    .5,1.375,9;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor3, Zona 2, Parete - 15,010 mq - 270,0°, Surface Area: 15,010mq

  BuildingSurface:Detailed,
    ResXfloor3:Zona2_Wall_8_0_0,  !- Name
    Wall,                    !- Surface Type
    _wall_MOD,               !- Construction Name
    ResXfloor3:Zona2,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.5,-.6216806721,6,  !- X,Y,Z ==> Vertex 1 {m}
    -8.5,-5.625,6,  !- X,Y,Z ==> Vertex 2 {m}
    -8.5,-5.625,9,  !- X,Y,Z ==> Vertex 3 {m}
    -8.5,-.6216806721,9;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 4,149mq

  FenestrationSurface:Detailed,
    ResXfloor3:Zona2_Wall_8_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,  !- Construction Name
    ResXfloor3:Zona2_Wall_8_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -8.5,-1.662344536,6.84,  !- X,Y,Z ==> Vertex 1 {m}
    -8.5,-4.584336134,6.84,  !- X,Y,Z ==> Vertex 2 {m}
    -8.5,-4.584336134,8.26,  !- X,Y,Z ==> Vertex 3 {m}
    -8.5,-1.662344536,8.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor3, Zona 2, Parete - 12,000 mq - 180,0°, Surface Area: 12,000mq

  BuildingSurface:Detailed,
    ResXfloor3:Zona2_Wall_9_0_0,  !- Name
    Wall,                    !- Surface Type
    _wall_MOD,               !- Construction Name
    ResXfloor3:Zona2,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.5,-5.625,6,  !- X,Y,Z ==> Vertex 1 {m}
    -4.5,-5.625,6,  !- X,Y,Z ==> Vertex 2 {m}
    -4.5,-5.625,9,  !- X,Y,Z ==> Vertex 3 {m}
    -8.5,-5.625,9;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 3,294mq

  FenestrationSurface:Detailed,
    ResXfloor3:Zona2_Wall_9_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,  !- Construction Name
    ResXfloor3:Zona2_Wall_9_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -7.66,-5.625,6.84,  !- X,Y,Z ==> Vertex 1 {m}
    -5.34,-5.625,6.84,  !- X,Y,Z ==> Vertex 2 {m}
    -5.34,-5.625,8.26,  !- X,Y,Z ==> Vertex 3 {m}
    -7.66,-5.625,8.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor3, Zona 2, Parete - 15,000 mq - 180,0°, Surface Area: 15,000mq

  BuildingSurface:Detailed,
    ResXfloor3:Zona2_Wall_10_0_0,  !- Name
    Wall,                    !- Surface Type
    _wall_MOD,               !- Construction Name
    ResXfloor3:Zona2,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5,-5.625,6,  !- X,Y,Z ==> Vertex 1 {m}
    .5,-5.625,6,  !- X,Y,Z ==> Vertex 2 {m}
    .5,-5.625,9,  !- X,Y,Z ==> Vertex 3 {m}
    -4.5,-5.625,9;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 4,146mq

  FenestrationSurface:Detailed,
    ResXfloor3:Zona2_Wall_10_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,  !- Construction Name
    ResXfloor3:Zona2_Wall_10_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -3.46,-5.625,6.84,  !- X,Y,Z ==> Vertex 1 {m}
    -.54,-5.625,6.84,  !- X,Y,Z ==> Vertex 2 {m}
    -.54,-5.625,8.26,  !- X,Y,Z ==> Vertex 3 {m}
    -3.46,-5.625,8.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor3, Zona 2, Parete - 9,000 mq - 180,0°, Surface Area: 9,000mq

  BuildingSurface:Detailed,
    ResXfloor3:Zona2_Wall_11_0_0,  !- Name
    Wall,                    !- Surface Type
    _wall_MOD,               !- Construction Name
    ResXfloor3:Zona2,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    .5,-5.625,6,  !- X,Y,Z ==> Vertex 1 {m}
    3.5,-5.625,6,  !- X,Y,Z ==> Vertex 2 {m}
    3.5,-5.625,9,  !- X,Y,Z ==> Vertex 3 {m}
    .5,-5.625,9;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2,442mq

  FenestrationSurface:Detailed,
    ResXfloor3:Zona2_Wall_11_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,  !- Construction Name
    ResXfloor3:Zona2_Wall_11_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.14,-5.625,6.84,  !- X,Y,Z ==> Vertex 1 {m}
    2.86,-5.625,6.84,  !- X,Y,Z ==> Vertex 2 {m}
    2.86,-5.625,8.26,  !- X,Y,Z ==> Vertex 3 {m}
    1.14,-5.625,8.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor3, Zona 2, Parete - 15,000 mq - 180,0°, Surface Area: 15,000mq

  BuildingSurface:Detailed,
    ResXfloor3:Zona2_Wall_12_0_0,  !- Name
    Wall,                    !- Surface Type
    _wall_MOD,               !- Construction Name
    ResXfloor3:Zona2,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.5,-5.625,6,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,-5.625,6,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,-5.625,9,  !- X,Y,Z ==> Vertex 3 {m}
    3.5,-5.625,9;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 4,146mq

  FenestrationSurface:Detailed,
    ResXfloor3:Zona2_Wall_12_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,  !- Construction Name
    ResXfloor3:Zona2_Wall_12_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.54,-5.625,6.84,  !- X,Y,Z ==> Vertex 1 {m}
    7.46,-5.625,6.84,  !- X,Y,Z ==> Vertex 2 {m}
    7.46,-5.625,8.26,  !- X,Y,Z ==> Vertex 3 {m}
    4.54,-5.625,8.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor3, Zona 2, Parete - 15,006 mq - 90,0°, Surface Area: 15,006mq

  BuildingSurface:Detailed,
    ResXfloor3:Zona2_Wall_13_0_0,  !- Name
    Wall,                    !- Surface Type
    _wall_MOD,               !- Construction Name
    ResXfloor3:Zona2,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.5,-5.625,6,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,-.622897004,6,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,-.622897004,9,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,-5.625,9;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 4,148mq

  FenestrationSurface:Detailed,
    ResXfloor3:Zona2_Wall_13_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,  !- Construction Name
    ResXfloor3:Zona2_Wall_13_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.5,-4.5845794,6.84,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,-1.6633176,6.84,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,-1.6633176,8.26,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,-4.5845794,8.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor3, Zona 2, Parete - 5,994 mq - 90,0°, Surface Area: 5,994mq

  BuildingSurface:Detailed,
    ResXfloor3:Zona2_Wall_14_0_0,  !- Name
    Wall,                    !- Surface Type
    _wall_MOD,               !- Construction Name
    ResXfloor3:Zona2,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.5,-.622897004,6,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,1.375,6,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,1.375,9,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,-.622897004,9;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 1,589mq

  FenestrationSurface:Detailed,
    ResXfloor3:Zona2_Wall_14_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,  !- Construction Name
    ResXfloor3:Zona2_Wall_14_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.5,-.1833176,6.84,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,.9354206,6.84,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,.9354206,8.26,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,-.1833176,8.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor3, Zona 2, Partizione - 15,000 mq (Res_floor3, Zona 1), Surface Area: 15

  BuildingSurface:Detailed,
    ResXfloor3:Zona2_Partition_15_0_0,  !- Name
    Wall,                    !- Surface Type
    115mm single leaf brick (plastered both sides),  !- Construction Name
    ResXfloor3:Zona2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor3:Zona1_Partition_5_0_10059,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.5,1.375,6,  !- X,Y,Z ==> Vertex 1 {m}
    3.5,1.375,6,  !- X,Y,Z ==> Vertex 2 {m}
    3.5,1.375,9,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,1.375,9;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor3, Zona 2, Partizione - 15,000 mq (Res_floor3, Zona 1), Surface Area: 15 <Other side>

  BuildingSurface:Detailed,
    ResXfloor3:Zona1_Partition_5_0_10059,  !- Name
    Wall,                    !- Surface Type
    115mm single leaf brick (plastered both sides)_Rev,  !- Construction Name
    ResXfloor3:Zona1,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor3:Zona2_Partition_15_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.5,1.375,6,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,1.375,6,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,1.375,9,  !- X,Y,Z ==> Vertex 3 {m}
    3.5,1.375,9;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor3, Zona 2, Partizione - 10,500 mq (Stair_noHVAC, Zona 1), Surface Area: 10.5

  BuildingSurface:Detailed,
    ResXfloor3:Zona2_Partition_16_0_0,  !- Name
    Wall,                    !- Surface Type
    Parete semi-esposta di progetto,  !- Construction Name
    ResXfloor3:Zona2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    StairXnoHVAC:Zona1_Partition_2_0_10060,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.5,1.375,6,  !- X,Y,Z ==> Vertex 1 {m}
    3.5,-2.125,6,  !- X,Y,Z ==> Vertex 2 {m}
    3.5,-2.125,9,  !- X,Y,Z ==> Vertex 3 {m}
    3.5,1.375,9;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor3, Zona 2, Partizione - 10,500 mq (Stair_noHVAC, Zona 1), Surface Area: 10.5 <Other side>

  BuildingSurface:Detailed,
    StairXnoHVAC:Zona1_Partition_2_0_10060,  !- Name
    Wall,                    !- Surface Type
    Parete semi-esposta di progetto_Rev,  !- Construction Name
    StairXnoHVAC:Zona1,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor3:Zona2_Partition_16_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.5,-2.125,6,  !- X,Y,Z ==> Vertex 1 {m}
    3.5,1.375,6,  !- X,Y,Z ==> Vertex 2 {m}
    3.5,1.375,9,  !- X,Y,Z ==> Vertex 3 {m}
    3.5,-2.125,9;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor3, Zona 2, Partizione - 9,000 mq (Stair_noHVAC, Zona 1), Surface Area: 9

  BuildingSurface:Detailed,
    ResXfloor3:Zona2_Partition_17_0_0,  !- Name
    Wall,                    !- Surface Type
    Parete semi-esposta di progetto,  !- Construction Name
    ResXfloor3:Zona2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    StairXnoHVAC:Zona1_Partition_5_0_10061,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.5,-2.125,6,  !- X,Y,Z ==> Vertex 1 {m}
    .5,-2.125,6,  !- X,Y,Z ==> Vertex 2 {m}
    .5,-2.125,9,  !- X,Y,Z ==> Vertex 3 {m}
    3.5,-2.125,9;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor3, Zona 2, Partizione - 9,000 mq (Stair_noHVAC, Zona 1), Surface Area: 9 <Other side>

  BuildingSurface:Detailed,
    StairXnoHVAC:Zona1_Partition_5_0_10061,  !- Name
    Wall,                    !- Surface Type
    Parete semi-esposta di progetto_Rev,  !- Construction Name
    StairXnoHVAC:Zona1,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor3:Zona2_Partition_17_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .5,-2.125,6,  !- X,Y,Z ==> Vertex 1 {m}
    3.5,-2.125,6,  !- X,Y,Z ==> Vertex 2 {m}
    3.5,-2.125,9,  !- X,Y,Z ==> Vertex 3 {m}
    .5,-2.125,9;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    ResXfloor3:Zona2 Internal mass,  !- Name
    Massa interna di progetto,  !- Construction Name
    ResXfloor3:Zona2,        !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    112;                     !- Surface Area {m2}

! Res_floor3 - Zona 1

  Zone,
    ResXfloor3:Zona1,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    60,                      !- Volume {m3}
    20,                      !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  ZoneContaminantSourceAndSink:Generic:Constant,
    ResXfloor3:Zona1 Contaminant,  !- Name
    ResXfloor3:Zona1,        !- Zone Name
    .000001,                 !- Design Generation Rate {m3/s}
    _EN16798-1_RES_OCC,      !- Generation Schedule Name
    0,                       !- Design Removal Coefficient {m3/s}
    _EN16798-1_RES_OCC;      !- Removal Schedule Name

  PEOPLE,
    People ResXfloor3:Zona1, !- Name
    ResXfloor3:Zona1,        !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_OCC,      !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .0188,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 1409,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 1409,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations,  !- Air Velocity Schedule Name
    Fanger,                  !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;        !- Thermal Comfort Model 2 Type

  Schedule:Compact,
    Activity Schedule 1409,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,130;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 1409,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    ResXfloor3:Zona1 General lighting,  !- Name
    ResXfloor3:Zona1,        !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_light,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#ResXfloor3:Zona1#GeneralLights;  !- End-Use Subcategory

   ! Miscellaneous gain

  OtherEquipment,
    ResXfloor3:Zona1 Miscellaneous gain,  !- Name
    Electricity,             !- Fuel Type
    ResXfloor3:Zona1,        !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_Appliances,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3,                       !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

   ! DHW 1

  WaterUse:Equipment,
    DHW ResXfloor3:Zona1,    !- Name
    DHW ResXfloor3:Zona1,    !- End-Use Subcategory
    1.92307692307692E-07,    !- Peak Flow Rate {m3/s}
    _EN16798-1_RES_OCC,      !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature ResXfloor3:Zona1,  !- Target Temperature Schedule Name
    DHW Supply Temperature ResXfloor3:Zona1,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature ResXfloor3:Zona1,  !- Cold Water Supply Temperature Schedule Name
    ResXfloor3:Zona1,        !- Zone Name
    ,                        !- Sensible Fraction Schedule Name
    ;                        !- Latent Fraction Schedule Name

  Schedule:Compact,
    DHW Supply Temperature ResXfloor3:Zona1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,65;         !- Field 3

  Schedule:Compact,
    DHW Mains Temperature ResXfloor3:Zona1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,10;         !- Field 3

  Daylighting:Controls,
    ResXfloor3:Zona1,        !- Name
    ResXfloor3:Zona1,        !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    .1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ResXfloor3:Zona1 Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    ResXfloor3:Zona1 Ref Point 1,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Lights Controlled by Reference Point 1
    100;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    ResXfloor3:Zona1 Ref Point 1,  !- Name
    ResXfloor3:Zona1,        !- Zone or Space Name
    6,                       !- X-Coordinate of Reference Point {m}
    3.375,                   !- Y-Coordinate of Reference Point {m}
    6.8;                     !- Z-Coordinate of Reference Point {m}

  ZoneInfiltration:DesignFlowRate,
    ResXfloor3:Zona1 Infiltration,  !- Name
    ResXfloor3:Zona1,        !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .011667,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneVentilation:DesignFlowRate,
    ResXfloor3:Zona1 Nat Vent,  !- Name
    ResXfloor3:Zona1,        !- Zone or ZoneList Name
    Summer (Northern Hemisphere),  !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .083333,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    18,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    2,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

   ! Res_floor3, Zona 1, Soffitto - 20,000 mq, Surface Area: 20

  BuildingSurface:Detailed,
    ResXfloor3:Zona1_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Pavimento interno di progetto_Reversed,  !- Construction Name
    ResXfloor3:Zona1,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor4:Zona1_Floor_0_0_10062,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.5,1.375,9,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,1.375,9,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,5.375,9,  !- X,Y,Z ==> Vertex 3 {m}
    3.5,5.375,9;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor3, Zona 1, Soffitto - 20,000 mq, Surface Area: 20 <Other side>

  BuildingSurface:Detailed,
    ResXfloor4:Zona1_Floor_0_0_10062,  !- Name
    Floor,                   !- Surface Type
    Pavimento interno di progetto_Reversed_Rev,  !- Construction Name
    ResXfloor4:Zona1,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor3:Zona1_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.5,1.375,9,  !- X,Y,Z ==> Vertex 1 {m}
    3.5,1.375,9,  !- X,Y,Z ==> Vertex 2 {m}
    3.5,5.375,9,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,5.375,9;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor3, Zona 1, Parete - 12,000 mq - 90,0°, Surface Area: 12,000mq

  BuildingSurface:Detailed,
    ResXfloor3:Zona1_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    _wall_MOD,               !- Construction Name
    ResXfloor3:Zona1,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.5,1.375,6,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,5.375,6,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,5.375,9,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,1.375,9;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 3,294mq

  FenestrationSurface:Detailed,
    ResXfloor3:Zona1_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,  !- Construction Name
    ResXfloor3:Zona1_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.5,2.215,6.84,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,4.535,6.84,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,4.535,8.26,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,2.215,8.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor3, Zona 1, Parete - 15,000 mq - 0,0°, Surface Area: 15,000mq

  BuildingSurface:Detailed,
    ResXfloor3:Zona1_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    _wall_MOD,               !- Construction Name
    ResXfloor3:Zona1,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.5,5.375,6,  !- X,Y,Z ==> Vertex 1 {m}
    3.5,5.375,6,  !- X,Y,Z ==> Vertex 2 {m}
    3.5,5.375,9,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,5.375,9;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 4,146mq

  FenestrationSurface:Detailed,
    ResXfloor3:Zona1_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,  !- Construction Name
    ResXfloor3:Zona1_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.46,5.375,6.84,  !- X,Y,Z ==> Vertex 1 {m}
    4.54,5.375,6.84,  !- X,Y,Z ==> Vertex 2 {m}
    4.54,5.375,8.26,  !- X,Y,Z ==> Vertex 3 {m}
    7.46,5.375,8.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor3, Zona 1, Partizione - 12,000 mq (Stair_noHVAC, Zona 1), Surface Area: 12

  BuildingSurface:Detailed,
    ResXfloor3:Zona1_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Parete semi-esposta di progetto,  !- Construction Name
    ResXfloor3:Zona1,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    StairXnoHVAC:Zona1_Partition_2_0_10063,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.5,5.375,6,  !- X,Y,Z ==> Vertex 1 {m}
    3.5,1.375,6,  !- X,Y,Z ==> Vertex 2 {m}
    3.5,1.375,9,  !- X,Y,Z ==> Vertex 3 {m}
    3.5,5.375,9;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor3, Zona 1, Partizione - 12,000 mq (Stair_noHVAC, Zona 1), Surface Area: 12 <Other side>

  BuildingSurface:Detailed,
    StairXnoHVAC:Zona1_Partition_2_0_10063,  !- Name
    Wall,                    !- Surface Type
    Parete semi-esposta di progetto_Rev,  !- Construction Name
    StairXnoHVAC:Zona1,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor3:Zona1_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.5,1.375,6,  !- X,Y,Z ==> Vertex 1 {m}
    3.5,5.375,6,  !- X,Y,Z ==> Vertex 2 {m}
    3.5,5.375,9,  !- X,Y,Z ==> Vertex 3 {m}
    3.5,1.375,9;  !- X,Y,Z ==> Vertex 4 {m}

! Res_floor4 - Zona 3

  Zone,
    ResXfloor4:Zona3,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    131.9602,                !- Volume {m3}
    43.9867,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  ZoneContaminantSourceAndSink:Generic:Constant,
    ResXfloor4:Zona3 Contaminant,  !- Name
    ResXfloor4:Zona3,        !- Zone Name
    .000001,                 !- Design Generation Rate {m3/s}
    _EN16798-1_RES_OCC,      !- Generation Schedule Name
    0,                       !- Design Removal Coefficient {m3/s}
    _EN16798-1_RES_OCC;      !- Removal Schedule Name

  PEOPLE,
    People ResXfloor4:Zona3, !- Name
    ResXfloor4:Zona3,        !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_OCC,      !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .0188,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 1448,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 1448,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations,  !- Air Velocity Schedule Name
    Fanger,                  !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;        !- Thermal Comfort Model 2 Type

  Schedule:Compact,
    Activity Schedule 1448,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,130;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 1448,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    ResXfloor4:Zona3 General lighting,  !- Name
    ResXfloor4:Zona3,        !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_light,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#ResXfloor4:Zona3#GeneralLights;  !- End-Use Subcategory

   ! Miscellaneous gain

  OtherEquipment,
    ResXfloor4:Zona3 Miscellaneous gain,  !- Name
    Electricity,             !- Fuel Type
    ResXfloor4:Zona3,        !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_Appliances,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3,                       !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

   ! DHW 1

  WaterUse:Equipment,
    DHW ResXfloor4:Zona3,    !- Name
    DHW ResXfloor4:Zona3,    !- End-Use Subcategory
    4.22949038461538E-07,    !- Peak Flow Rate {m3/s}
    _EN16798-1_RES_OCC,      !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature ResXfloor4:Zona3,  !- Target Temperature Schedule Name
    DHW Supply Temperature ResXfloor4:Zona3,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature ResXfloor4:Zona3,  !- Cold Water Supply Temperature Schedule Name
    ResXfloor4:Zona3,        !- Zone Name
    ,                        !- Sensible Fraction Schedule Name
    ;                        !- Latent Fraction Schedule Name

  Schedule:Compact,
    DHW Supply Temperature ResXfloor4:Zona3,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,65;         !- Field 3

  Schedule:Compact,
    DHW Mains Temperature ResXfloor4:Zona3,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,10;         !- Field 3

  Daylighting:Controls,
    ResXfloor4:Zona3,        !- Name
    ResXfloor4:Zona3,        !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    .1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ResXfloor4:Zona3 Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    ResXfloor4:Zona3 Ref Point 1,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Lights Controlled by Reference Point 1
    100;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    ResXfloor4:Zona3 Ref Point 1,  !- Name
    ResXfloor4:Zona3,        !- Zone or Space Name
    -6.5,                    !- X-Coordinate of Reference Point {m}
    2.377,                   !- Y-Coordinate of Reference Point {m}
    9.8;                     !- Z-Coordinate of Reference Point {m}

  ZoneInfiltration:DesignFlowRate,
    ResXfloor4:Zona3 Infiltration,  !- Name
    ResXfloor4:Zona3,        !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .025659,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneVentilation:DesignFlowRate,
    ResXfloor4:Zona3 Nat Vent,  !- Name
    ResXfloor4:Zona3,        !- Zone or ZoneList Name
    Summer (Northern Hemisphere),  !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .183278,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    18,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    2,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

   ! Res_floor4, Zona 3, Soffitto - 43,987 mq, Surface Area: 7.9867

  BuildingSurface:Detailed,
    ResXfloor4:Zona3_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Pavimento interno di progetto_Reversed,  !- Construction Name
    ResXfloor4:Zona3,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor5:Zona3_Floor_0_0_10064,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.5,-.62168067,12,  !- X,Y,Z ==> Vertex 1 {m}
    -4.5,-.62168067,12,  !- X,Y,Z ==> Vertex 2 {m}
    -4.5,1.375,12,  !- X,Y,Z ==> Vertex 3 {m}
    -8.5,1.375,12;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor4, Zona 3, Soffitto - 43,987 mq, Surface Area: 7.9867 <Other side>

  BuildingSurface:Detailed,
    ResXfloor5:Zona3_Floor_0_0_10064,  !- Name
    Floor,                   !- Surface Type
    Pavimento interno di progetto_Reversed_Rev,  !- Construction Name
    ResXfloor5:Zona3,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor4:Zona3_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5,-.62168067,12,  !- X,Y,Z ==> Vertex 1 {m}
    -8.5,-.62168067,12,  !- X,Y,Z ==> Vertex 2 {m}
    -8.5,1.375,12,  !- X,Y,Z ==> Vertex 3 {m}
    -4.5,1.375,12;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor4, Zona 3, Soffitto - 43,987 mq, Surface Area: 36

  BuildingSurface:Detailed,
    ResXfloor4:Zona3_Ceiling_1_0_1,  !- Name
    Ceiling,                 !- Surface Type
    Pavimento interno di progetto_Reversed,  !- Construction Name
    ResXfloor4:Zona3,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor5:Zona3_Floor_0_0_10065,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.5,1.375,12,  !- X,Y,Z ==> Vertex 1 {m}
    .5,1.375,12,  !- X,Y,Z ==> Vertex 2 {m}
    .5,5.375,12,  !- X,Y,Z ==> Vertex 3 {m}
    -8.5,5.375,12;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor4, Zona 3, Soffitto - 43,987 mq, Surface Area: 36 <Other side>

  BuildingSurface:Detailed,
    ResXfloor5:Zona3_Floor_0_0_10065,  !- Name
    Floor,                   !- Surface Type
    Pavimento interno di progetto_Reversed_Rev,  !- Construction Name
    ResXfloor5:Zona3,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor4:Zona3_Ceiling_1_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .5,1.375,12,  !- X,Y,Z ==> Vertex 1 {m}
    -8.5,1.375,12,  !- X,Y,Z ==> Vertex 2 {m}
    -8.5,5.375,12,  !- X,Y,Z ==> Vertex 3 {m}
    .5,5.375,12;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor4, Zona 3, Partizione - 5,990 mq (Res_floor4, Zona 2), Surface Area: 5.99

  BuildingSurface:Detailed,
    ResXfloor4:Zona3_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    115mm single leaf brick (plastered both sides),  !- Construction Name
    ResXfloor4:Zona3,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor4:Zona2_Partition_5_0_10066,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5,-.62168067,9,  !- X,Y,Z ==> Vertex 1 {m}
    -4.5,1.375,9,  !- X,Y,Z ==> Vertex 2 {m}
    -4.5,1.375,12,  !- X,Y,Z ==> Vertex 3 {m}
    -4.5,-.62168067,12;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor4, Zona 3, Partizione - 5,990 mq (Res_floor4, Zona 2), Surface Area: 5.99 <Other side>

  BuildingSurface:Detailed,
    ResXfloor4:Zona2_Partition_5_0_10066,  !- Name
    Wall,                    !- Surface Type
    115mm single leaf brick (plastered both sides)_Rev,  !- Construction Name
    ResXfloor4:Zona2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor4:Zona3_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5,1.375,9,  !- X,Y,Z ==> Vertex 1 {m}
    -4.5,-.62168067,9,  !- X,Y,Z ==> Vertex 2 {m}
    -4.5,-.62168067,12,  !- X,Y,Z ==> Vertex 3 {m}
    -4.5,1.375,12;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor4, Zona 3, Partizione - 9,000 mq (Res_floor4, Zona 2), Surface Area: 9

  BuildingSurface:Detailed,
    ResXfloor4:Zona3_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    115mm single leaf brick (plastered both sides),  !- Construction Name
    ResXfloor4:Zona3,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor4:Zona2_Partition_4_0_10067,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5,1.375,9,  !- X,Y,Z ==> Vertex 1 {m}
    -1.5,1.375,9,  !- X,Y,Z ==> Vertex 2 {m}
    -1.5,1.375,12,  !- X,Y,Z ==> Vertex 3 {m}
    -4.5,1.375,12;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor4, Zona 3, Partizione - 9,000 mq (Res_floor4, Zona 2), Surface Area: 9 <Other side>

  BuildingSurface:Detailed,
    ResXfloor4:Zona2_Partition_4_0_10067,  !- Name
    Wall,                    !- Surface Type
    115mm single leaf brick (plastered both sides)_Rev,  !- Construction Name
    ResXfloor4:Zona2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor4:Zona3_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.5,1.375,9,  !- X,Y,Z ==> Vertex 1 {m}
    -4.5,1.375,9,  !- X,Y,Z ==> Vertex 2 {m}
    -4.5,1.375,12,  !- X,Y,Z ==> Vertex 3 {m}
    -1.5,1.375,12;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor4, Zona 3, Partizione - 6,000 mq (Res_floor4, Zona 2), Surface Area: 6

  BuildingSurface:Detailed,
    ResXfloor4:Zona3_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    115mm single leaf brick (plastered both sides),  !- Construction Name
    ResXfloor4:Zona3,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor4:Zona2_Partition_3_0_10068,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.5,1.375,9,  !- X,Y,Z ==> Vertex 1 {m}
    .5,1.375,9,  !- X,Y,Z ==> Vertex 2 {m}
    .5,1.375,12,  !- X,Y,Z ==> Vertex 3 {m}
    -1.5,1.375,12;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor4, Zona 3, Partizione - 6,000 mq (Res_floor4, Zona 2), Surface Area: 6 <Other side>

  BuildingSurface:Detailed,
    ResXfloor4:Zona2_Partition_3_0_10068,  !- Name
    Wall,                    !- Surface Type
    115mm single leaf brick (plastered both sides)_Rev,  !- Construction Name
    ResXfloor4:Zona2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor4:Zona3_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .5,1.375,9,  !- X,Y,Z ==> Vertex 1 {m}
    -1.5,1.375,9,  !- X,Y,Z ==> Vertex 2 {m}
    -1.5,1.375,12,  !- X,Y,Z ==> Vertex 3 {m}
    .5,1.375,12;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor4, Zona 3, Partizione - 4,500 mq (Stair_noHVAC, Zona 1), Surface Area: 4.5

  BuildingSurface:Detailed,
    ResXfloor4:Zona3_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Parete semi-esposta di progetto,  !- Construction Name
    ResXfloor4:Zona3,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    StairXnoHVAC:Zona1_Partition_4_0_10069,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .5,1.375,9,  !- X,Y,Z ==> Vertex 1 {m}
    .5,2.875,9,  !- X,Y,Z ==> Vertex 2 {m}
    .5,2.875,12,  !- X,Y,Z ==> Vertex 3 {m}
    .5,1.375,12;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor4, Zona 3, Partizione - 4,500 mq (Stair_noHVAC, Zona 1), Surface Area: 4.5 <Other side>

  BuildingSurface:Detailed,
    StairXnoHVAC:Zona1_Partition_4_0_10069,  !- Name
    Wall,                    !- Surface Type
    Parete semi-esposta di progetto_Rev,  !- Construction Name
    StairXnoHVAC:Zona1,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor4:Zona3_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .5,2.875,9,  !- X,Y,Z ==> Vertex 1 {m}
    .5,1.375,9,  !- X,Y,Z ==> Vertex 2 {m}
    .5,1.375,12,  !- X,Y,Z ==> Vertex 3 {m}
    .5,2.875,12;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor4, Zona 3, Partizione - 7,500 mq (Stair_noHVAC, Zona 1), Surface Area: 7.5

  BuildingSurface:Detailed,
    ResXfloor4:Zona3_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Parete semi-esposta di progetto,  !- Construction Name
    ResXfloor4:Zona3,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    StairXnoHVAC:Zona1_Partition_4_0_10070,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .5,2.875,9,  !- X,Y,Z ==> Vertex 1 {m}
    .5,5.375,9,  !- X,Y,Z ==> Vertex 2 {m}
    .5,5.375,12,  !- X,Y,Z ==> Vertex 3 {m}
    .5,2.875,12;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor4, Zona 3, Partizione - 7,500 mq (Stair_noHVAC, Zona 1), Surface Area: 7.5 <Other side>

  BuildingSurface:Detailed,
    StairXnoHVAC:Zona1_Partition_4_0_10070,  !- Name
    Wall,                    !- Surface Type
    Parete semi-esposta di progetto_Rev,  !- Construction Name
    StairXnoHVAC:Zona1,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor4:Zona3_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .5,5.375,9,  !- X,Y,Z ==> Vertex 1 {m}
    .5,2.875,9,  !- X,Y,Z ==> Vertex 2 {m}
    .5,2.875,12,  !- X,Y,Z ==> Vertex 3 {m}
    .5,5.375,12;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor4, Zona 3, Parete - 6,000 mq - 0,0°, Surface Area: 6,000mq

  BuildingSurface:Detailed,
    ResXfloor4:Zona3_Wall_7_0_0,  !- Name
    Wall,                    !- Surface Type
    _wall_MOD,               !- Construction Name
    ResXfloor4:Zona3,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    .5,5.375,9,  !- X,Y,Z ==> Vertex 1 {m}
    -1.5,5.375,9,  !- X,Y,Z ==> Vertex 2 {m}
    -1.5,5.375,12,  !- X,Y,Z ==> Vertex 3 {m}
    .5,5.375,12;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 1,590mq

  FenestrationSurface:Detailed,
    ResXfloor4:Zona3_Wall_7_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,  !- Construction Name
    ResXfloor4:Zona3_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    .06,5.375,9.84,  !- X,Y,Z ==> Vertex 1 {m}
    -1.06,5.375,9.84,  !- X,Y,Z ==> Vertex 2 {m}
    -1.06,5.375,11.26,  !- X,Y,Z ==> Vertex 3 {m}
    .06,5.375,11.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor4, Zona 3, Parete - 9,000 mq - 0,0°, Surface Area: 9,000mq

  BuildingSurface:Detailed,
    ResXfloor4:Zona3_Wall_8_0_0,  !- Name
    Wall,                    !- Surface Type
    _wall_MOD,               !- Construction Name
    ResXfloor4:Zona3,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.5,5.375,9,  !- X,Y,Z ==> Vertex 1 {m}
    -4.5,5.375,9,  !- X,Y,Z ==> Vertex 2 {m}
    -4.5,5.375,12,  !- X,Y,Z ==> Vertex 3 {m}
    -1.5,5.375,12;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2,442mq

  FenestrationSurface:Detailed,
    ResXfloor4:Zona3_Wall_8_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,  !- Construction Name
    ResXfloor4:Zona3_Wall_8_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -2.14,5.375,9.84,  !- X,Y,Z ==> Vertex 1 {m}
    -3.86,5.375,9.84,  !- X,Y,Z ==> Vertex 2 {m}
    -3.86,5.375,11.26,  !- X,Y,Z ==> Vertex 3 {m}
    -2.14,5.375,11.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor4, Zona 3, Parete - 12,000 mq - 0,0°, Surface Area: 12,000mq

  BuildingSurface:Detailed,
    ResXfloor4:Zona3_Wall_9_0_0,  !- Name
    Wall,                    !- Surface Type
    _wall_MOD,               !- Construction Name
    ResXfloor4:Zona3,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5,5.375,9,  !- X,Y,Z ==> Vertex 1 {m}
    -8.5,5.375,9,  !- X,Y,Z ==> Vertex 2 {m}
    -8.5,5.375,12,  !- X,Y,Z ==> Vertex 3 {m}
    -4.5,5.375,12;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 3,294mq

  FenestrationSurface:Detailed,
    ResXfloor4:Zona3_Wall_9_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,  !- Construction Name
    ResXfloor4:Zona3_Wall_9_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -5.34,5.375,9.84,  !- X,Y,Z ==> Vertex 1 {m}
    -7.66,5.375,9.84,  !- X,Y,Z ==> Vertex 2 {m}
    -7.66,5.375,11.26,  !- X,Y,Z ==> Vertex 3 {m}
    -5.34,5.375,11.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor4, Zona 3, Parete - 8,976 mq - 270,0°, Surface Area: 8,976mq

  BuildingSurface:Detailed,
    ResXfloor4:Zona3_Wall_10_0_0,  !- Name
    Wall,                    !- Surface Type
    _wall_MOD,               !- Construction Name
    ResXfloor4:Zona3,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.5,5.375,9,  !- X,Y,Z ==> Vertex 1 {m}
    -8.5,2.3829033482,9,  !- X,Y,Z ==> Vertex 2 {m}
    -8.5,2.3829033482,12,  !- X,Y,Z ==> Vertex 3 {m}
    -8.5,5.375,12;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2,436mq

  FenestrationSurface:Detailed,
    ResXfloor4:Zona3_Wall_10_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,  !- Construction Name
    ResXfloor4:Zona3_Wall_10_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -8.5,4.73658067,9.84,  !- X,Y,Z ==> Vertex 1 {m}
    -8.5,3.02132268,9.84,  !- X,Y,Z ==> Vertex 2 {m}
    -8.5,3.02132268,11.26,  !- X,Y,Z ==> Vertex 3 {m}
    -8.5,4.73658067,11.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor4, Zona 3, Parete - 9,014 mq - 270,0°, Surface Area: 9,014mq

  BuildingSurface:Detailed,
    ResXfloor4:Zona3_Wall_11_0_0,  !- Name
    Wall,                    !- Surface Type
    _wall_MOD,               !- Construction Name
    ResXfloor4:Zona3,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.5,2.3829033482,9,  !- X,Y,Z ==> Vertex 1 {m}
    -8.5,-.6216806721,9,  !- X,Y,Z ==> Vertex 2 {m}
    -8.5,-.6216806721,12,  !- X,Y,Z ==> Vertex 3 {m}
    -8.5,2.3829033482,12;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2,446mq

  FenestrationSurface:Detailed,
    ResXfloor4:Zona3_Wall_11_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,  !- Construction Name
    ResXfloor4:Zona3_Wall_11_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -8.5,1.741986546,9.84,  !- X,Y,Z ==> Vertex 1 {m}
    -8.5,.019236134,9.84,  !- X,Y,Z ==> Vertex 2 {m}
    -8.5,.019236134,11.26,  !- X,Y,Z ==> Vertex 3 {m}
    -8.5,1.741986546,11.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor4, Zona 3, Partizione - 7,500 mq (Res_floor4, Zona 2), Surface Area: 7.5

  BuildingSurface:Detailed,
    ResXfloor4:Zona3_Partition_12_0_0,  !- Name
    Wall,                    !- Surface Type
    115mm single leaf brick (plastered both sides),  !- Construction Name
    ResXfloor4:Zona3,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor4:Zona2_Partition_7_0_10071,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.5,-.6216806721,9,  !- X,Y,Z ==> Vertex 1 {m}
    -6,-.6216806721,9,  !- X,Y,Z ==> Vertex 2 {m}
    -6,-.6216806721,12,  !- X,Y,Z ==> Vertex 3 {m}
    -8.5,-.6216806721,12;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor4, Zona 3, Partizione - 7,500 mq (Res_floor4, Zona 2), Surface Area: 7.5 <Other side>

  BuildingSurface:Detailed,
    ResXfloor4:Zona2_Partition_7_0_10071,  !- Name
    Wall,                    !- Surface Type
    115mm single leaf brick (plastered both sides)_Rev,  !- Construction Name
    ResXfloor4:Zona2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor4:Zona3_Partition_12_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -6,-.6216806721,9,  !- X,Y,Z ==> Vertex 1 {m}
    -8.5,-.6216806721,9,  !- X,Y,Z ==> Vertex 2 {m}
    -8.5,-.6216806721,12,  !- X,Y,Z ==> Vertex 3 {m}
    -6,-.6216806721,12;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor4, Zona 3, Partizione - 4,500 mq (Res_floor4, Zona 2), Surface Area: 4.5

  BuildingSurface:Detailed,
    ResXfloor4:Zona3_Partition_13_0_0,  !- Name
    Wall,                    !- Surface Type
    115mm single leaf brick (plastered both sides),  !- Construction Name
    ResXfloor4:Zona3,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor4:Zona2_Partition_6_0_10072,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -6,-.6216806721,9,  !- X,Y,Z ==> Vertex 1 {m}
    -4.5,-.6216806721,9,  !- X,Y,Z ==> Vertex 2 {m}
    -4.5,-.6216806721,12,  !- X,Y,Z ==> Vertex 3 {m}
    -6,-.6216806721,12;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor4, Zona 3, Partizione - 4,500 mq (Res_floor4, Zona 2), Surface Area: 4.5 <Other side>

  BuildingSurface:Detailed,
    ResXfloor4:Zona2_Partition_6_0_10072,  !- Name
    Wall,                    !- Surface Type
    115mm single leaf brick (plastered both sides)_Rev,  !- Construction Name
    ResXfloor4:Zona2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor4:Zona3_Partition_13_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5,-.6216806721,9,  !- X,Y,Z ==> Vertex 1 {m}
    -6,-.6216806721,9,  !- X,Y,Z ==> Vertex 2 {m}
    -6,-.6216806721,12,  !- X,Y,Z ==> Vertex 3 {m}
    -4.5,-.6216806721,12;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    ResXfloor4:Zona3 Internal mass,  !- Name
    Massa interna di progetto,  !- Construction Name
    ResXfloor4:Zona3,        !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    100;                     !- Surface Area {m2}

! Res_floor4 - Zona 2

  Zone,
    ResXfloor4:Zona2,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    301.5398,                !- Volume {m3}
    100.5133,                !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  ZoneContaminantSourceAndSink:Generic:Constant,
    ResXfloor4:Zona2 Contaminant,  !- Name
    ResXfloor4:Zona2,        !- Zone Name
    .000001,                 !- Design Generation Rate {m3/s}
    _EN16798-1_RES_OCC,      !- Generation Schedule Name
    0,                       !- Design Removal Coefficient {m3/s}
    _EN16798-1_RES_OCC;      !- Removal Schedule Name

  PEOPLE,
    People ResXfloor4:Zona2, !- Name
    ResXfloor4:Zona2,        !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_OCC,      !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .0188,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 1463,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 1463,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations,  !- Air Velocity Schedule Name
    Fanger,                  !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;        !- Thermal Comfort Model 2 Type

  Schedule:Compact,
    Activity Schedule 1463,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,130;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 1463,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    ResXfloor4:Zona2 General lighting,  !- Name
    ResXfloor4:Zona2,        !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_light,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#ResXfloor4:Zona2#GeneralLights;  !- End-Use Subcategory

   ! Miscellaneous gain

  OtherEquipment,
    ResXfloor4:Zona2 Miscellaneous gain,  !- Name
    Electricity,             !- Fuel Type
    ResXfloor4:Zona2,        !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_Appliances,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3,                       !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

   ! DHW 1

  WaterUse:Equipment,
    DHW ResXfloor4:Zona2,    !- Name
    DHW ResXfloor4:Zona2,    !- End-Use Subcategory
    9.66474038461538E-07,    !- Peak Flow Rate {m3/s}
    _EN16798-1_RES_OCC,      !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature ResXfloor4:Zona2,  !- Target Temperature Schedule Name
    DHW Supply Temperature ResXfloor4:Zona2,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature ResXfloor4:Zona2,  !- Cold Water Supply Temperature Schedule Name
    ResXfloor4:Zona2,        !- Zone Name
    ,                        !- Sensible Fraction Schedule Name
    ;                        !- Latent Fraction Schedule Name

  Schedule:Compact,
    DHW Supply Temperature ResXfloor4:Zona2,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,65;         !- Field 3

  Schedule:Compact,
    DHW Mains Temperature ResXfloor4:Zona2,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,10;         !- Field 3

  Daylighting:Controls,
    ResXfloor4:Zona2,        !- Name
    ResXfloor4:Zona2,        !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    .1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ResXfloor4:Zona2 Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    ResXfloor4:Zona2 Ref Point 1,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Lights Controlled by Reference Point 1
    100;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    ResXfloor4:Zona2 Ref Point 1,  !- Name
    ResXfloor4:Zona2,        !- Zone or Space Name
    6,                       !- X-Coordinate of Reference Point {m}
    -2.125,                  !- Y-Coordinate of Reference Point {m}
    9.8;                     !- Z-Coordinate of Reference Point {m}

  ZoneInfiltration:DesignFlowRate,
    ResXfloor4:Zona2 Infiltration,  !- Name
    ResXfloor4:Zona2,        !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .058633,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneVentilation:DesignFlowRate,
    ResXfloor4:Zona2 Nat Vent,  !- Name
    ResXfloor4:Zona2,        !- Zone or ZoneList Name
    Summer (Northern Hemisphere),  !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .418805,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    18,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    2,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

   ! Res_floor4, Zona 2, Soffitto - 100,513 mq, Surface Area: 17.5

  BuildingSurface:Detailed,
    ResXfloor4:Zona2_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Pavimento interno di progetto_Reversed,  !- Construction Name
    ResXfloor4:Zona2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor5:Zona2_Floor_0_0_10073,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.5,-2.125,12,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,-2.125,12,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,1.375,12,  !- X,Y,Z ==> Vertex 3 {m}
    3.5,1.375,12;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor4, Zona 2, Soffitto - 100,513 mq, Surface Area: 17.5 <Other side>

  BuildingSurface:Detailed,
    ResXfloor5:Zona2_Floor_0_0_10073,  !- Name
    Floor,                   !- Surface Type
    Pavimento interno di progetto_Reversed_Rev,  !- Construction Name
    ResXfloor5:Zona2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor4:Zona2_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.5,-2.125,12,  !- X,Y,Z ==> Vertex 1 {m}
    3.5,-2.125,12,  !- X,Y,Z ==> Vertex 2 {m}
    3.5,1.375,12,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,1.375,12;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor4, Zona 2, Soffitto - 100,513 mq, Surface Area: 28

  BuildingSurface:Detailed,
    ResXfloor4:Zona2_Ceiling_1_0_1,  !- Name
    Ceiling,                 !- Surface Type
    Pavimento interno di progetto_Reversed,  !- Construction Name
    ResXfloor4:Zona2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor5:Zona2_Floor_0_0_10074,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .5,-5.625,12,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,-5.625,12,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,-2.125,12,  !- X,Y,Z ==> Vertex 3 {m}
    .5,-2.125,12;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor4, Zona 2, Soffitto - 100,513 mq, Surface Area: 28 <Other side>

  BuildingSurface:Detailed,
    ResXfloor5:Zona2_Floor_0_0_10074,  !- Name
    Floor,                   !- Surface Type
    Pavimento interno di progetto_Reversed_Rev,  !- Construction Name
    ResXfloor5:Zona2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor4:Zona2_Ceiling_1_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.5,-5.625,12,  !- X,Y,Z ==> Vertex 1 {m}
    .5,-5.625,12,  !- X,Y,Z ==> Vertex 2 {m}
    .5,-2.125,12,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,-2.125,12;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor4, Zona 2, Soffitto - 100,513 mq, Surface Area: 9.9834

  BuildingSurface:Detailed,
    ResXfloor4:Zona2_Ceiling_1_0_2,  !- Name
    Ceiling,                 !- Surface Type
    Pavimento interno di progetto_Reversed,  !- Construction Name
    ResXfloor4:Zona2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor5:Zona2_Floor_0_0_10075,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5,-.62168067,12,  !- X,Y,Z ==> Vertex 1 {m}
    .5,-.62168067,12,  !- X,Y,Z ==> Vertex 2 {m}
    .5,1.375,12,  !- X,Y,Z ==> Vertex 3 {m}
    -4.5,1.375,12;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor4, Zona 2, Soffitto - 100,513 mq, Surface Area: 9.9834 <Other side>

  BuildingSurface:Detailed,
    ResXfloor5:Zona2_Floor_0_0_10075,  !- Name
    Floor,                   !- Surface Type
    Pavimento interno di progetto_Reversed_Rev,  !- Construction Name
    ResXfloor5:Zona2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor4:Zona2_Ceiling_1_0_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .5,-.62168067,12,  !- X,Y,Z ==> Vertex 1 {m}
    -4.5,-.62168067,12,  !- X,Y,Z ==> Vertex 2 {m}
    -4.5,1.375,12,  !- X,Y,Z ==> Vertex 3 {m}
    .5,1.375,12;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor4, Zona 2, Soffitto - 100,513 mq, Surface Area: 45.0299

  BuildingSurface:Detailed,
    ResXfloor4:Zona2_Ceiling_1_0_3,  !- Name
    Ceiling,                 !- Surface Type
    Pavimento interno di progetto_Reversed,  !- Construction Name
    ResXfloor4:Zona2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor5:Zona2_Floor_0_0_10076,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.5,-5.625,12,  !- X,Y,Z ==> Vertex 1 {m}
    .5,-5.625,12,  !- X,Y,Z ==> Vertex 2 {m}
    .5,-.62168067,12,  !- X,Y,Z ==> Vertex 3 {m}
    -8.5,-.62168067,12;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor4, Zona 2, Soffitto - 100,513 mq, Surface Area: 45.0299 <Other side>

  BuildingSurface:Detailed,
    ResXfloor5:Zona2_Floor_0_0_10076,  !- Name
    Floor,                   !- Surface Type
    Pavimento interno di progetto_Reversed_Rev,  !- Construction Name
    ResXfloor5:Zona2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor4:Zona2_Ceiling_1_0_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .5,-5.625,12,  !- X,Y,Z ==> Vertex 1 {m}
    -8.5,-5.625,12,  !- X,Y,Z ==> Vertex 2 {m}
    -8.5,-.62168067,12,  !- X,Y,Z ==> Vertex 3 {m}
    .5,-.62168067,12;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor4, Zona 2, Partizione - 10,500 mq (Stair_noHVAC, Zona 1), Surface Area: 10.5

  BuildingSurface:Detailed,
    ResXfloor4:Zona2_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Parete semi-esposta di progetto,  !- Construction Name
    ResXfloor4:Zona2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    StairXnoHVAC:Zona1_Partition_4_0_10077,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .5,-2.125,9,  !- X,Y,Z ==> Vertex 1 {m}
    .5,1.375,9,  !- X,Y,Z ==> Vertex 2 {m}
    .5,1.375,12,  !- X,Y,Z ==> Vertex 3 {m}
    .5,-2.125,12;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor4, Zona 2, Partizione - 10,500 mq (Stair_noHVAC, Zona 1), Surface Area: 10.5 <Other side>

  BuildingSurface:Detailed,
    StairXnoHVAC:Zona1_Partition_4_0_10077,  !- Name
    Wall,                    !- Surface Type
    Parete semi-esposta di progetto_Rev,  !- Construction Name
    StairXnoHVAC:Zona1,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor4:Zona2_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .5,1.375,9,  !- X,Y,Z ==> Vertex 1 {m}
    .5,-2.125,9,  !- X,Y,Z ==> Vertex 2 {m}
    .5,-2.125,12,  !- X,Y,Z ==> Vertex 3 {m}
    .5,1.375,12;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor4, Zona 2, Parete - 15,010 mq - 270,0°, Surface Area: 15,010mq

  BuildingSurface:Detailed,
    ResXfloor4:Zona2_Wall_8_0_0,  !- Name
    Wall,                    !- Surface Type
    _wall_MOD,               !- Construction Name
    ResXfloor4:Zona2,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.5,-.6216806721,9,  !- X,Y,Z ==> Vertex 1 {m}
    -8.5,-5.625,9,  !- X,Y,Z ==> Vertex 2 {m}
    -8.5,-5.625,12,  !- X,Y,Z ==> Vertex 3 {m}
    -8.5,-.6216806721,12;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 4,149mq

  FenestrationSurface:Detailed,
    ResXfloor4:Zona2_Wall_8_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,  !- Construction Name
    ResXfloor4:Zona2_Wall_8_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -8.5,-1.662344536,9.84,  !- X,Y,Z ==> Vertex 1 {m}
    -8.5,-4.584336134,9.84,  !- X,Y,Z ==> Vertex 2 {m}
    -8.5,-4.584336134,11.26,  !- X,Y,Z ==> Vertex 3 {m}
