    -8.5,-1.662344536,11.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor4, Zona 2, Parete - 12,000 mq - 180,0°, Surface Area: 12,000mq

  BuildingSurface:Detailed,
    ResXfloor4:Zona2_Wall_9_0_0,  !- Name
    Wall,                    !- Surface Type
    _wall_MOD,               !- Construction Name
    ResXfloor4:Zona2,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.5,-5.625,9,  !- X,Y,Z ==> Vertex 1 {m}
    -4.5,-5.625,9,  !- X,Y,Z ==> Vertex 2 {m}
    -4.5,-5.625,12,  !- X,Y,Z ==> Vertex 3 {m}
    -8.5,-5.625,12;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 3,294mq

  FenestrationSurface:Detailed,
    ResXfloor4:Zona2_Wall_9_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,  !- Construction Name
    ResXfloor4:Zona2_Wall_9_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -7.66,-5.625,9.84,  !- X,Y,Z ==> Vertex 1 {m}
    -5.34,-5.625,9.84,  !- X,Y,Z ==> Vertex 2 {m}
    -5.34,-5.625,11.26,  !- X,Y,Z ==> Vertex 3 {m}
    -7.66,-5.625,11.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor4, Zona 2, Parete - 15,000 mq - 180,0°, Surface Area: 15,000mq

  BuildingSurface:Detailed,
    ResXfloor4:Zona2_Wall_10_0_0,  !- Name
    Wall,                    !- Surface Type
    _wall_MOD,               !- Construction Name
    ResXfloor4:Zona2,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5,-5.625,9,  !- X,Y,Z ==> Vertex 1 {m}
    .5,-5.625,9,  !- X,Y,Z ==> Vertex 2 {m}
    .5,-5.625,12,  !- X,Y,Z ==> Vertex 3 {m}
    -4.5,-5.625,12;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 4,146mq

  FenestrationSurface:Detailed,
    ResXfloor4:Zona2_Wall_10_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,  !- Construction Name
    ResXfloor4:Zona2_Wall_10_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -3.46,-5.625,9.84,  !- X,Y,Z ==> Vertex 1 {m}
    -.54,-5.625,9.84,  !- X,Y,Z ==> Vertex 2 {m}
    -.54,-5.625,11.26,  !- X,Y,Z ==> Vertex 3 {m}
    -3.46,-5.625,11.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor4, Zona 2, Parete - 9,000 mq - 180,0°, Surface Area: 9,000mq

  BuildingSurface:Detailed,
    ResXfloor4:Zona2_Wall_11_0_0,  !- Name
    Wall,                    !- Surface Type
    _wall_MOD,               !- Construction Name
    ResXfloor4:Zona2,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    .5,-5.625,9,  !- X,Y,Z ==> Vertex 1 {m}
    3.5,-5.625,9,  !- X,Y,Z ==> Vertex 2 {m}
    3.5,-5.625,12,  !- X,Y,Z ==> Vertex 3 {m}
    .5,-5.625,12;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2,442mq

  FenestrationSurface:Detailed,
    ResXfloor4:Zona2_Wall_11_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,  !- Construction Name
    ResXfloor4:Zona2_Wall_11_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.14,-5.625,9.84,  !- X,Y,Z ==> Vertex 1 {m}
    2.86,-5.625,9.84,  !- X,Y,Z ==> Vertex 2 {m}
    2.86,-5.625,11.26,  !- X,Y,Z ==> Vertex 3 {m}
    1.14,-5.625,11.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor4, Zona 2, Parete - 15,000 mq - 180,0°, Surface Area: 15,000mq

  BuildingSurface:Detailed,
    ResXfloor4:Zona2_Wall_12_0_0,  !- Name
    Wall,                    !- Surface Type
    _wall_MOD,               !- Construction Name
    ResXfloor4:Zona2,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.5,-5.625,9,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,-5.625,9,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,-5.625,12,  !- X,Y,Z ==> Vertex 3 {m}
    3.5,-5.625,12;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 4,146mq

  FenestrationSurface:Detailed,
    ResXfloor4:Zona2_Wall_12_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,  !- Construction Name
    ResXfloor4:Zona2_Wall_12_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.54,-5.625,9.84,  !- X,Y,Z ==> Vertex 1 {m}
    7.46,-5.625,9.84,  !- X,Y,Z ==> Vertex 2 {m}
    7.46,-5.625,11.26,  !- X,Y,Z ==> Vertex 3 {m}
    4.54,-5.625,11.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor4, Zona 2, Parete - 15,006 mq - 90,0°, Surface Area: 15,006mq

  BuildingSurface:Detailed,
    ResXfloor4:Zona2_Wall_13_0_0,  !- Name
    Wall,                    !- Surface Type
    _wall_MOD,               !- Construction Name
    ResXfloor4:Zona2,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.5,-5.625,9,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,-.622897004,9,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,-.622897004,12,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,-5.625,12;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 4,148mq

  FenestrationSurface:Detailed,
    ResXfloor4:Zona2_Wall_13_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,  !- Construction Name
    ResXfloor4:Zona2_Wall_13_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.5,-4.5845794,9.84,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,-1.6633176,9.84,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,-1.6633176,11.26,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,-4.5845794,11.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor4, Zona 2, Parete - 5,994 mq - 90,0°, Surface Area: 5,994mq

  BuildingSurface:Detailed,
    ResXfloor4:Zona2_Wall_14_0_0,  !- Name
    Wall,                    !- Surface Type
    _wall_MOD,               !- Construction Name
    ResXfloor4:Zona2,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.5,-.622897004,9,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,1.375,9,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,1.375,12,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,-.622897004,12;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 1,589mq

  FenestrationSurface:Detailed,
    ResXfloor4:Zona2_Wall_14_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,  !- Construction Name
    ResXfloor4:Zona2_Wall_14_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.5,-.1833176,9.84,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,.9354206,9.84,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,.9354206,11.26,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,-.1833176,11.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor4, Zona 2, Partizione - 15,000 mq (Res_floor4, Zona 1), Surface Area: 15

  BuildingSurface:Detailed,
    ResXfloor4:Zona2_Partition_15_0_0,  !- Name
    Wall,                    !- Surface Type
    115mm single leaf brick (plastered both sides),  !- Construction Name
    ResXfloor4:Zona2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor4:Zona1_Partition_5_0_10078,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.5,1.375,9,  !- X,Y,Z ==> Vertex 1 {m}
    3.5,1.375,9,  !- X,Y,Z ==> Vertex 2 {m}
    3.5,1.375,12,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,1.375,12;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor4, Zona 2, Partizione - 15,000 mq (Res_floor4, Zona 1), Surface Area: 15 <Other side>

  BuildingSurface:Detailed,
    ResXfloor4:Zona1_Partition_5_0_10078,  !- Name
    Wall,                    !- Surface Type
    115mm single leaf brick (plastered both sides)_Rev,  !- Construction Name
    ResXfloor4:Zona1,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor4:Zona2_Partition_15_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.5,1.375,9,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,1.375,9,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,1.375,12,  !- X,Y,Z ==> Vertex 3 {m}
    3.5,1.375,12;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor4, Zona 2, Partizione - 10,500 mq (Stair_noHVAC, Zona 1), Surface Area: 10.5

  BuildingSurface:Detailed,
    ResXfloor4:Zona2_Partition_16_0_0,  !- Name
    Wall,                    !- Surface Type
    Parete semi-esposta di progetto,  !- Construction Name
    ResXfloor4:Zona2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    StairXnoHVAC:Zona1_Partition_2_0_10079,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.5,1.375,9,  !- X,Y,Z ==> Vertex 1 {m}
    3.5,-2.125,9,  !- X,Y,Z ==> Vertex 2 {m}
    3.5,-2.125,12,  !- X,Y,Z ==> Vertex 3 {m}
    3.5,1.375,12;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor4, Zona 2, Partizione - 10,500 mq (Stair_noHVAC, Zona 1), Surface Area: 10.5 <Other side>

  BuildingSurface:Detailed,
    StairXnoHVAC:Zona1_Partition_2_0_10079,  !- Name
    Wall,                    !- Surface Type
    Parete semi-esposta di progetto_Rev,  !- Construction Name
    StairXnoHVAC:Zona1,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor4:Zona2_Partition_16_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.5,-2.125,9,  !- X,Y,Z ==> Vertex 1 {m}
    3.5,1.375,9,  !- X,Y,Z ==> Vertex 2 {m}
    3.5,1.375,12,  !- X,Y,Z ==> Vertex 3 {m}
    3.5,-2.125,12;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor4, Zona 2, Partizione - 9,000 mq (Stair_noHVAC, Zona 1), Surface Area: 9

  BuildingSurface:Detailed,
    ResXfloor4:Zona2_Partition_17_0_0,  !- Name
    Wall,                    !- Surface Type
    Parete semi-esposta di progetto,  !- Construction Name
    ResXfloor4:Zona2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    StairXnoHVAC:Zona1_Partition_5_0_10080,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.5,-2.125,9,  !- X,Y,Z ==> Vertex 1 {m}
    .5,-2.125,9,  !- X,Y,Z ==> Vertex 2 {m}
    .5,-2.125,12,  !- X,Y,Z ==> Vertex 3 {m}
    3.5,-2.125,12;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor4, Zona 2, Partizione - 9,000 mq (Stair_noHVAC, Zona 1), Surface Area: 9 <Other side>

  BuildingSurface:Detailed,
    StairXnoHVAC:Zona1_Partition_5_0_10080,  !- Name
    Wall,                    !- Surface Type
    Parete semi-esposta di progetto_Rev,  !- Construction Name
    StairXnoHVAC:Zona1,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor4:Zona2_Partition_17_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .5,-2.125,9,  !- X,Y,Z ==> Vertex 1 {m}
    3.5,-2.125,9,  !- X,Y,Z ==> Vertex 2 {m}
    3.5,-2.125,12,  !- X,Y,Z ==> Vertex 3 {m}
    .5,-2.125,12;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    ResXfloor4:Zona2 Internal mass,  !- Name
    Massa interna di progetto,  !- Construction Name
    ResXfloor4:Zona2,        !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    112;                     !- Surface Area {m2}

! Res_floor4 - Zona 1

  Zone,
    ResXfloor4:Zona1,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    60,                      !- Volume {m3}
    20,                      !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  ZoneContaminantSourceAndSink:Generic:Constant,
    ResXfloor4:Zona1 Contaminant,  !- Name
    ResXfloor4:Zona1,        !- Zone Name
    .000001,                 !- Design Generation Rate {m3/s}
    _EN16798-1_RES_OCC,      !- Generation Schedule Name
    0,                       !- Design Removal Coefficient {m3/s}
    _EN16798-1_RES_OCC;      !- Removal Schedule Name

  PEOPLE,
    People ResXfloor4:Zona1, !- Name
    ResXfloor4:Zona1,        !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_OCC,      !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .0188,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 1482,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 1482,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations,  !- Air Velocity Schedule Name
    Fanger,                  !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;        !- Thermal Comfort Model 2 Type

  Schedule:Compact,
    Activity Schedule 1482,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,130;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 1482,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    ResXfloor4:Zona1 General lighting,  !- Name
    ResXfloor4:Zona1,        !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_light,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#ResXfloor4:Zona1#GeneralLights;  !- End-Use Subcategory

   ! Miscellaneous gain

  OtherEquipment,
    ResXfloor4:Zona1 Miscellaneous gain,  !- Name
    Electricity,             !- Fuel Type
    ResXfloor4:Zona1,        !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_Appliances,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3,                       !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

   ! DHW 1

  WaterUse:Equipment,
    DHW ResXfloor4:Zona1,    !- Name
    DHW ResXfloor4:Zona1,    !- End-Use Subcategory
    1.92307692307692E-07,    !- Peak Flow Rate {m3/s}
    _EN16798-1_RES_OCC,      !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature ResXfloor4:Zona1,  !- Target Temperature Schedule Name
    DHW Supply Temperature ResXfloor4:Zona1,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature ResXfloor4:Zona1,  !- Cold Water Supply Temperature Schedule Name
    ResXfloor4:Zona1,        !- Zone Name
    ,                        !- Sensible Fraction Schedule Name
    ;                        !- Latent Fraction Schedule Name

  Schedule:Compact,
    DHW Supply Temperature ResXfloor4:Zona1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,65;         !- Field 3

  Schedule:Compact,
    DHW Mains Temperature ResXfloor4:Zona1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,10;         !- Field 3

  Daylighting:Controls,
    ResXfloor4:Zona1,        !- Name
    ResXfloor4:Zona1,        !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    .1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ResXfloor4:Zona1 Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    ResXfloor4:Zona1 Ref Point 1,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Lights Controlled by Reference Point 1
    100;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    ResXfloor4:Zona1 Ref Point 1,  !- Name
    ResXfloor4:Zona1,        !- Zone or Space Name
    6,                       !- X-Coordinate of Reference Point {m}
    3.375,                   !- Y-Coordinate of Reference Point {m}
    9.8;                     !- Z-Coordinate of Reference Point {m}

  ZoneInfiltration:DesignFlowRate,
    ResXfloor4:Zona1 Infiltration,  !- Name
    ResXfloor4:Zona1,        !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .011667,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneVentilation:DesignFlowRate,
    ResXfloor4:Zona1 Nat Vent,  !- Name
    ResXfloor4:Zona1,        !- Zone or ZoneList Name
    Summer (Northern Hemisphere),  !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .083333,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    18,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    2,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

   ! Res_floor4, Zona 1, Soffitto - 20,000 mq, Surface Area: 20

  BuildingSurface:Detailed,
    ResXfloor4:Zona1_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Pavimento interno di progetto_Reversed,  !- Construction Name
    ResXfloor4:Zona1,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor5:Zona1_Floor_0_0_10081,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.5,1.375,12,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,1.375,12,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,5.375,12,  !- X,Y,Z ==> Vertex 3 {m}
    3.5,5.375,12;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor4, Zona 1, Soffitto - 20,000 mq, Surface Area: 20 <Other side>

  BuildingSurface:Detailed,
    ResXfloor5:Zona1_Floor_0_0_10081,  !- Name
    Floor,                   !- Surface Type
    Pavimento interno di progetto_Reversed_Rev,  !- Construction Name
    ResXfloor5:Zona1,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor4:Zona1_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.5,1.375,12,  !- X,Y,Z ==> Vertex 1 {m}
    3.5,1.375,12,  !- X,Y,Z ==> Vertex 2 {m}
    3.5,5.375,12,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,5.375,12;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor4, Zona 1, Parete - 12,000 mq - 90,0°, Surface Area: 12,000mq

  BuildingSurface:Detailed,
    ResXfloor4:Zona1_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    _wall_MOD,               !- Construction Name
    ResXfloor4:Zona1,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.5,1.375,9,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,5.375,9,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,5.375,12,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,1.375,12;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 3,294mq

  FenestrationSurface:Detailed,
    ResXfloor4:Zona1_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,  !- Construction Name
    ResXfloor4:Zona1_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.5,2.215,9.84,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,4.535,9.84,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,4.535,11.26,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,2.215,11.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor4, Zona 1, Parete - 15,000 mq - 0,0°, Surface Area: 15,000mq

  BuildingSurface:Detailed,
    ResXfloor4:Zona1_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    _wall_MOD,               !- Construction Name
    ResXfloor4:Zona1,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.5,5.375,9,  !- X,Y,Z ==> Vertex 1 {m}
    3.5,5.375,9,  !- X,Y,Z ==> Vertex 2 {m}
    3.5,5.375,12,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,5.375,12;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 4,146mq

  FenestrationSurface:Detailed,
    ResXfloor4:Zona1_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,  !- Construction Name
    ResXfloor4:Zona1_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.46,5.375,9.84,  !- X,Y,Z ==> Vertex 1 {m}
    4.54,5.375,9.84,  !- X,Y,Z ==> Vertex 2 {m}
    4.54,5.375,11.26,  !- X,Y,Z ==> Vertex 3 {m}
    7.46,5.375,11.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor4, Zona 1, Partizione - 12,000 mq (Stair_noHVAC, Zona 1), Surface Area: 12

  BuildingSurface:Detailed,
    ResXfloor4:Zona1_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Parete semi-esposta di progetto,  !- Construction Name
    ResXfloor4:Zona1,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    StairXnoHVAC:Zona1_Partition_2_0_10082,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.5,5.375,9,  !- X,Y,Z ==> Vertex 1 {m}
    3.5,1.375,9,  !- X,Y,Z ==> Vertex 2 {m}
    3.5,1.375,12,  !- X,Y,Z ==> Vertex 3 {m}
    3.5,5.375,12;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor4, Zona 1, Partizione - 12,000 mq (Stair_noHVAC, Zona 1), Surface Area: 12 <Other side>

  BuildingSurface:Detailed,
    StairXnoHVAC:Zona1_Partition_2_0_10082,  !- Name
    Wall,                    !- Surface Type
    Parete semi-esposta di progetto_Rev,  !- Construction Name
    StairXnoHVAC:Zona1,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor4:Zona1_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.5,1.375,9,  !- X,Y,Z ==> Vertex 1 {m}
    3.5,5.375,9,  !- X,Y,Z ==> Vertex 2 {m}
    3.5,5.375,12,  !- X,Y,Z ==> Vertex 3 {m}
    3.5,1.375,12;  !- X,Y,Z ==> Vertex 4 {m}

! Res_floor5 - Zona 3

  Zone,
    ResXfloor5:Zona3,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    131.9602,                !- Volume {m3}
    43.9867,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  ZoneContaminantSourceAndSink:Generic:Constant,
    ResXfloor5:Zona3 Contaminant,  !- Name
    ResXfloor5:Zona3,        !- Zone Name
    .000001,                 !- Design Generation Rate {m3/s}
    _EN16798-1_RES_OCC,      !- Generation Schedule Name
    0,                       !- Design Removal Coefficient {m3/s}
    _EN16798-1_RES_OCC;      !- Removal Schedule Name

  PEOPLE,
    People ResXfloor5:Zona3, !- Name
    ResXfloor5:Zona3,        !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_OCC,      !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .0188,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 1521,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 1521,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations,  !- Air Velocity Schedule Name
    Fanger,                  !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;        !- Thermal Comfort Model 2 Type

  Schedule:Compact,
    Activity Schedule 1521,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,130;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 1521,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    ResXfloor5:Zona3 General lighting,  !- Name
    ResXfloor5:Zona3,        !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_light,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#ResXfloor5:Zona3#GeneralLights;  !- End-Use Subcategory

   ! Miscellaneous gain

  OtherEquipment,
    ResXfloor5:Zona3 Miscellaneous gain,  !- Name
    Electricity,             !- Fuel Type
    ResXfloor5:Zona3,        !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_Appliances,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3,                       !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

   ! DHW 1

  WaterUse:Equipment,
    DHW ResXfloor5:Zona3,    !- Name
    DHW ResXfloor5:Zona3,    !- End-Use Subcategory
    4.22949038461538E-07,    !- Peak Flow Rate {m3/s}
    _EN16798-1_RES_OCC,      !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature ResXfloor5:Zona3,  !- Target Temperature Schedule Name
    DHW Supply Temperature ResXfloor5:Zona3,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature ResXfloor5:Zona3,  !- Cold Water Supply Temperature Schedule Name
    ResXfloor5:Zona3,        !- Zone Name
    ,                        !- Sensible Fraction Schedule Name
    ;                        !- Latent Fraction Schedule Name

  Schedule:Compact,
    DHW Supply Temperature ResXfloor5:Zona3,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,65;         !- Field 3

  Schedule:Compact,
    DHW Mains Temperature ResXfloor5:Zona3,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,10;         !- Field 3

  Daylighting:Controls,
    ResXfloor5:Zona3,        !- Name
    ResXfloor5:Zona3,        !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    .1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ResXfloor5:Zona3 Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    ResXfloor5:Zona3 Ref Point 1,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Lights Controlled by Reference Point 1
    100;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    ResXfloor5:Zona3 Ref Point 1,  !- Name
    ResXfloor5:Zona3,        !- Zone or Space Name
    -6.5,                    !- X-Coordinate of Reference Point {m}
    2.377,                   !- Y-Coordinate of Reference Point {m}
    12.8;                    !- Z-Coordinate of Reference Point {m}

  ZoneInfiltration:DesignFlowRate,
    ResXfloor5:Zona3 Infiltration,  !- Name
    ResXfloor5:Zona3,        !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .025659,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneVentilation:DesignFlowRate,
    ResXfloor5:Zona3 Nat Vent,  !- Name
    ResXfloor5:Zona3,        !- Zone or ZoneList Name
    Summer (Northern Hemisphere),  !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .183278,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    18,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    2,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

   ! Res_floor5, Zona 3, Tetto - 43,987 mq, Surface Area: 7,987mq

  BuildingSurface:Detailed,
    ResXfloor5:Zona3_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    _FlatRoof_mod,           !- Construction Name
    ResXfloor5:Zona3,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.5,-.62168067,15,  !- X,Y,Z ==> Vertex 1 {m}
    -4.5,-.62168067,15,  !- X,Y,Z ==> Vertex 2 {m}
    -4.5,1.375,15,  !- X,Y,Z ==> Vertex 3 {m}
    -8.5,1.375,15;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor5, Zona 3, Tetto - 43,987 mq, Surface Area: 36,000mq

  BuildingSurface:Detailed,
    ResXfloor5:Zona3_Roof_1_0_1,  !- Name
    Roof,                    !- Surface Type
    _FlatRoof_mod,           !- Construction Name
    ResXfloor5:Zona3,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.5,1.375,15,  !- X,Y,Z ==> Vertex 1 {m}
    .5,1.375,15,  !- X,Y,Z ==> Vertex 2 {m}
    .5,5.375,15,  !- X,Y,Z ==> Vertex 3 {m}
    -8.5,5.375,15;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor5, Zona 3, Partizione - 5,990 mq (Res_floor5, Zona 2), Surface Area: 5.99

  BuildingSurface:Detailed,
    ResXfloor5:Zona3_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    115mm single leaf brick (plastered both sides),  !- Construction Name
    ResXfloor5:Zona3,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor5:Zona2_Partition_5_0_10083,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5,-.62168067,12,  !- X,Y,Z ==> Vertex 1 {m}
    -4.5,1.375,12,  !- X,Y,Z ==> Vertex 2 {m}
    -4.5,1.375,15,  !- X,Y,Z ==> Vertex 3 {m}
    -4.5,-.62168067,15;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor5, Zona 3, Partizione - 5,990 mq (Res_floor5, Zona 2), Surface Area: 5.99 <Other side>

  BuildingSurface:Detailed,
    ResXfloor5:Zona2_Partition_5_0_10083,  !- Name
    Wall,                    !- Surface Type
    115mm single leaf brick (plastered both sides)_Rev,  !- Construction Name
    ResXfloor5:Zona2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor5:Zona3_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5,1.375,12,  !- X,Y,Z ==> Vertex 1 {m}
    -4.5,-.62168067,12,  !- X,Y,Z ==> Vertex 2 {m}
    -4.5,-.62168067,15,  !- X,Y,Z ==> Vertex 3 {m}
    -4.5,1.375,15;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor5, Zona 3, Partizione - 9,000 mq (Res_floor5, Zona 2), Surface Area: 9

  BuildingSurface:Detailed,
    ResXfloor5:Zona3_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    115mm single leaf brick (plastered both sides),  !- Construction Name
    ResXfloor5:Zona3,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor5:Zona2_Partition_4_0_10084,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5,1.375,12,  !- X,Y,Z ==> Vertex 1 {m}
    -1.5,1.375,12,  !- X,Y,Z ==> Vertex 2 {m}
    -1.5,1.375,15,  !- X,Y,Z ==> Vertex 3 {m}
    -4.5,1.375,15;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor5, Zona 3, Partizione - 9,000 mq (Res_floor5, Zona 2), Surface Area: 9 <Other side>

  BuildingSurface:Detailed,
    ResXfloor5:Zona2_Partition_4_0_10084,  !- Name
    Wall,                    !- Surface Type
    115mm single leaf brick (plastered both sides)_Rev,  !- Construction Name
    ResXfloor5:Zona2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor5:Zona3_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.5,1.375,12,  !- X,Y,Z ==> Vertex 1 {m}
    -4.5,1.375,12,  !- X,Y,Z ==> Vertex 2 {m}
    -4.5,1.375,15,  !- X,Y,Z ==> Vertex 3 {m}
    -1.5,1.375,15;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor5, Zona 3, Partizione - 6,000 mq (Res_floor5, Zona 2), Surface Area: 6

  BuildingSurface:Detailed,
    ResXfloor5:Zona3_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    115mm single leaf brick (plastered both sides),  !- Construction Name
    ResXfloor5:Zona3,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor5:Zona2_Partition_3_0_10085,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.5,1.375,12,  !- X,Y,Z ==> Vertex 1 {m}
    .5,1.375,12,  !- X,Y,Z ==> Vertex 2 {m}
    .5,1.375,15,  !- X,Y,Z ==> Vertex 3 {m}
    -1.5,1.375,15;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor5, Zona 3, Partizione - 6,000 mq (Res_floor5, Zona 2), Surface Area: 6 <Other side>

  BuildingSurface:Detailed,
    ResXfloor5:Zona2_Partition_3_0_10085,  !- Name
    Wall,                    !- Surface Type
    115mm single leaf brick (plastered both sides)_Rev,  !- Construction Name
    ResXfloor5:Zona2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor5:Zona3_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .5,1.375,12,  !- X,Y,Z ==> Vertex 1 {m}
    -1.5,1.375,12,  !- X,Y,Z ==> Vertex 2 {m}
    -1.5,1.375,15,  !- X,Y,Z ==> Vertex 3 {m}
    .5,1.375,15;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor5, Zona 3, Partizione - 4,500 mq (Stair_noHVAC, Zona 1), Surface Area: 4.5

  BuildingSurface:Detailed,
    ResXfloor5:Zona3_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Parete semi-esposta di progetto,  !- Construction Name
    ResXfloor5:Zona3,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    StairXnoHVAC:Zona1_Partition_4_0_10086,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .5,1.375,12,  !- X,Y,Z ==> Vertex 1 {m}
    .5,2.875,12,  !- X,Y,Z ==> Vertex 2 {m}
    .5,2.875,15,  !- X,Y,Z ==> Vertex 3 {m}
    .5,1.375,15;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor5, Zona 3, Partizione - 4,500 mq (Stair_noHVAC, Zona 1), Surface Area: 4.5 <Other side>

  BuildingSurface:Detailed,
    StairXnoHVAC:Zona1_Partition_4_0_10086,  !- Name
    Wall,                    !- Surface Type
    Parete semi-esposta di progetto_Rev,  !- Construction Name
    StairXnoHVAC:Zona1,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor5:Zona3_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .5,2.875,12,  !- X,Y,Z ==> Vertex 1 {m}
    .5,1.375,12,  !- X,Y,Z ==> Vertex 2 {m}
    .5,1.375,15,  !- X,Y,Z ==> Vertex 3 {m}
    .5,2.875,15;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor5, Zona 3, Partizione - 7,500 mq (Stair_noHVAC, Zona 1), Surface Area: 7.5

  BuildingSurface:Detailed,
    ResXfloor5:Zona3_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Parete semi-esposta di progetto,  !- Construction Name
    ResXfloor5:Zona3,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    StairXnoHVAC:Zona1_Partition_4_0_10087,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .5,2.875,12,  !- X,Y,Z ==> Vertex 1 {m}
    .5,5.375,12,  !- X,Y,Z ==> Vertex 2 {m}
    .5,5.375,15,  !- X,Y,Z ==> Vertex 3 {m}
    .5,2.875,15;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor5, Zona 3, Partizione - 7,500 mq (Stair_noHVAC, Zona 1), Surface Area: 7.5 <Other side>

  BuildingSurface:Detailed,
    StairXnoHVAC:Zona1_Partition_4_0_10087,  !- Name
    Wall,                    !- Surface Type
    Parete semi-esposta di progetto_Rev,  !- Construction Name
    StairXnoHVAC:Zona1,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor5:Zona3_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .5,5.375,12,  !- X,Y,Z ==> Vertex 1 {m}
    .5,2.875,12,  !- X,Y,Z ==> Vertex 2 {m}
    .5,2.875,15,  !- X,Y,Z ==> Vertex 3 {m}
    .5,5.375,15;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor5, Zona 3, Parete - 6,000 mq - 0,0°, Surface Area: 6,000mq

  BuildingSurface:Detailed,
    ResXfloor5:Zona3_Wall_7_0_0,  !- Name
    Wall,                    !- Surface Type
    _wall_MOD,               !- Construction Name
    ResXfloor5:Zona3,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    .5,5.375,12,  !- X,Y,Z ==> Vertex 1 {m}
    -1.5,5.375,12,  !- X,Y,Z ==> Vertex 2 {m}
    -1.5,5.375,15,  !- X,Y,Z ==> Vertex 3 {m}
    .5,5.375,15;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 1,590mq

  FenestrationSurface:Detailed,
    ResXfloor5:Zona3_Wall_7_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,  !- Construction Name
    ResXfloor5:Zona3_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    .06,5.375,12.84,  !- X,Y,Z ==> Vertex 1 {m}
    -1.06,5.375,12.84,  !- X,Y,Z ==> Vertex 2 {m}
    -1.06,5.375,14.26,  !- X,Y,Z ==> Vertex 3 {m}
    .06,5.375,14.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor5, Zona 3, Parete - 9,000 mq - 0,0°, Surface Area: 9,000mq

  BuildingSurface:Detailed,
    ResXfloor5:Zona3_Wall_8_0_0,  !- Name
    Wall,                    !- Surface Type
    _wall_MOD,               !- Construction Name
    ResXfloor5:Zona3,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.5,5.375,12,  !- X,Y,Z ==> Vertex 1 {m}
    -4.5,5.375,12,  !- X,Y,Z ==> Vertex 2 {m}
    -4.5,5.375,15,  !- X,Y,Z ==> Vertex 3 {m}
    -1.5,5.375,15;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2,442mq

  FenestrationSurface:Detailed,
    ResXfloor5:Zona3_Wall_8_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,  !- Construction Name
    ResXfloor5:Zona3_Wall_8_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -2.14,5.375,12.84,  !- X,Y,Z ==> Vertex 1 {m}
    -3.86,5.375,12.84,  !- X,Y,Z ==> Vertex 2 {m}
    -3.86,5.375,14.26,  !- X,Y,Z ==> Vertex 3 {m}
    -2.14,5.375,14.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor5, Zona 3, Parete - 12,000 mq - 0,0°, Surface Area: 12,000mq

  BuildingSurface:Detailed,
    ResXfloor5:Zona3_Wall_9_0_0,  !- Name
    Wall,                    !- Surface Type
    _wall_MOD,               !- Construction Name
    ResXfloor5:Zona3,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5,5.375,12,  !- X,Y,Z ==> Vertex 1 {m}
    -8.5,5.375,12,  !- X,Y,Z ==> Vertex 2 {m}
    -8.5,5.375,15,  !- X,Y,Z ==> Vertex 3 {m}
    -4.5,5.375,15;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 3,294mq

  FenestrationSurface:Detailed,
    ResXfloor5:Zona3_Wall_9_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,  !- Construction Name
    ResXfloor5:Zona3_Wall_9_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -5.34,5.375,12.84,  !- X,Y,Z ==> Vertex 1 {m}
    -7.66,5.375,12.84,  !- X,Y,Z ==> Vertex 2 {m}
    -7.66,5.375,14.26,  !- X,Y,Z ==> Vertex 3 {m}
    -5.34,5.375,14.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor5, Zona 3, Parete - 8,976 mq - 270,0°, Surface Area: 8,976mq

  BuildingSurface:Detailed,
    ResXfloor5:Zona3_Wall_10_0_0,  !- Name
    Wall,                    !- Surface Type
    _wall_MOD,               !- Construction Name
    ResXfloor5:Zona3,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.5,5.375,12,  !- X,Y,Z ==> Vertex 1 {m}
    -8.5,2.3829033482,12,  !- X,Y,Z ==> Vertex 2 {m}
    -8.5,2.3829033482,15,  !- X,Y,Z ==> Vertex 3 {m}
    -8.5,5.375,15;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2,436mq

  FenestrationSurface:Detailed,
    ResXfloor5:Zona3_Wall_10_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,  !- Construction Name
    ResXfloor5:Zona3_Wall_10_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -8.5,4.73658067,12.84,  !- X,Y,Z ==> Vertex 1 {m}
    -8.5,3.02132268,12.84,  !- X,Y,Z ==> Vertex 2 {m}
    -8.5,3.02132268,14.26,  !- X,Y,Z ==> Vertex 3 {m}
    -8.5,4.73658067,14.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor5, Zona 3, Parete - 9,014 mq - 270,0°, Surface Area: 9,014mq

  BuildingSurface:Detailed,
    ResXfloor5:Zona3_Wall_11_0_0,  !- Name
    Wall,                    !- Surface Type
    _wall_MOD,               !- Construction Name
    ResXfloor5:Zona3,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.5,2.3829033482,12,  !- X,Y,Z ==> Vertex 1 {m}
    -8.5,-.6216806721,12,  !- X,Y,Z ==> Vertex 2 {m}
    -8.5,-.6216806721,15,  !- X,Y,Z ==> Vertex 3 {m}
    -8.5,2.3829033482,15;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2,446mq

  FenestrationSurface:Detailed,
    ResXfloor5:Zona3_Wall_11_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,  !- Construction Name
    ResXfloor5:Zona3_Wall_11_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -8.5,1.741986546,12.84,  !- X,Y,Z ==> Vertex 1 {m}
    -8.5,.019236134,12.84,  !- X,Y,Z ==> Vertex 2 {m}
    -8.5,.019236134,14.26,  !- X,Y,Z ==> Vertex 3 {m}
    -8.5,1.741986546,14.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor5, Zona 3, Partizione - 7,500 mq (Res_floor5, Zona 2), Surface Area: 7.5

  BuildingSurface:Detailed,
    ResXfloor5:Zona3_Partition_12_0_0,  !- Name
    Wall,                    !- Surface Type
    115mm single leaf brick (plastered both sides),  !- Construction Name
    ResXfloor5:Zona3,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor5:Zona2_Partition_7_0_10088,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.5,-.6216806721,12,  !- X,Y,Z ==> Vertex 1 {m}
    -6,-.6216806721,12,  !- X,Y,Z ==> Vertex 2 {m}
    -6,-.6216806721,15,  !- X,Y,Z ==> Vertex 3 {m}
    -8.5,-.6216806721,15;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor5, Zona 3, Partizione - 7,500 mq (Res_floor5, Zona 2), Surface Area: 7.5 <Other side>

  BuildingSurface:Detailed,
    ResXfloor5:Zona2_Partition_7_0_10088,  !- Name
    Wall,                    !- Surface Type
    115mm single leaf brick (plastered both sides)_Rev,  !- Construction Name
    ResXfloor5:Zona2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor5:Zona3_Partition_12_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -6,-.6216806721,12,  !- X,Y,Z ==> Vertex 1 {m}
    -8.5,-.6216806721,12,  !- X,Y,Z ==> Vertex 2 {m}
    -8.5,-.6216806721,15,  !- X,Y,Z ==> Vertex 3 {m}
    -6,-.6216806721,15;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor5, Zona 3, Partizione - 4,500 mq (Res_floor5, Zona 2), Surface Area: 4.5

  BuildingSurface:Detailed,
    ResXfloor5:Zona3_Partition_13_0_0,  !- Name
    Wall,                    !- Surface Type
    115mm single leaf brick (plastered both sides),  !- Construction Name
    ResXfloor5:Zona3,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor5:Zona2_Partition_6_0_10089,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -6,-.6216806721,12,  !- X,Y,Z ==> Vertex 1 {m}
    -4.5,-.6216806721,12,  !- X,Y,Z ==> Vertex 2 {m}
    -4.5,-.6216806721,15,  !- X,Y,Z ==> Vertex 3 {m}
    -6,-.6216806721,15;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor5, Zona 3, Partizione - 4,500 mq (Res_floor5, Zona 2), Surface Area: 4.5 <Other side>

  BuildingSurface:Detailed,
    ResXfloor5:Zona2_Partition_6_0_10089,  !- Name
    Wall,                    !- Surface Type
    115mm single leaf brick (plastered both sides)_Rev,  !- Construction Name
    ResXfloor5:Zona2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor5:Zona3_Partition_13_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5,-.6216806721,12,  !- X,Y,Z ==> Vertex 1 {m}
    -6,-.6216806721,12,  !- X,Y,Z ==> Vertex 2 {m}
    -6,-.6216806721,15,  !- X,Y,Z ==> Vertex 3 {m}
    -4.5,-.6216806721,15;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    ResXfloor5:Zona3 Internal mass,  !- Name
    Massa interna di progetto,  !- Construction Name
    ResXfloor5:Zona3,        !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    100;                     !- Surface Area {m2}

! Res_floor5 - Zona 2

  Zone,
    ResXfloor5:Zona2,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    301.5398,                !- Volume {m3}
    100.5133,                !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  ZoneContaminantSourceAndSink:Generic:Constant,
    ResXfloor5:Zona2 Contaminant,  !- Name
    ResXfloor5:Zona2,        !- Zone Name
    .000001,                 !- Design Generation Rate {m3/s}
    _EN16798-1_RES_OCC,      !- Generation Schedule Name
    0,                       !- Design Removal Coefficient {m3/s}
    _EN16798-1_RES_OCC;      !- Removal Schedule Name

  PEOPLE,
    People ResXfloor5:Zona2, !- Name
    ResXfloor5:Zona2,        !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_OCC,      !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .0188,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 1536,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 1536,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations,  !- Air Velocity Schedule Name
    Fanger,                  !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;        !- Thermal Comfort Model 2 Type

  Schedule:Compact,
    Activity Schedule 1536,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,130;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 1536,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    ResXfloor5:Zona2 General lighting,  !- Name
    ResXfloor5:Zona2,        !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_light,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#ResXfloor5:Zona2#GeneralLights;  !- End-Use Subcategory

   ! Miscellaneous gain

  OtherEquipment,
    ResXfloor5:Zona2 Miscellaneous gain,  !- Name
    Electricity,             !- Fuel Type
    ResXfloor5:Zona2,        !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_Appliances,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3,                       !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

   ! DHW 1

  WaterUse:Equipment,
    DHW ResXfloor5:Zona2,    !- Name
    DHW ResXfloor5:Zona2,    !- End-Use Subcategory
    9.66474038461538E-07,    !- Peak Flow Rate {m3/s}
    _EN16798-1_RES_OCC,      !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature ResXfloor5:Zona2,  !- Target Temperature Schedule Name
    DHW Supply Temperature ResXfloor5:Zona2,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature ResXfloor5:Zona2,  !- Cold Water Supply Temperature Schedule Name
    ResXfloor5:Zona2,        !- Zone Name
    ,                        !- Sensible Fraction Schedule Name
    ;                        !- Latent Fraction Schedule Name

  Schedule:Compact,
    DHW Supply Temperature ResXfloor5:Zona2,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,65;         !- Field 3

  Schedule:Compact,
    DHW Mains Temperature ResXfloor5:Zona2,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,10;         !- Field 3

  Daylighting:Controls,
    ResXfloor5:Zona2,        !- Name
    ResXfloor5:Zona2,        !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    .1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ResXfloor5:Zona2 Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    ResXfloor5:Zona2 Ref Point 1,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Lights Controlled by Reference Point 1
    100;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    ResXfloor5:Zona2 Ref Point 1,  !- Name
    ResXfloor5:Zona2,        !- Zone or Space Name
    6,                       !- X-Coordinate of Reference Point {m}
    -2.125,                  !- Y-Coordinate of Reference Point {m}
    12.8;                    !- Z-Coordinate of Reference Point {m}

  ZoneInfiltration:DesignFlowRate,
    ResXfloor5:Zona2 Infiltration,  !- Name
    ResXfloor5:Zona2,        !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .058633,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneVentilation:DesignFlowRate,
    ResXfloor5:Zona2 Nat Vent,  !- Name
    ResXfloor5:Zona2,        !- Zone or ZoneList Name
    Summer (Northern Hemisphere),  !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .418805,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    18,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    2,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

   ! Res_floor5, Zona 2, Tetto - 100,513 mq, Surface Area: 9,983mq

  BuildingSurface:Detailed,
    ResXfloor5:Zona2_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    _FlatRoof_mod,           !- Construction Name
    ResXfloor5:Zona2,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5,-.6216806721,15,  !- X,Y,Z ==> Vertex 1 {m}
    .5,-.6216806721,15,  !- X,Y,Z ==> Vertex 2 {m}
    .5,1.3749999979,15,  !- X,Y,Z ==> Vertex 3 {m}
    -4.5,1.3749999979,15;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor5, Zona 2, Tetto - 100,513 mq, Surface Area: 9,983mq

  BuildingSurface:Detailed,
    ResXfloor5:Zona2_Roof_1_0_1,  !- Name
    Roof,                    !- Surface Type
    _FlatRoof_mod,           !- Construction Name
    ResXfloor5:Zona2,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.5,-.6216806721,15,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,-.6216806721,15,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,1.3749999979,15,  !- X,Y,Z ==> Vertex 3 {m}
    3.5,1.3749999979,15;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor5, Zona 2, Tetto - 100,513 mq, Surface Area: 7,517mq

  BuildingSurface:Detailed,
    ResXfloor5:Zona2_Roof_1_0_2,  !- Name
    Roof,                    !- Surface Type
    _FlatRoof_mod,           !- Construction Name
    ResXfloor5:Zona2,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.5,-2.1250000021,15,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,-2.1250000021,15,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,-.6216806721,15,  !- X,Y,Z ==> Vertex 3 {m}
    3.5,-.6216806721,15;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor5, Zona 2, Tetto - 100,513 mq, Surface Area: 28,000mq

  BuildingSurface:Detailed,
    ResXfloor5:Zona2_Roof_1_0_3,  !- Name
    Roof,                    !- Surface Type
    _FlatRoof_mod,           !- Construction Name
    ResXfloor5:Zona2,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    .5,-5.6250000021,15,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,-5.6250000021,15,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,-2.1250000021,15,  !- X,Y,Z ==> Vertex 3 {m}
    .5,-2.1250000021,15;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor5, Zona 2, Tetto - 100,513 mq, Surface Area: 45,030mq

  BuildingSurface:Detailed,
    ResXfloor5:Zona2_Roof_1_0_4,  !- Name
    Roof,                    !- Surface Type
    _FlatRoof_mod,           !- Construction Name
    ResXfloor5:Zona2,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.5,-5.6250000021,15,  !- X,Y,Z ==> Vertex 1 {m}
    .5,-5.6250000021,15,  !- X,Y,Z ==> Vertex 2 {m}
    .5,-.6216806721,15,  !- X,Y,Z ==> Vertex 3 {m}
    -8.5,-.6216806721,15;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor5, Zona 2, Partizione - 10,500 mq (Stair_noHVAC, Zona 1), Surface Area: 10.5

  BuildingSurface:Detailed,
    ResXfloor5:Zona2_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Parete semi-esposta di progetto,  !- Construction Name
    ResXfloor5:Zona2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    StairXnoHVAC:Zona1_Partition_4_0_10090,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .5,-2.125,12,  !- X,Y,Z ==> Vertex 1 {m}
    .5,1.375,12,  !- X,Y,Z ==> Vertex 2 {m}
    .5,1.375,15,  !- X,Y,Z ==> Vertex 3 {m}
    .5,-2.125,15;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor5, Zona 2, Partizione - 10,500 mq (Stair_noHVAC, Zona 1), Surface Area: 10.5 <Other side>

  BuildingSurface:Detailed,
    StairXnoHVAC:Zona1_Partition_4_0_10090,  !- Name
    Wall,                    !- Surface Type
    Parete semi-esposta di progetto_Rev,  !- Construction Name
    StairXnoHVAC:Zona1,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor5:Zona2_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .5,1.375,12,  !- X,Y,Z ==> Vertex 1 {m}
    .5,-2.125,12,  !- X,Y,Z ==> Vertex 2 {m}
    .5,-2.125,15,  !- X,Y,Z ==> Vertex 3 {m}
    .5,1.375,15;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor5, Zona 2, Parete - 15,010 mq - 270,0°, Surface Area: 15,010mq

  BuildingSurface:Detailed,
    ResXfloor5:Zona2_Wall_8_0_0,  !- Name
    Wall,                    !- Surface Type
    _wall_MOD,               !- Construction Name
    ResXfloor5:Zona2,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.5,-.6216806721,12,  !- X,Y,Z ==> Vertex 1 {m}
    -8.5,-5.625,12,  !- X,Y,Z ==> Vertex 2 {m}
    -8.5,-5.625,15,  !- X,Y,Z ==> Vertex 3 {m}
    -8.5,-.6216806721,15;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 4,149mq

  FenestrationSurface:Detailed,
    ResXfloor5:Zona2_Wall_8_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,  !- Construction Name
    ResXfloor5:Zona2_Wall_8_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -8.5,-1.662344536,12.84,  !- X,Y,Z ==> Vertex 1 {m}
    -8.5,-4.584336134,12.84,  !- X,Y,Z ==> Vertex 2 {m}
    -8.5,-4.584336134,14.26,  !- X,Y,Z ==> Vertex 3 {m}
    -8.5,-1.662344536,14.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor5, Zona 2, Parete - 12,000 mq - 180,0°, Surface Area: 12,000mq

  BuildingSurface:Detailed,
    ResXfloor5:Zona2_Wall_9_0_0,  !- Name
    Wall,                    !- Surface Type
    _wall_MOD,               !- Construction Name
    ResXfloor5:Zona2,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.5,-5.625,12,  !- X,Y,Z ==> Vertex 1 {m}
    -4.5,-5.625,12,  !- X,Y,Z ==> Vertex 2 {m}
    -4.5,-5.625,15,  !- X,Y,Z ==> Vertex 3 {m}
    -8.5,-5.625,15;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 3,294mq

  FenestrationSurface:Detailed,
    ResXfloor5:Zona2_Wall_9_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,  !- Construction Name
    ResXfloor5:Zona2_Wall_9_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -7.66,-5.625,12.84,  !- X,Y,Z ==> Vertex 1 {m}
    -5.34,-5.625,12.84,  !- X,Y,Z ==> Vertex 2 {m}
    -5.34,-5.625,14.26,  !- X,Y,Z ==> Vertex 3 {m}
    -7.66,-5.625,14.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor5, Zona 2, Parete - 15,000 mq - 180,0°, Surface Area: 15,000mq

  BuildingSurface:Detailed,
    ResXfloor5:Zona2_Wall_10_0_0,  !- Name
    Wall,                    !- Surface Type
    _wall_MOD,               !- Construction Name
    ResXfloor5:Zona2,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5,-5.625,12,  !- X,Y,Z ==> Vertex 1 {m}
    .5,-5.625,12,  !- X,Y,Z ==> Vertex 2 {m}
    .5,-5.625,15,  !- X,Y,Z ==> Vertex 3 {m}
    -4.5,-5.625,15;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 4,146mq

  FenestrationSurface:Detailed,
    ResXfloor5:Zona2_Wall_10_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,  !- Construction Name
    ResXfloor5:Zona2_Wall_10_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -3.46,-5.625,12.84,  !- X,Y,Z ==> Vertex 1 {m}
    -.54,-5.625,12.84,  !- X,Y,Z ==> Vertex 2 {m}
    -.54,-5.625,14.26,  !- X,Y,Z ==> Vertex 3 {m}
    -3.46,-5.625,14.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor5, Zona 2, Parete - 9,000 mq - 180,0°, Surface Area: 9,000mq

  BuildingSurface:Detailed,
    ResXfloor5:Zona2_Wall_11_0_0,  !- Name
    Wall,                    !- Surface Type
    _wall_MOD,               !- Construction Name
    ResXfloor5:Zona2,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    .5,-5.625,12,  !- X,Y,Z ==> Vertex 1 {m}
    3.5,-5.625,12,  !- X,Y,Z ==> Vertex 2 {m}
    3.5,-5.625,15,  !- X,Y,Z ==> Vertex 3 {m}
    .5,-5.625,15;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2,442mq

  FenestrationSurface:Detailed,
    ResXfloor5:Zona2_Wall_11_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,  !- Construction Name
    ResXfloor5:Zona2_Wall_11_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.14,-5.625,12.84,  !- X,Y,Z ==> Vertex 1 {m}
    2.86,-5.625,12.84,  !- X,Y,Z ==> Vertex 2 {m}
    2.86,-5.625,14.26,  !- X,Y,Z ==> Vertex 3 {m}
    1.14,-5.625,14.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor5, Zona 2, Parete - 15,000 mq - 180,0°, Surface Area: 15,000mq

  BuildingSurface:Detailed,
    ResXfloor5:Zona2_Wall_12_0_0,  !- Name
    Wall,                    !- Surface Type
    _wall_MOD,               !- Construction Name
    ResXfloor5:Zona2,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.5,-5.625,12,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,-5.625,12,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,-5.625,15,  !- X,Y,Z ==> Vertex 3 {m}
    3.5,-5.625,15;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 4,146mq

  FenestrationSurface:Detailed,
    ResXfloor5:Zona2_Wall_12_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,  !- Construction Name
    ResXfloor5:Zona2_Wall_12_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.54,-5.625,12.84,  !- X,Y,Z ==> Vertex 1 {m}
    7.46,-5.625,12.84,  !- X,Y,Z ==> Vertex 2 {m}
    7.46,-5.625,14.26,  !- X,Y,Z ==> Vertex 3 {m}
    4.54,-5.625,14.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor5, Zona 2, Parete - 15,006 mq - 90,0°, Surface Area: 15,006mq

  BuildingSurface:Detailed,
    ResXfloor5:Zona2_Wall_13_0_0,  !- Name
    Wall,                    !- Surface Type
    _wall_MOD,               !- Construction Name
    ResXfloor5:Zona2,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.5,-5.625,12,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,-.622897004,12,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,-.622897004,15,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,-5.625,15;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 4,148mq

  FenestrationSurface:Detailed,
    ResXfloor5:Zona2_Wall_13_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,  !- Construction Name
    ResXfloor5:Zona2_Wall_13_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.5,-4.5845794,12.84,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,-1.6633176,12.84,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,-1.6633176,14.26,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,-4.5845794,14.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor5, Zona 2, Parete - 5,994 mq - 90,0°, Surface Area: 5,994mq

  BuildingSurface:Detailed,
    ResXfloor5:Zona2_Wall_14_0_0,  !- Name
    Wall,                    !- Surface Type
    _wall_MOD,               !- Construction Name
    ResXfloor5:Zona2,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.5,-.622897004,12,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,1.375,12,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,1.375,15,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,-.622897004,15;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 1,589mq

  FenestrationSurface:Detailed,
    ResXfloor5:Zona2_Wall_14_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,  !- Construction Name
    ResXfloor5:Zona2_Wall_14_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.5,-.1833176,12.84,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,.9354206,12.84,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,.9354206,14.26,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,-.1833176,14.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor5, Zona 2, Partizione - 15,000 mq (Res_floor5, Zona 1), Surface Area: 15

  BuildingSurface:Detailed,
    ResXfloor5:Zona2_Partition_15_0_0,  !- Name
    Wall,                    !- Surface Type
    115mm single leaf brick (plastered both sides),  !- Construction Name
    ResXfloor5:Zona2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor5:Zona1_Partition_5_0_10091,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.5,1.375,12,  !- X,Y,Z ==> Vertex 1 {m}
    3.5,1.375,12,  !- X,Y,Z ==> Vertex 2 {m}
    3.5,1.375,15,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,1.375,15;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor5, Zona 2, Partizione - 15,000 mq (Res_floor5, Zona 1), Surface Area: 15 <Other side>

  BuildingSurface:Detailed,
    ResXfloor5:Zona1_Partition_5_0_10091,  !- Name
    Wall,                    !- Surface Type
    115mm single leaf brick (plastered both sides)_Rev,  !- Construction Name
    ResXfloor5:Zona1,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor5:Zona2_Partition_15_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.5,1.375,12,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,1.375,12,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,1.375,15,  !- X,Y,Z ==> Vertex 3 {m}
    3.5,1.375,15;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor5, Zona 2, Partizione - 10,500 mq (Stair_noHVAC, Zona 1), Surface Area: 10.5

  BuildingSurface:Detailed,
    ResXfloor5:Zona2_Partition_16_0_0,  !- Name
    Wall,                    !- Surface Type
    Parete semi-esposta di progetto,  !- Construction Name
    ResXfloor5:Zona2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    StairXnoHVAC:Zona1_Partition_2_0_10092,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.5,1.375,12,  !- X,Y,Z ==> Vertex 1 {m}
    3.5,-2.125,12,  !- X,Y,Z ==> Vertex 2 {m}
    3.5,-2.125,15,  !- X,Y,Z ==> Vertex 3 {m}
    3.5,1.375,15;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor5, Zona 2, Partizione - 10,500 mq (Stair_noHVAC, Zona 1), Surface Area: 10.5 <Other side>

  BuildingSurface:Detailed,
    StairXnoHVAC:Zona1_Partition_2_0_10092,  !- Name
    Wall,                    !- Surface Type
    Parete semi-esposta di progetto_Rev,  !- Construction Name
    StairXnoHVAC:Zona1,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor5:Zona2_Partition_16_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.5,-2.125,12,  !- X,Y,Z ==> Vertex 1 {m}
    3.5,1.375,12,  !- X,Y,Z ==> Vertex 2 {m}
    3.5,1.375,15,  !- X,Y,Z ==> Vertex 3 {m}
    3.5,-2.125,15;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor5, Zona 2, Partizione - 9,000 mq (Stair_noHVAC, Zona 1), Surface Area: 9

  BuildingSurface:Detailed,
    ResXfloor5:Zona2_Partition_17_0_0,  !- Name
    Wall,                    !- Surface Type
    Parete semi-esposta di progetto,  !- Construction Name
    ResXfloor5:Zona2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    StairXnoHVAC:Zona1_Partition_5_0_10093,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.5,-2.125,12,  !- X,Y,Z ==> Vertex 1 {m}
    .5,-2.125,12,  !- X,Y,Z ==> Vertex 2 {m}
    .5,-2.125,15,  !- X,Y,Z ==> Vertex 3 {m}
    3.5,-2.125,15;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor5, Zona 2, Partizione - 9,000 mq (Stair_noHVAC, Zona 1), Surface Area: 9 <Other side>

  BuildingSurface:Detailed,
    StairXnoHVAC:Zona1_Partition_5_0_10093,  !- Name
    Wall,                    !- Surface Type
    Parete semi-esposta di progetto_Rev,  !- Construction Name
    StairXnoHVAC:Zona1,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor5:Zona2_Partition_17_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .5,-2.125,12,  !- X,Y,Z ==> Vertex 1 {m}
    3.5,-2.125,12,  !- X,Y,Z ==> Vertex 2 {m}
    3.5,-2.125,15,  !- X,Y,Z ==> Vertex 3 {m}
    .5,-2.125,15;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    ResXfloor5:Zona2 Internal mass,  !- Name
    Massa interna di progetto,  !- Construction Name
    ResXfloor5:Zona2,        !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    112;                     !- Surface Area {m2}

! Res_floor5 - Zona 1

  Zone,
    ResXfloor5:Zona1,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    60,                      !- Volume {m3}
    20,                      !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  ZoneContaminantSourceAndSink:Generic:Constant,
    ResXfloor5:Zona1 Contaminant,  !- Name
    ResXfloor5:Zona1,        !- Zone Name
    .000001,                 !- Design Generation Rate {m3/s}
    _EN16798-1_RES_OCC,      !- Generation Schedule Name
    0,                       !- Design Removal Coefficient {m3/s}
    _EN16798-1_RES_OCC;      !- Removal Schedule Name

  PEOPLE,
    People ResXfloor5:Zona1, !- Name
    ResXfloor5:Zona1,        !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_OCC,      !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .0188,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 1555,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 1555,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations,  !- Air Velocity Schedule Name
    Fanger,                  !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;        !- Thermal Comfort Model 2 Type

  Schedule:Compact,
    Activity Schedule 1555,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,130;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 1555,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    ResXfloor5:Zona1 General lighting,  !- Name
    ResXfloor5:Zona1,        !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_light,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#ResXfloor5:Zona1#GeneralLights;  !- End-Use Subcategory

   ! Miscellaneous gain

  OtherEquipment,
    ResXfloor5:Zona1 Miscellaneous gain,  !- Name
    Electricity,             !- Fuel Type
    ResXfloor5:Zona1,        !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_Appliances,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3,                       !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

   ! DHW 1

  WaterUse:Equipment,
    DHW ResXfloor5:Zona1,    !- Name
    DHW ResXfloor5:Zona1,    !- End-Use Subcategory
    1.92307692307692E-07,    !- Peak Flow Rate {m3/s}
    _EN16798-1_RES_OCC,      !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature ResXfloor5:Zona1,  !- Target Temperature Schedule Name
    DHW Supply Temperature ResXfloor5:Zona1,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature ResXfloor5:Zona1,  !- Cold Water Supply Temperature Schedule Name
    ResXfloor5:Zona1,        !- Zone Name
    ,                        !- Sensible Fraction Schedule Name
    ;                        !- Latent Fraction Schedule Name

  Schedule:Compact,
    DHW Supply Temperature ResXfloor5:Zona1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,65;         !- Field 3

  Schedule:Compact,
    DHW Mains Temperature ResXfloor5:Zona1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,10;         !- Field 3

  Daylighting:Controls,
    ResXfloor5:Zona1,        !- Name
    ResXfloor5:Zona1,        !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    .1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ResXfloor5:Zona1 Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    ResXfloor5:Zona1 Ref Point 1,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Lights Controlled by Reference Point 1
    100;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    ResXfloor5:Zona1 Ref Point 1,  !- Name
    ResXfloor5:Zona1,        !- Zone or Space Name
    6,                       !- X-Coordinate of Reference Point {m}
    3.375,                   !- Y-Coordinate of Reference Point {m}
    12.8;                    !- Z-Coordinate of Reference Point {m}

  ZoneInfiltration:DesignFlowRate,
    ResXfloor5:Zona1 Infiltration,  !- Name
    ResXfloor5:Zona1,        !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .011667,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneVentilation:DesignFlowRate,
    ResXfloor5:Zona1 Nat Vent,  !- Name
    ResXfloor5:Zona1,        !- Zone or ZoneList Name
    Summer (Northern Hemisphere),  !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .083333,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    18,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    2,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

   ! Res_floor5, Zona 1, Tetto - 20,000 mq, Surface Area: 20,000mq

  BuildingSurface:Detailed,
    ResXfloor5:Zona1_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    _FlatRoof_mod,           !- Construction Name
    ResXfloor5:Zona1,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.5,1.375,15,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,1.375,15,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,5.375,15,  !- X,Y,Z ==> Vertex 3 {m}
    3.5,5.375,15;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor5, Zona 1, Parete - 12,000 mq - 90,0°, Surface Area: 12,000mq

  BuildingSurface:Detailed,
    ResXfloor5:Zona1_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    _wall_MOD,               !- Construction Name
    ResXfloor5:Zona1,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.5,1.375,12,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,5.375,12,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,5.375,15,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,1.375,15;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 3,294mq

  FenestrationSurface:Detailed,
    ResXfloor5:Zona1_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,  !- Construction Name
    ResXfloor5:Zona1_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.5,2.215,12.84,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,4.535,12.84,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,4.535,14.26,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,2.215,14.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor5, Zona 1, Parete - 15,000 mq - 0,0°, Surface Area: 15,000mq

  BuildingSurface:Detailed,
    ResXfloor5:Zona1_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    _wall_MOD,               !- Construction Name
    ResXfloor5:Zona1,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.5,5.375,12,  !- X,Y,Z ==> Vertex 1 {m}
    3.5,5.375,12,  !- X,Y,Z ==> Vertex 2 {m}
    3.5,5.375,15,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,5.375,15;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 4,146mq

  FenestrationSurface:Detailed,
    ResXfloor5:Zona1_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,  !- Construction Name
    ResXfloor5:Zona1_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.46,5.375,12.84,  !- X,Y,Z ==> Vertex 1 {m}
    4.54,5.375,12.84,  !- X,Y,Z ==> Vertex 2 {m}
    4.54,5.375,14.26,  !- X,Y,Z ==> Vertex 3 {m}
    7.46,5.375,14.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor5, Zona 1, Partizione - 12,000 mq (Stair_noHVAC, Zona 1), Surface Area: 12

  BuildingSurface:Detailed,
    ResXfloor5:Zona1_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Parete semi-esposta di progetto,  !- Construction Name
    ResXfloor5:Zona1,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    StairXnoHVAC:Zona1_Partition_2_0_10094,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.5,5.375,12,  !- X,Y,Z ==> Vertex 1 {m}
    3.5,1.375,12,  !- X,Y,Z ==> Vertex 2 {m}
    3.5,1.375,15,  !- X,Y,Z ==> Vertex 3 {m}
    3.5,5.375,15;  !- X,Y,Z ==> Vertex 4 {m}

   ! Res_floor5, Zona 1, Partizione - 12,000 mq (Stair_noHVAC, Zona 1), Surface Area: 12 <Other side>

  BuildingSurface:Detailed,
    StairXnoHVAC:Zona1_Partition_2_0_10094,  !- Name
    Wall,                    !- Surface Type
    Parete semi-esposta di progetto_Rev,  !- Construction Name
    StairXnoHVAC:Zona1,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ResXfloor5:Zona1_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.5,1.375,12,  !- X,Y,Z ==> Vertex 1 {m}
    3.5,5.375,12,  !- X,Y,Z ==> Vertex 2 {m}
    3.5,5.375,15,  !- X,Y,Z ==> Vertex 3 {m}
    3.5,1.375,15;  !- X,Y,Z ==> Vertex 4 {m}

! Stair_noHVAC - Zona 1

  Zone,
    StairXnoHVAC:Zona1,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    382.5,                   !- Volume {m3}
    25.5,                    !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

  ZoneContaminantSourceAndSink:Generic:Constant,
    StairXnoHVAC:Zona1 Contaminant,  !- Name
    StairXnoHVAC:Zona1,      !- Zone Name
    .000001,                 !- Design Generation Rate {m3/s}
    Off 24/7,                !- Generation Schedule Name
    0,                       !- Design Removal Coefficient {m3/s}
    Off 24/7;                !- Removal Schedule Name

  ZoneInfiltration:DesignFlowRate,
    StairXnoHVAC:Zona1 Infiltration,  !- Name
    StairXnoHVAC:Zona1,      !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .074375,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Stair_noHVAC, Zona 1, Pavimento - 25,500 mq (Adiabatico), Surface Area: 25,500mq

  BuildingSurface:Detailed,
    StairXnoHVAC:Zona1_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Pavimento interno di progetto,  !- Construction Name
    StairXnoHVAC:Zona1,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    StairXnoHVAC:Zona1_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.5,-2.125,0,  !- X,Y,Z ==> Vertex 1 {m}
    .5,-2.125,0,  !- X,Y,Z ==> Vertex 2 {m}
    .5,6.375,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.5,6.375,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Stair_noHVAC, Zona 1, Tetto - 25,500 mq, Surface Area: 25,500mq

  BuildingSurface:Detailed,
    StairXnoHVAC:Zona1_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    _FlatRoof_mod,           !- Construction Name
    StairXnoHVAC:Zona1,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    .5,-2.125,15,  !- X,Y,Z ==> Vertex 1 {m}
    3.5,-2.125,15,  !- X,Y,Z ==> Vertex 2 {m}
    3.5,6.375,15,  !- X,Y,Z ==> Vertex 3 {m}
    .5,6.375,15;  !- X,Y,Z ==> Vertex 4 {m}

   ! Stair_noHVAC, Zona 1, Parete - 127,500 mq - 90,0°, Surface Area: 15,000mq

  BuildingSurface:Detailed,
    StairXnoHVAC:Zona1_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    _wall_MOD,               !- Construction Name
    StairXnoHVAC:Zona1,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.5,5.375,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.5,6.375,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.5,6.375,15,  !- X,Y,Z ==> Vertex 3 {m}
    3.5,5.375,15;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 4,031mq

  FenestrationSurface:Detailed,
    StairXnoHVAC:Zona1_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,  !- Construction Name
    StairXnoHVAC:Zona1_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.5,5.47,.84,  !- X,Y,Z ==> Vertex 1 {m}
    3.5,6.28,.84,  !- X,Y,Z ==> Vertex 2 {m}
    3.5,6.28,5.8161797753,  !- X,Y,Z ==> Vertex 3 {m}
    3.5,5.47,5.8161797753;  !- X,Y,Z ==> Vertex 4 {m}

   ! Stair_noHVAC, Zona 1, Parete - 45,000 mq - 0,0°, Surface Area: 45,000mq

  BuildingSurface:Detailed,
    StairXnoHVAC:Zona1_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    _wall_MOD,               !- Construction Name
    StairXnoHVAC:Zona1,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.5,6.375,0,  !- X,Y,Z ==> Vertex 1 {m}
    .5,6.375,0,  !- X,Y,Z ==> Vertex 2 {m}
    .5,6.375,15,  !- X,Y,Z ==> Vertex 3 {m}
    3.5,6.375,15;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 12,901mq

  FenestrationSurface:Detailed,
    StairXnoHVAC:Zona1_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Sgl Clr 6mm - 1002,      !- Construction Name
    StairXnoHVAC:Zona1_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.405,6.375,.84,  !- X,Y,Z ==> Vertex 1 {m}
    .595,6.375,.84,  !- X,Y,Z ==> Vertex 2 {m}
    .595,6.375,5.4312802768,  !- X,Y,Z ==> Vertex 3 {m}
    3.405,6.375,5.4312802768;  !- X,Y,Z ==> Vertex 4 {m}

   ! Stair_noHVAC, Zona 1, Parete - 127,500 mq - 270,0°, Surface Area: 15,000mq

  BuildingSurface:Detailed,
    StairXnoHVAC:Zona1_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    _wall_MOD,               !- Construction Name
    StairXnoHVAC:Zona1,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    .5,6.375,0,  !- X,Y,Z ==> Vertex 1 {m}
    .5,5.375,0,  !- X,Y,Z ==> Vertex 2 {m}
    .5,5.375,15,  !- X,Y,Z ==> Vertex 3 {m}
    .5,6.375,15;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 4,031mq

  FenestrationSurface:Detailed,
    StairXnoHVAC:Zona1_Wall_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Trp LoE (e2=e5=.1) Clr 3mm/13mm Arg - 1003,  !- Construction Name
    StairXnoHVAC:Zona1_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    .5,6.28,.84,  !- X,Y,Z ==> Vertex 1 {m}
    .5,5.47,.84,  !- X,Y,Z ==> Vertex 2 {m}
    .5,5.47,5.8161797753,  !- X,Y,Z ==> Vertex 3 {m}
    .5,6.28,5.8161797753;  !- X,Y,Z ==> Vertex 4 {m}

! Shading data - building component blocks
! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for Edificio 1 - Blocco componente 3,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    Edificio 1 - Blocco componente 3 - Surface 1 (1),  !- Name
    Transmittance schedule for Edificio 1 - Blocco componente 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    .5,5.375,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.5,5.375,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.5,6.375,0,  !- X,Y,Z ==> Vertex 3 {m}
    .5,6.375,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Edificio 1 - Blocco componente 3 - Surface 2 (2),  !- Name
    Transmittance schedule for Edificio 1 - Blocco componente 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -8.5,-5.625,0,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,-5.625,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,5.375,0,  !- X,Y,Z ==> Vertex 3 {m}
    -8.5,5.375,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Edificio 1 - Blocco componente 3 - Surface 3 (3),  !- Name
    Transmittance schedule for Edificio 1 - Blocco componente 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    3.5,5.375,-3,  !- X,Y,Z ==> Vertex 1 {m}
    .5,5.375,-3,  !- X,Y,Z ==> Vertex 2 {m}
    .5,6.375,-3,  !- X,Y,Z ==> Vertex 3 {m}
    3.5,6.375,-3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Edificio 1 - Blocco componente 3 - Surface 4 (4),  !- Name
    Transmittance schedule for Edificio 1 - Blocco componente 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.5,-5.625,-3,  !- X,Y,Z ==> Vertex 1 {m}
    -8.5,-5.625,-3,  !- X,Y,Z ==> Vertex 2 {m}
    -8.5,5.375,-3,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,5.375,-3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Edificio 1 - Blocco componente 3 - Surface 5 (5),  !- Name
    Transmittance schedule for Edificio 1 - Blocco componente 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    .5,5.375,-3,  !- X,Y,Z ==> Vertex 1 {m}
    -8.5,5.375,-3,  !- X,Y,Z ==> Vertex 2 {m}
    -8.5,5.375,0,  !- X,Y,Z ==> Vertex 3 {m}
    .5,5.375,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Edificio 1 - Blocco componente 3 - Surface 6 (6),  !- Name
    Transmittance schedule for Edificio 1 - Blocco componente 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    .5,6.375,-3,  !- X,Y,Z ==> Vertex 1 {m}
    .5,5.375,-3,  !- X,Y,Z ==> Vertex 2 {m}
    .5,5.375,0,  !- X,Y,Z ==> Vertex 3 {m}
    .5,6.375,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Edificio 1 - Blocco componente 3 - Surface 7 (7),  !- Name
    Transmittance schedule for Edificio 1 - Blocco componente 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    3.5,6.375,-3,  !- X,Y,Z ==> Vertex 1 {m}
    .5,6.375,-3,  !- X,Y,Z ==> Vertex 2 {m}
    .5,6.375,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.5,6.375,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Edificio 1 - Blocco componente 3 - Surface 8 (8),  !- Name
    Transmittance schedule for Edificio 1 - Blocco componente 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    3.5,5.375,-3,  !- X,Y,Z ==> Vertex 1 {m}
    3.5,6.375,-3,  !- X,Y,Z ==> Vertex 2 {m}
    3.5,6.375,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.5,5.375,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Edificio 1 - Blocco componente 3 - Surface 9 (9),  !- Name
    Transmittance schedule for Edificio 1 - Blocco componente 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.5,5.375,-3,  !- X,Y,Z ==> Vertex 1 {m}
    3.5,5.375,-3,  !- X,Y,Z ==> Vertex 2 {m}
    3.5,5.375,0,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,5.375,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Edificio 1 - Blocco componente 3 - Surface 10 (10),  !- Name
    Transmittance schedule for Edificio 1 - Blocco componente 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.5,-5.625,-3,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,5.375,-3,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,5.375,0,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,-5.625,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Edificio 1 - Blocco componente 3 - Surface 11 (11),  !- Name
    Transmittance schedule for Edificio 1 - Blocco componente 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -8.5,-5.625,-3,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,-5.625,-3,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,-5.625,0,  !- X,Y,Z ==> Vertex 3 {m}
    -8.5,-5.625,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Edificio 1 - Blocco componente 3 - Surface 12 (12),  !- Name
    Transmittance schedule for Edificio 1 - Blocco componente 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -8.5,5.375,-3,  !- X,Y,Z ==> Vertex 1 {m}
    -8.5,-5.625,-3,  !- X,Y,Z ==> Vertex 2 {m}
    -8.5,-5.625,0,  !- X,Y,Z ==> Vertex 3 {m}
    -8.5,5.375,0;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:FrameAndDivider,
    1,                       !- Name
    0.04,                    !- Frame Width {m}
    0.0,                     !- Frame Outside Projection {m}
    0.0,                     !- Frame Inside Projection {m}
    9.5,                     !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Frame Solar Absorptance
    0.5,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.020,                   !- Divider Width {m}
    1,                       !- Number of Horizontal Dividers
    1,                       !- Number of Vertical Dividers
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    9.5,                     !- Divider Conductance {W/m2-K}
    1.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Divider Solar Absorptance
    0.5,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.5,                     !- Outside Reveal Solar Absorptance
    0.0,                     !- Inside Sill Depth {m}
    0.5,                     !- Inside Sill Solar Absorptance
    0.0,                     !- Inside Reveal Depth {m}
    0.5;                     !- Inside Reveal Solar Absorptance

  Schedule:Year,
    Zone Control Type Sched, !- Name
    Control Type,            !- Schedule Type Limits Name
    Winter Control Type Week Sch,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    3,                       !- End Month 1
    31,                      !- End Day 1
    Summer Control Type Week Sch,  !- Schedule:Week Name 2
    4,                       !- Start Month 2
    1,                       !- Start Day 2
    9,                       !- End Month 2
    30,                      !- End Day 2
    Winter Control Type Week Sch,  !- Schedule:Week Name 3
    10,                      !- Start Month 3
    1,                       !- Start Day 3
    12,                      !- End Month 3
    31;                      !- End Day 3

! Modified schedule: Winter HVAC (Northern Hemisphere)_MOD

  Schedule:Compact,
    ResXfloor1:Zona3 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 06:00,12,         !- Field 3
    Until: 09:00,20,         !- Field 5
    Until: 16:00,12,         !- Field 7
    Until: 22:00,20,         !- Field 9
    Until: 24:00,12,         !- Field 11
    For: Weekends,           !- Field 13
    Until: 07:00,12,         !- Field 14
    Until: 22:00,20,         !- Field 16
    Until: 24:00,12,         !- Field 18
    For: AllOtherDays,       !- Field 20
    Until: 24:00,-50,        !- Field 21
    Through: 30 Sep,         !- Field 23
    For: AllDays,            !- Field 24
    Until: 24:00,-50,        !- Field 25
    Through: 31 Dec,         !- Field 27
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 28
    Until: 06:00,12,         !- Field 29
    Until: 09:00,20,         !- Field 31
    Until: 16:00,12,         !- Field 33
    Until: 22:00,20,         !- Field 35
    Until: 24:00,12,         !- Field 37
    For: Weekends,           !- Field 39
    Until: 07:00,12,         !- Field 40
    Until: 22:00,20,         !- Field 42
    Until: 24:00,12,         !- Field 44
    For: AllOtherDays,       !- Field 46
    Until: 24:00,-50;        !- Field 47

! Modified schedule: Winter HVAC (Northern Hemisphere)_MOD

  Schedule:Compact,
    ResXfloor1:Zona3 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 06:00,1,          !- Field 3
    Until: 09:00,1,          !- Field 5
    Until: 16:00,1,          !- Field 7
    Until: 22:00,1,          !- Field 9
    Until: 24:00,1,          !- Field 11
    For: Weekends,           !- Field 13
    Until: 07:00,1,          !- Field 14
    Until: 22:00,1,          !- Field 16
    Until: 24:00,1,          !- Field 18
    For: AllOtherDays,       !- Field 20
    Until: 24:00,0,          !- Field 21
    Through: 30 Sep,         !- Field 23
    For: AllDays,            !- Field 24
    Until: 24:00,0,          !- Field 25
    Through: 31 Dec,         !- Field 27
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 28
    Until: 06:00,1,          !- Field 29
    Until: 09:00,1,          !- Field 31
    Until: 16:00,1,          !- Field 33
    Until: 22:00,1,          !- Field 35
    Until: 24:00,1,          !- Field 37
    For: Weekends,           !- Field 39
    Until: 07:00,1,          !- Field 40
    Until: 22:00,1,          !- Field 42
    Until: 24:00,1,          !- Field 44
    For: AllOtherDays,       !- Field 46
    Until: 24:00,0;          !- Field 47

! Modified schedule: Summer HVAC (Northern Hemisphere)_MOD

  Schedule:Compact,
    ResXfloor1:Zona3 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,100,        !- Field 3
    Through: 30 Sep,         !- Field 5
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 6
    Until: 09:00,100,        !- Field 7
    Until: 14:00,28,         !- Field 9
    Until: 22:00,26,         !- Field 11
    Until: 24:00,28,         !- Field 13
    For: Weekends,           !- Field 15
    Until: 09:00,100,        !- Field 16
    Until: 22:00,26,         !- Field 18
    Until: 24:00,28,         !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 24:00,100,        !- Field 23
    Through: 31 Dec,         !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,100;        !- Field 27

! Modified schedule: Summer HVAC (Northern Hemisphere)_MOD

  Schedule:Compact,
    ResXfloor1:Zona3 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 30 Sep,         !- Field 5
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 6
    Until: 09:00,0,          !- Field 7
    Until: 14:00,1,          !- Field 9
    Until: 22:00,1,          !- Field 11
    Until: 24:00,1,          !- Field 13
    For: Weekends,           !- Field 15
    Until: 09:00,0,          !- Field 16
    Until: 22:00,1,          !- Field 18
    Until: 24:00,1,          !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 24:00,0,          !- Field 23
    Through: 31 Dec,         !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,0;          !- Field 27

  Sizing:Zone,
    ResXfloor1:Zona3,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ResXfloor1:Zona3,        !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ResXfloor1:Zona3,        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    ResXfloor1:Zona3,        !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    ResXfloor1:Zona3,        !- Name
    Sum,                     !- Outdoor Air Method
    .01,                     !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    _EN16798-1_RES_OCC;      !- Outdoor Air Schedule Name

  ZoneControl:Thermostat,
    ResXfloor1:Zona3 Thermostat,  !- Name
    ResXfloor1:Zona3,        !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone ResXfloor1:Zona3;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone ResXfloor1:Zona3,  !- Name
    ResXfloor1:Zona3 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    ResXfloor1:Zona3 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    ResXfloor1:Zona3,        !- Zone Name
    ResXfloor1:Zona3 Equipment,  !- Zone Conditioning Equipment List Name
    ResXfloor1:Zona3 Inlets, !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node ResXfloor1:Zona3 Zone,  !- Zone Air Node Name
    Node ResXfloor1:Zona3 Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    ResXfloor1:Zona3 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    ResXfloor1:Zona3 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    ResXfloor1:Zona3 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node ResXfloor1:Zona3 In,!- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    ResXfloor1:Zona3 Heating Availability Sch,  !- Heating Availability Schedule Name
    ResXfloor1:Zona3 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ResXfloor1:Zona3,        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    ResXfloor1:Zona3 Inlets, !- Name
    Node ResXfloor1:Zona3 In;!- Node 1 Name

! Modified schedule: Winter HVAC (Northern Hemisphere)_MOD

  Schedule:Compact,
    ResXfloor1:Zona2 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 06:00,12,         !- Field 3
    Until: 09:00,20,         !- Field 5
    Until: 16:00,12,         !- Field 7
    Until: 22:00,20,         !- Field 9
    Until: 24:00,12,         !- Field 11
    For: Weekends,           !- Field 13
    Until: 07:00,12,         !- Field 14
    Until: 22:00,20,         !- Field 16
    Until: 24:00,12,         !- Field 18
    For: AllOtherDays,       !- Field 20
    Until: 24:00,-50,        !- Field 21
    Through: 30 Sep,         !- Field 23
    For: AllDays,            !- Field 24
    Until: 24:00,-50,        !- Field 25
    Through: 31 Dec,         !- Field 27
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 28
    Until: 06:00,12,         !- Field 29
    Until: 09:00,20,         !- Field 31
    Until: 16:00,12,         !- Field 33
    Until: 22:00,20,         !- Field 35
    Until: 24:00,12,         !- Field 37
    For: Weekends,           !- Field 39
    Until: 07:00,12,         !- Field 40
    Until: 22:00,20,         !- Field 42
    Until: 24:00,12,         !- Field 44
    For: AllOtherDays,       !- Field 46
    Until: 24:00,-50;        !- Field 47

! Modified schedule: Winter HVAC (Northern Hemisphere)_MOD

  Schedule:Compact,
    ResXfloor1:Zona2 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 06:00,1,          !- Field 3
    Until: 09:00,1,          !- Field 5
    Until: 16:00,1,          !- Field 7
    Until: 22:00,1,          !- Field 9
    Until: 24:00,1,          !- Field 11
    For: Weekends,           !- Field 13
    Until: 07:00,1,          !- Field 14
    Until: 22:00,1,          !- Field 16
    Until: 24:00,1,          !- Field 18
    For: AllOtherDays,       !- Field 20
    Until: 24:00,0,          !- Field 21
    Through: 30 Sep,         !- Field 23
    For: AllDays,            !- Field 24
    Until: 24:00,0,          !- Field 25
    Through: 31 Dec,         !- Field 27
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 28
    Until: 06:00,1,          !- Field 29
    Until: 09:00,1,          !- Field 31
    Until: 16:00,1,          !- Field 33
    Until: 22:00,1,          !- Field 35
    Until: 24:00,1,          !- Field 37
    For: Weekends,           !- Field 39
    Until: 07:00,1,          !- Field 40
    Until: 22:00,1,          !- Field 42
    Until: 24:00,1,          !- Field 44
    For: AllOtherDays,       !- Field 46
    Until: 24:00,0;          !- Field 47

! Modified schedule: Summer HVAC (Northern Hemisphere)_MOD

  Schedule:Compact,
    ResXfloor1:Zona2 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,100,        !- Field 3
    Through: 30 Sep,         !- Field 5
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 6
    Until: 09:00,100,        !- Field 7
    Until: 14:00,28,         !- Field 9
    Until: 22:00,26,         !- Field 11
    Until: 24:00,28,         !- Field 13
    For: Weekends,           !- Field 15
    Until: 09:00,100,        !- Field 16
    Until: 22:00,26,         !- Field 18
    Until: 24:00,28,         !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 24:00,100,        !- Field 23
    Through: 31 Dec,         !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,100;        !- Field 27

! Modified schedule: Summer HVAC (Northern Hemisphere)_MOD

  Schedule:Compact,
    ResXfloor1:Zona2 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 30 Sep,         !- Field 5
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 6
    Until: 09:00,0,          !- Field 7
    Until: 14:00,1,          !- Field 9
    Until: 22:00,1,          !- Field 11
    Until: 24:00,1,          !- Field 13
    For: Weekends,           !- Field 15
    Until: 09:00,0,          !- Field 16
    Until: 22:00,1,          !- Field 18
    Until: 24:00,1,          !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 24:00,0,          !- Field 23
    Through: 31 Dec,         !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,0;          !- Field 27

  Sizing:Zone,
    ResXfloor1:Zona2,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ResXfloor1:Zona2,        !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ResXfloor1:Zona2,        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    ResXfloor1:Zona2,        !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    ResXfloor1:Zona2,        !- Name
    Sum,                     !- Outdoor Air Method
    .01,                     !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    _EN16798-1_RES_OCC;      !- Outdoor Air Schedule Name

  ZoneControl:Thermostat,
    ResXfloor1:Zona2 Thermostat,  !- Name
    ResXfloor1:Zona2,        !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone ResXfloor1:Zona2;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone ResXfloor1:Zona2,  !- Name
    ResXfloor1:Zona2 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    ResXfloor1:Zona2 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    ResXfloor1:Zona2,        !- Zone Name
    ResXfloor1:Zona2 Equipment,  !- Zone Conditioning Equipment List Name
    ResXfloor1:Zona2 Inlets, !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node ResXfloor1:Zona2 Zone,  !- Zone Air Node Name
    Node ResXfloor1:Zona2 Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    ResXfloor1:Zona2 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    ResXfloor1:Zona2 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    ResXfloor1:Zona2 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node ResXfloor1:Zona2 In,!- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    ResXfloor1:Zona2 Heating Availability Sch,  !- Heating Availability Schedule Name
    ResXfloor1:Zona2 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ResXfloor1:Zona2,        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    ResXfloor1:Zona2 Inlets, !- Name
    Node ResXfloor1:Zona2 In;!- Node 1 Name

! Modified schedule: Winter HVAC (Northern Hemisphere)_MOD

  Schedule:Compact,
    ResXfloor1:Zona1 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 06:00,12,         !- Field 3
    Until: 09:00,20,         !- Field 5
    Until: 16:00,12,         !- Field 7
    Until: 22:00,20,         !- Field 9
    Until: 24:00,12,         !- Field 11
    For: Weekends,           !- Field 13
    Until: 07:00,12,         !- Field 14
    Until: 22:00,20,         !- Field 16
    Until: 24:00,12,         !- Field 18
    For: AllOtherDays,       !- Field 20
    Until: 24:00,-50,        !- Field 21
    Through: 30 Sep,         !- Field 23
    For: AllDays,            !- Field 24
    Until: 24:00,-50,        !- Field 25
    Through: 31 Dec,         !- Field 27
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 28
    Until: 06:00,12,         !- Field 29
    Until: 09:00,20,         !- Field 31
    Until: 16:00,12,         !- Field 33
    Until: 22:00,20,         !- Field 35
    Until: 24:00,12,         !- Field 37
    For: Weekends,           !- Field 39
    Until: 07:00,12,         !- Field 40
    Until: 22:00,20,         !- Field 42
    Until: 24:00,12,         !- Field 44
    For: AllOtherDays,       !- Field 46
    Until: 24:00,-50;        !- Field 47

! Modified schedule: Winter HVAC (Northern Hemisphere)_MOD

  Schedule:Compact,
    ResXfloor1:Zona1 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 06:00,1,          !- Field 3
    Until: 09:00,1,          !- Field 5
    Until: 16:00,1,          !- Field 7
    Until: 22:00,1,          !- Field 9
    Until: 24:00,1,          !- Field 11
    For: Weekends,           !- Field 13
    Until: 07:00,1,          !- Field 14
    Until: 22:00,1,          !- Field 16
    Until: 24:00,1,          !- Field 18
    For: AllOtherDays,       !- Field 20
    Until: 24:00,0,          !- Field 21
    Through: 30 Sep,         !- Field 23
    For: AllDays,            !- Field 24
    Until: 24:00,0,          !- Field 25
    Through: 31 Dec,         !- Field 27
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 28
    Until: 06:00,1,          !- Field 29
    Until: 09:00,1,          !- Field 31
    Until: 16:00,1,          !- Field 33
    Until: 22:00,1,          !- Field 35
    Until: 24:00,1,          !- Field 37
    For: Weekends,           !- Field 39
    Until: 07:00,1,          !- Field 40
    Until: 22:00,1,          !- Field 42
    Until: 24:00,1,          !- Field 44
    For: AllOtherDays,       !- Field 46
    Until: 24:00,0;          !- Field 47

! Modified schedule: Summer HVAC (Northern Hemisphere)_MOD

  Schedule:Compact,
    ResXfloor1:Zona1 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,100,        !- Field 3
    Through: 30 Sep,         !- Field 5
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 6
    Until: 09:00,100,        !- Field 7
    Until: 14:00,28,         !- Field 9
    Until: 22:00,26,         !- Field 11
    Until: 24:00,28,         !- Field 13
    For: Weekends,           !- Field 15
    Until: 09:00,100,        !- Field 16
    Until: 22:00,26,         !- Field 18
    Until: 24:00,28,         !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 24:00,100,        !- Field 23
    Through: 31 Dec,         !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,100;        !- Field 27

! Modified schedule: Summer HVAC (Northern Hemisphere)_MOD

  Schedule:Compact,
    ResXfloor1:Zona1 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 30 Sep,         !- Field 5
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 6
    Until: 09:00,0,          !- Field 7
    Until: 14:00,1,          !- Field 9
    Until: 22:00,1,          !- Field 11
    Until: 24:00,1,          !- Field 13
    For: Weekends,           !- Field 15
    Until: 09:00,0,          !- Field 16
    Until: 22:00,1,          !- Field 18
    Until: 24:00,1,          !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 24:00,0,          !- Field 23
    Through: 31 Dec,         !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,0;          !- Field 27

  Sizing:Zone,
    ResXfloor1:Zona1,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ResXfloor1:Zona1,        !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ResXfloor1:Zona1,        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    ResXfloor1:Zona1,        !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    ResXfloor1:Zona1,        !- Name
    Sum,                     !- Outdoor Air Method
    .01,                     !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    _EN16798-1_RES_OCC;      !- Outdoor Air Schedule Name

  ZoneControl:Thermostat,
    ResXfloor1:Zona1 Thermostat,  !- Name
    ResXfloor1:Zona1,        !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone ResXfloor1:Zona1;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone ResXfloor1:Zona1,  !- Name
    ResXfloor1:Zona1 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    ResXfloor1:Zona1 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    ResXfloor1:Zona1,        !- Zone Name
    ResXfloor1:Zona1 Equipment,  !- Zone Conditioning Equipment List Name
    ResXfloor1:Zona1 Inlets, !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node ResXfloor1:Zona1 Zone,  !- Zone Air Node Name
    Node ResXfloor1:Zona1 Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    ResXfloor1:Zona1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    ResXfloor1:Zona1 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    ResXfloor1:Zona1 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node ResXfloor1:Zona1 In,!- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    ResXfloor1:Zona1 Heating Availability Sch,  !- Heating Availability Schedule Name
    ResXfloor1:Zona1 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ResXfloor1:Zona1,        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    ResXfloor1:Zona1 Inlets, !- Name
    Node ResXfloor1:Zona1 In;!- Node 1 Name

! Modified schedule: Winter HVAC (Northern Hemisphere)_MOD

  Schedule:Compact,
    ResXfloor2:Zona3 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 06:00,12,         !- Field 3
    Until: 09:00,20,         !- Field 5
    Until: 16:00,12,         !- Field 7
    Until: 22:00,20,         !- Field 9
    Until: 24:00,12,         !- Field 11
    For: Weekends,           !- Field 13
    Until: 07:00,12,         !- Field 14
    Until: 22:00,20,         !- Field 16
    Until: 24:00,12,         !- Field 18
    For: AllOtherDays,       !- Field 20
    Until: 24:00,-50,        !- Field 21
    Through: 30 Sep,         !- Field 23
    For: AllDays,            !- Field 24
    Until: 24:00,-50,        !- Field 25
    Through: 31 Dec,         !- Field 27
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 28
    Until: 06:00,12,         !- Field 29
    Until: 09:00,20,         !- Field 31
    Until: 16:00,12,         !- Field 33
    Until: 22:00,20,         !- Field 35
    Until: 24:00,12,         !- Field 37
    For: Weekends,           !- Field 39
    Until: 07:00,12,         !- Field 40
    Until: 22:00,20,         !- Field 42
    Until: 24:00,12,         !- Field 44
    For: AllOtherDays,       !- Field 46
    Until: 24:00,-50;        !- Field 47

! Modified schedule: Winter HVAC (Northern Hemisphere)_MOD

  Schedule:Compact,
    ResXfloor2:Zona3 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 06:00,1,          !- Field 3
    Until: 09:00,1,          !- Field 5
    Until: 16:00,1,          !- Field 7
    Until: 22:00,1,          !- Field 9
    Until: 24:00,1,          !- Field 11
    For: Weekends,           !- Field 13
    Until: 07:00,1,          !- Field 14
    Until: 22:00,1,          !- Field 16
    Until: 24:00,1,          !- Field 18
    For: AllOtherDays,       !- Field 20
    Until: 24:00,0,          !- Field 21
    Through: 30 Sep,         !- Field 23
    For: AllDays,            !- Field 24
    Until: 24:00,0,          !- Field 25
    Through: 31 Dec,         !- Field 27
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 28
    Until: 06:00,1,          !- Field 29
    Until: 09:00,1,          !- Field 31
    Until: 16:00,1,          !- Field 33
    Until: 22:00,1,          !- Field 35
    Until: 24:00,1,          !- Field 37
    For: Weekends,           !- Field 39
    Until: 07:00,1,          !- Field 40
    Until: 22:00,1,          !- Field 42
    Until: 24:00,1,          !- Field 44
    For: AllOtherDays,       !- Field 46
    Until: 24:00,0;          !- Field 47

! Modified schedule: Summer HVAC (Northern Hemisphere)_MOD

  Schedule:Compact,
    ResXfloor2:Zona3 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,100,        !- Field 3
    Through: 30 Sep,         !- Field 5
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 6
    Until: 09:00,100,        !- Field 7
    Until: 14:00,28,         !- Field 9
    Until: 22:00,26,         !- Field 11
    Until: 24:00,28,         !- Field 13
    For: Weekends,           !- Field 15
    Until: 09:00,100,        !- Field 16
    Until: 22:00,26,         !- Field 18
    Until: 24:00,28,         !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 24:00,100,        !- Field 23
    Through: 31 Dec,         !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,100;        !- Field 27

! Modified schedule: Summer HVAC (Northern Hemisphere)_MOD

  Schedule:Compact,
    ResXfloor2:Zona3 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 30 Sep,         !- Field 5
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 6
    Until: 09:00,0,          !- Field 7
    Until: 14:00,1,          !- Field 9
    Until: 22:00,1,          !- Field 11
    Until: 24:00,1,          !- Field 13
    For: Weekends,           !- Field 15
    Until: 09:00,0,          !- Field 16
    Until: 22:00,1,          !- Field 18
    Until: 24:00,1,          !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 24:00,0,          !- Field 23
    Through: 31 Dec,         !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,0;          !- Field 27

  Sizing:Zone,
    ResXfloor2:Zona3,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ResXfloor2:Zona3,        !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ResXfloor2:Zona3,        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    ResXfloor2:Zona3,        !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    ResXfloor2:Zona3,        !- Name
    Sum,                     !- Outdoor Air Method
    .01,                     !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    _EN16798-1_RES_OCC;      !- Outdoor Air Schedule Name

  ZoneControl:Thermostat,
    ResXfloor2:Zona3 Thermostat,  !- Name
    ResXfloor2:Zona3,        !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone ResXfloor2:Zona3;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone ResXfloor2:Zona3,  !- Name
    ResXfloor2:Zona3 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    ResXfloor2:Zona3 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    ResXfloor2:Zona3,        !- Zone Name
    ResXfloor2:Zona3 Equipment,  !- Zone Conditioning Equipment List Name
    ResXfloor2:Zona3 Inlets, !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node ResXfloor2:Zona3 Zone,  !- Zone Air Node Name
    Node ResXfloor2:Zona3 Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    ResXfloor2:Zona3 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    ResXfloor2:Zona3 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    ResXfloor2:Zona3 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node ResXfloor2:Zona3 In,!- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    ResXfloor2:Zona3 Heating Availability Sch,  !- Heating Availability Schedule Name
    ResXfloor2:Zona3 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ResXfloor2:Zona3,        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    ResXfloor2:Zona3 Inlets, !- Name
    Node ResXfloor2:Zona3 In;!- Node 1 Name

! Modified schedule: Winter HVAC (Northern Hemisphere)_MOD

  Schedule:Compact,
    ResXfloor2:Zona2 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 06:00,12,         !- Field 3
    Until: 09:00,20,         !- Field 5
    Until: 16:00,12,         !- Field 7
    Until: 22:00,20,         !- Field 9
    Until: 24:00,12,         !- Field 11
    For: Weekends,           !- Field 13
    Until: 07:00,12,         !- Field 14
    Until: 22:00,20,         !- Field 16
    Until: 24:00,12,         !- Field 18
    For: AllOtherDays,       !- Field 20
    Until: 24:00,-50,        !- Field 21
    Through: 30 Sep,         !- Field 23
    For: AllDays,            !- Field 24
    Until: 24:00,-50,        !- Field 25
    Through: 31 Dec,         !- Field 27
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 28
    Until: 06:00,12,         !- Field 29
    Until: 09:00,20,         !- Field 31
    Until: 16:00,12,         !- Field 33
    Until: 22:00,20,         !- Field 35
    Until: 24:00,12,         !- Field 37
    For: Weekends,           !- Field 39
    Until: 07:00,12,         !- Field 40
    Until: 22:00,20,         !- Field 42
    Until: 24:00,12,         !- Field 44
    For: AllOtherDays,       !- Field 46
    Until: 24:00,-50;        !- Field 47

! Modified schedule: Winter HVAC (Northern Hemisphere)_MOD

  Schedule:Compact,
    ResXfloor2:Zona2 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 06:00,1,          !- Field 3
    Until: 09:00,1,          !- Field 5
    Until: 16:00,1,          !- Field 7
    Until: 22:00,1,          !- Field 9
    Until: 24:00,1,          !- Field 11
    For: Weekends,           !- Field 13
    Until: 07:00,1,          !- Field 14
    Until: 22:00,1,          !- Field 16
    Until: 24:00,1,          !- Field 18
    For: AllOtherDays,       !- Field 20
    Until: 24:00,0,          !- Field 21
    Through: 30 Sep,         !- Field 23
    For: AllDays,            !- Field 24
    Until: 24:00,0,          !- Field 25
    Through: 31 Dec,         !- Field 27
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 28
    Until: 06:00,1,          !- Field 29
    Until: 09:00,1,          !- Field 31
    Until: 16:00,1,          !- Field 33
    Until: 22:00,1,          !- Field 35
    Until: 24:00,1,          !- Field 37
    For: Weekends,           !- Field 39
    Until: 07:00,1,          !- Field 40
    Until: 22:00,1,          !- Field 42
    Until: 24:00,1,          !- Field 44
    For: AllOtherDays,       !- Field 46
    Until: 24:00,0;          !- Field 47

! Modified schedule: Summer HVAC (Northern Hemisphere)_MOD

  Schedule:Compact,
    ResXfloor2:Zona2 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,100,        !- Field 3
    Through: 30 Sep,         !- Field 5
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 6
    Until: 09:00,100,        !- Field 7
    Until: 14:00,28,         !- Field 9
    Until: 22:00,26,         !- Field 11
    Until: 24:00,28,         !- Field 13
    For: Weekends,           !- Field 15
    Until: 09:00,100,        !- Field 16
    Until: 22:00,26,         !- Field 18
    Until: 24:00,28,         !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 24:00,100,        !- Field 23
    Through: 31 Dec,         !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,100;        !- Field 27

! Modified schedule: Summer HVAC (Northern Hemisphere)_MOD

  Schedule:Compact,
    ResXfloor2:Zona2 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 30 Sep,         !- Field 5
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 6
    Until: 09:00,0,          !- Field 7
    Until: 14:00,1,          !- Field 9
    Until: 22:00,1,          !- Field 11
    Until: 24:00,1,          !- Field 13
    For: Weekends,           !- Field 15
    Until: 09:00,0,          !- Field 16
    Until: 22:00,1,          !- Field 18
    Until: 24:00,1,          !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 24:00,0,          !- Field 23
    Through: 31 Dec,         !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,0;          !- Field 27

  Sizing:Zone,
    ResXfloor2:Zona2,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ResXfloor2:Zona2,        !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ResXfloor2:Zona2,        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    ResXfloor2:Zona2,        !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    ResXfloor2:Zona2,        !- Name
    Sum,                     !- Outdoor Air Method
    .01,                     !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    _EN16798-1_RES_OCC;      !- Outdoor Air Schedule Name

  ZoneControl:Thermostat,
    ResXfloor2:Zona2 Thermostat,  !- Name
    ResXfloor2:Zona2,        !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone ResXfloor2:Zona2;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone ResXfloor2:Zona2,  !- Name
    ResXfloor2:Zona2 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    ResXfloor2:Zona2 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    ResXfloor2:Zona2,        !- Zone Name
    ResXfloor2:Zona2 Equipment,  !- Zone Conditioning Equipment List Name
    ResXfloor2:Zona2 Inlets, !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node ResXfloor2:Zona2 Zone,  !- Zone Air Node Name
    Node ResXfloor2:Zona2 Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    ResXfloor2:Zona2 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    ResXfloor2:Zona2 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    ResXfloor2:Zona2 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node ResXfloor2:Zona2 In,!- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    ResXfloor2:Zona2 Heating Availability Sch,  !- Heating Availability Schedule Name
    ResXfloor2:Zona2 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ResXfloor2:Zona2,        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    ResXfloor2:Zona2 Inlets, !- Name
    Node ResXfloor2:Zona2 In;!- Node 1 Name

! Modified schedule: Winter HVAC (Northern Hemisphere)_MOD

  Schedule:Compact,
    ResXfloor2:Zona1 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 06:00,12,         !- Field 3
    Until: 09:00,20,         !- Field 5
    Until: 16:00,12,         !- Field 7
    Until: 22:00,20,         !- Field 9
    Until: 24:00,12,         !- Field 11
    For: Weekends,           !- Field 13
    Until: 07:00,12,         !- Field 14
    Until: 22:00,20,         !- Field 16
    Until: 24:00,12,         !- Field 18
    For: AllOtherDays,       !- Field 20
    Until: 24:00,-50,        !- Field 21
    Through: 30 Sep,         !- Field 23
    For: AllDays,            !- Field 24
    Until: 24:00,-50,        !- Field 25
    Through: 31 Dec,         !- Field 27
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 28
    Until: 06:00,12,         !- Field 29
    Until: 09:00,20,         !- Field 31
    Until: 16:00,12,         !- Field 33
    Until: 22:00,20,         !- Field 35
    Until: 24:00,12,         !- Field 37
    For: Weekends,           !- Field 39
    Until: 07:00,12,         !- Field 40
    Until: 22:00,20,         !- Field 42
    Until: 24:00,12,         !- Field 44
    For: AllOtherDays,       !- Field 46
    Until: 24:00,-50;        !- Field 47

! Modified schedule: Winter HVAC (Northern Hemisphere)_MOD

  Schedule:Compact,
    ResXfloor2:Zona1 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 06:00,1,          !- Field 3
    Until: 09:00,1,          !- Field 5
    Until: 16:00,1,          !- Field 7
    Until: 22:00,1,          !- Field 9
    Until: 24:00,1,          !- Field 11
    For: Weekends,           !- Field 13
    Until: 07:00,1,          !- Field 14
    Until: 22:00,1,          !- Field 16
    Until: 24:00,1,          !- Field 18
    For: AllOtherDays,       !- Field 20
    Until: 24:00,0,          !- Field 21
    Through: 30 Sep,         !- Field 23
    For: AllDays,            !- Field 24
    Until: 24:00,0,          !- Field 25
    Through: 31 Dec,         !- Field 27
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 28
    Until: 06:00,1,          !- Field 29
    Until: 09:00,1,          !- Field 31
    Until: 16:00,1,          !- Field 33
    Until: 22:00,1,          !- Field 35
    Until: 24:00,1,          !- Field 37
    For: Weekends,           !- Field 39
    Until: 07:00,1,          !- Field 40
    Until: 22:00,1,          !- Field 42
    Until: 24:00,1,          !- Field 44
    For: AllOtherDays,       !- Field 46
    Until: 24:00,0;          !- Field 47

! Modified schedule: Summer HVAC (Northern Hemisphere)_MOD

  Schedule:Compact,
    ResXfloor2:Zona1 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,100,        !- Field 3
    Through: 30 Sep,         !- Field 5
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 6
    Until: 09:00,100,        !- Field 7
    Until: 14:00,28,         !- Field 9
    Until: 22:00,26,         !- Field 11
    Until: 24:00,28,         !- Field 13
    For: Weekends,           !- Field 15
    Until: 09:00,100,        !- Field 16
    Until: 22:00,26,         !- Field 18
    Until: 24:00,28,         !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 24:00,100,        !- Field 23
    Through: 31 Dec,         !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,100;        !- Field 27

! Modified schedule: Summer HVAC (Northern Hemisphere)_MOD

  Schedule:Compact,
    ResXfloor2:Zona1 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 30 Sep,         !- Field 5
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 6
    Until: 09:00,0,          !- Field 7
    Until: 14:00,1,          !- Field 9
    Until: 22:00,1,          !- Field 11
    Until: 24:00,1,          !- Field 13
    For: Weekends,           !- Field 15
    Until: 09:00,0,          !- Field 16
    Until: 22:00,1,          !- Field 18
    Until: 24:00,1,          !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 24:00,0,          !- Field 23
    Through: 31 Dec,         !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,0;          !- Field 27

  Sizing:Zone,
    ResXfloor2:Zona1,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ResXfloor2:Zona1,        !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ResXfloor2:Zona1,        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    ResXfloor2:Zona1,        !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    ResXfloor2:Zona1,        !- Name
    Sum,                     !- Outdoor Air Method
    .01,                     !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    _EN16798-1_RES_OCC;      !- Outdoor Air Schedule Name

  ZoneControl:Thermostat,
    ResXfloor2:Zona1 Thermostat,  !- Name
    ResXfloor2:Zona1,        !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone ResXfloor2:Zona1;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone ResXfloor2:Zona1,  !- Name
    ResXfloor2:Zona1 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    ResXfloor2:Zona1 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    ResXfloor2:Zona1,        !- Zone Name
    ResXfloor2:Zona1 Equipment,  !- Zone Conditioning Equipment List Name
    ResXfloor2:Zona1 Inlets, !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node ResXfloor2:Zona1 Zone,  !- Zone Air Node Name
    Node ResXfloor2:Zona1 Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    ResXfloor2:Zona1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    ResXfloor2:Zona1 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    ResXfloor2:Zona1 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node ResXfloor2:Zona1 In,!- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    ResXfloor2:Zona1 Heating Availability Sch,  !- Heating Availability Schedule Name
    ResXfloor2:Zona1 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ResXfloor2:Zona1,        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    ResXfloor2:Zona1 Inlets, !- Name
    Node ResXfloor2:Zona1 In;!- Node 1 Name

! Modified schedule: Winter HVAC (Northern Hemisphere)_MOD

  Schedule:Compact,
    ResXfloor3:Zona3 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 06:00,12,         !- Field 3
    Until: 09:00,20,         !- Field 5
    Until: 16:00,12,         !- Field 7
    Until: 22:00,20,         !- Field 9
    Until: 24:00,12,         !- Field 11
    For: Weekends,           !- Field 13
    Until: 07:00,12,         !- Field 14
    Until: 22:00,20,         !- Field 16
    Until: 24:00,12,         !- Field 18
    For: AllOtherDays,       !- Field 20
    Until: 24:00,-50,        !- Field 21
    Through: 30 Sep,         !- Field 23
    For: AllDays,            !- Field 24
    Until: 24:00,-50,        !- Field 25
    Through: 31 Dec,         !- Field 27
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 28
    Until: 06:00,12,         !- Field 29
    Until: 09:00,20,         !- Field 31
    Until: 16:00,12,         !- Field 33
    Until: 22:00,20,         !- Field 35
    Until: 24:00,12,         !- Field 37
    For: Weekends,           !- Field 39
    Until: 07:00,12,         !- Field 40
    Until: 22:00,20,         !- Field 42
    Until: 24:00,12,         !- Field 44
    For: AllOtherDays,       !- Field 46
    Until: 24:00,-50;        !- Field 47

! Modified schedule: Winter HVAC (Northern Hemisphere)_MOD

  Schedule:Compact,
    ResXfloor3:Zona3 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 06:00,1,          !- Field 3
    Until: 09:00,1,          !- Field 5
    Until: 16:00,1,          !- Field 7
    Until: 22:00,1,          !- Field 9
    Until: 24:00,1,          !- Field 11
    For: Weekends,           !- Field 13
    Until: 07:00,1,          !- Field 14
    Until: 22:00,1,          !- Field 16
    Until: 24:00,1,          !- Field 18
    For: AllOtherDays,       !- Field 20
    Until: 24:00,0,          !- Field 21
    Through: 30 Sep,         !- Field 23
    For: AllDays,            !- Field 24
    Until: 24:00,0,          !- Field 25
    Through: 31 Dec,         !- Field 27
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 28
    Until: 06:00,1,          !- Field 29
    Until: 09:00,1,          !- Field 31
    Until: 16:00,1,          !- Field 33
    Until: 22:00,1,          !- Field 35
    Until: 24:00,1,          !- Field 37
    For: Weekends,           !- Field 39
    Until: 07:00,1,          !- Field 40
    Until: 22:00,1,          !- Field 42
    Until: 24:00,1,          !- Field 44
    For: AllOtherDays,       !- Field 46
    Until: 24:00,0;          !- Field 47

! Modified schedule: Summer HVAC (Northern Hemisphere)_MOD

  Schedule:Compact,
    ResXfloor3:Zona3 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,100,        !- Field 3
    Through: 30 Sep,         !- Field 5
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 6
    Until: 09:00,100,        !- Field 7
    Until: 14:00,28,         !- Field 9
    Until: 22:00,26,         !- Field 11
    Until: 24:00,28,         !- Field 13
    For: Weekends,           !- Field 15
    Until: 09:00,100,        !- Field 16
    Until: 22:00,26,         !- Field 18
    Until: 24:00,28,         !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 24:00,100,        !- Field 23
    Through: 31 Dec,         !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,100;        !- Field 27

! Modified schedule: Summer HVAC (Northern Hemisphere)_MOD

  Schedule:Compact,
    ResXfloor3:Zona3 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 30 Sep,         !- Field 5
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 6
    Until: 09:00,0,          !- Field 7
    Until: 14:00,1,          !- Field 9
    Until: 22:00,1,          !- Field 11
    Until: 24:00,1,          !- Field 13
    For: Weekends,           !- Field 15
    Until: 09:00,0,          !- Field 16
    Until: 22:00,1,          !- Field 18
    Until: 24:00,1,          !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 24:00,0,          !- Field 23
    Through: 31 Dec,         !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,0;          !- Field 27

  Sizing:Zone,
    ResXfloor3:Zona3,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ResXfloor3:Zona3,        !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ResXfloor3:Zona3,        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    ResXfloor3:Zona3,        !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    ResXfloor3:Zona3,        !- Name
    Sum,                     !- Outdoor Air Method
    .01,                     !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    _EN16798-1_RES_OCC;      !- Outdoor Air Schedule Name

  ZoneControl:Thermostat,
    ResXfloor3:Zona3 Thermostat,  !- Name
    ResXfloor3:Zona3,        !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone ResXfloor3:Zona3;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone ResXfloor3:Zona3,  !- Name
    ResXfloor3:Zona3 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    ResXfloor3:Zona3 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    ResXfloor3:Zona3,        !- Zone Name
    ResXfloor3:Zona3 Equipment,  !- Zone Conditioning Equipment List Name
    ResXfloor3:Zona3 Inlets, !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node ResXfloor3:Zona3 Zone,  !- Zone Air Node Name
    Node ResXfloor3:Zona3 Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    ResXfloor3:Zona3 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    ResXfloor3:Zona3 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    ResXfloor3:Zona3 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node ResXfloor3:Zona3 In,!- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    ResXfloor3:Zona3 Heating Availability Sch,  !- Heating Availability Schedule Name
    ResXfloor3:Zona3 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ResXfloor3:Zona3,        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    ResXfloor3:Zona3 Inlets, !- Name
    Node ResXfloor3:Zona3 In;!- Node 1 Name

! Modified schedule: Winter HVAC (Northern Hemisphere)_MOD

  Schedule:Compact,
    ResXfloor3:Zona2 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 06:00,12,         !- Field 3
    Until: 09:00,20,         !- Field 5
    Until: 16:00,12,         !- Field 7
    Until: 22:00,20,         !- Field 9
    Until: 24:00,12,         !- Field 11
    For: Weekends,           !- Field 13
    Until: 07:00,12,         !- Field 14
    Until: 22:00,20,         !- Field 16
    Until: 24:00,12,         !- Field 18
    For: AllOtherDays,       !- Field 20
    Until: 24:00,-50,        !- Field 21
    Through: 30 Sep,         !- Field 23
    For: AllDays,            !- Field 24
    Until: 24:00,-50,        !- Field 25
    Through: 31 Dec,         !- Field 27
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 28
    Until: 06:00,12,         !- Field 29
    Until: 09:00,20,         !- Field 31
    Until: 16:00,12,         !- Field 33
    Until: 22:00,20,         !- Field 35
    Until: 24:00,12,         !- Field 37
    For: Weekends,           !- Field 39
    Until: 07:00,12,         !- Field 40
    Until: 22:00,20,         !- Field 42
    Until: 24:00,12,         !- Field 44
    For: AllOtherDays,       !- Field 46
    Until: 24:00,-50;        !- Field 47

! Modified schedule: Winter HVAC (Northern Hemisphere)_MOD

  Schedule:Compact,
    ResXfloor3:Zona2 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 06:00,1,          !- Field 3
    Until: 09:00,1,          !- Field 5
    Until: 16:00,1,          !- Field 7
    Until: 22:00,1,          !- Field 9
    Until: 24:00,1,          !- Field 11
    For: Weekends,           !- Field 13
    Until: 07:00,1,          !- Field 14
    Until: 22:00,1,          !- Field 16
    Until: 24:00,1,          !- Field 18
    For: AllOtherDays,       !- Field 20
    Until: 24:00,0,          !- Field 21
    Through: 30 Sep,         !- Field 23
    For: AllDays,            !- Field 24
    Until: 24:00,0,          !- Field 25
    Through: 31 Dec,         !- Field 27
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 28
    Until: 06:00,1,          !- Field 29
    Until: 09:00,1,          !- Field 31
    Until: 16:00,1,          !- Field 33
    Until: 22:00,1,          !- Field 35
    Until: 24:00,1,          !- Field 37
    For: Weekends,           !- Field 39
    Until: 07:00,1,          !- Field 40
    Until: 22:00,1,          !- Field 42
    Until: 24:00,1,          !- Field 44
    For: AllOtherDays,       !- Field 46
    Until: 24:00,0;          !- Field 47

! Modified schedule: Summer HVAC (Northern Hemisphere)_MOD

  Schedule:Compact,
    ResXfloor3:Zona2 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,100,        !- Field 3
    Through: 30 Sep,         !- Field 5
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 6
    Until: 09:00,100,        !- Field 7
    Until: 14:00,28,         !- Field 9
    Until: 22:00,26,         !- Field 11
    Until: 24:00,28,         !- Field 13
    For: Weekends,           !- Field 15
    Until: 09:00,100,        !- Field 16
    Until: 22:00,26,         !- Field 18
    Until: 24:00,28,         !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 24:00,100,        !- Field 23
    Through: 31 Dec,         !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,100;        !- Field 27

! Modified schedule: Summer HVAC (Northern Hemisphere)_MOD

  Schedule:Compact,
    ResXfloor3:Zona2 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 30 Sep,         !- Field 5
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 6
    Until: 09:00,0,          !- Field 7
    Until: 14:00,1,          !- Field 9
    Until: 22:00,1,          !- Field 11
    Until: 24:00,1,          !- Field 13
    For: Weekends,           !- Field 15
    Until: 09:00,0,          !- Field 16
    Until: 22:00,1,          !- Field 18
    Until: 24:00,1,          !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 24:00,0,          !- Field 23
    Through: 31 Dec,         !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,0;          !- Field 27

  Sizing:Zone,
    ResXfloor3:Zona2,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ResXfloor3:Zona2,        !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ResXfloor3:Zona2,        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    ResXfloor3:Zona2,        !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    ResXfloor3:Zona2,        !- Name
    Sum,                     !- Outdoor Air Method
    .01,                     !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    _EN16798-1_RES_OCC;      !- Outdoor Air Schedule Name

  ZoneControl:Thermostat,
    ResXfloor3:Zona2 Thermostat,  !- Name
    ResXfloor3:Zona2,        !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone ResXfloor3:Zona2;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone ResXfloor3:Zona2,  !- Name
    ResXfloor3:Zona2 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    ResXfloor3:Zona2 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    ResXfloor3:Zona2,        !- Zone Name
    ResXfloor3:Zona2 Equipment,  !- Zone Conditioning Equipment List Name
    ResXfloor3:Zona2 Inlets, !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node ResXfloor3:Zona2 Zone,  !- Zone Air Node Name
    Node ResXfloor3:Zona2 Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    ResXfloor3:Zona2 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    ResXfloor3:Zona2 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    ResXfloor3:Zona2 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node ResXfloor3:Zona2 In,!- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    ResXfloor3:Zona2 Heating Availability Sch,  !- Heating Availability Schedule Name
    ResXfloor3:Zona2 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ResXfloor3:Zona2,        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    ResXfloor3:Zona2 Inlets, !- Name
    Node ResXfloor3:Zona2 In;!- Node 1 Name

! Modified schedule: Winter HVAC (Northern Hemisphere)_MOD

  Schedule:Compact,
    ResXfloor3:Zona1 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 06:00,12,         !- Field 3
    Until: 09:00,20,         !- Field 5
    Until: 16:00,12,         !- Field 7
    Until: 22:00,20,         !- Field 9
    Until: 24:00,12,         !- Field 11
    For: Weekends,           !- Field 13
    Until: 07:00,12,         !- Field 14
    Until: 22:00,20,         !- Field 16
    Until: 24:00,12,         !- Field 18
    For: AllOtherDays,       !- Field 20
    Until: 24:00,-50,        !- Field 21
    Through: 30 Sep,         !- Field 23
    For: AllDays,            !- Field 24
    Until: 24:00,-50,        !- Field 25
    Through: 31 Dec,         !- Field 27
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 28
    Until: 06:00,12,         !- Field 29
    Until: 09:00,20,         !- Field 31
    Until: 16:00,12,         !- Field 33
    Until: 22:00,20,         !- Field 35
    Until: 24:00,12,         !- Field 37
    For: Weekends,           !- Field 39
    Until: 07:00,12,         !- Field 40
    Until: 22:00,20,         !- Field 42
    Until: 24:00,12,         !- Field 44
    For: AllOtherDays,       !- Field 46
    Until: 24:00,-50;        !- Field 47

! Modified schedule: Winter HVAC (Northern Hemisphere)_MOD

  Schedule:Compact,
    ResXfloor3:Zona1 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 06:00,1,          !- Field 3
    Until: 09:00,1,          !- Field 5
    Until: 16:00,1,          !- Field 7
    Until: 22:00,1,          !- Field 9
    Until: 24:00,1,          !- Field 11
    For: Weekends,           !- Field 13
    Until: 07:00,1,          !- Field 14
    Until: 22:00,1,          !- Field 16
    Until: 24:00,1,          !- Field 18
    For: AllOtherDays,       !- Field 20
    Until: 24:00,0,          !- Field 21
    Through: 30 Sep,         !- Field 23
    For: AllDays,            !- Field 24
    Until: 24:00,0,          !- Field 25
    Through: 31 Dec,         !- Field 27
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 28
    Until: 06:00,1,          !- Field 29
    Until: 09:00,1,          !- Field 31
    Until: 16:00,1,          !- Field 33
    Until: 22:00,1,          !- Field 35
    Until: 24:00,1,          !- Field 37
    For: Weekends,           !- Field 39
    Until: 07:00,1,          !- Field 40
    Until: 22:00,1,          !- Field 42
    Until: 24:00,1,          !- Field 44
    For: AllOtherDays,       !- Field 46
    Until: 24:00,0;          !- Field 47

! Modified schedule: Summer HVAC (Northern Hemisphere)_MOD

  Schedule:Compact,
    ResXfloor3:Zona1 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,100,        !- Field 3
    Through: 30 Sep,         !- Field 5
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 6
    Until: 09:00,100,        !- Field 7
    Until: 14:00,28,         !- Field 9
    Until: 22:00,26,         !- Field 11
    Until: 24:00,28,         !- Field 13
    For: Weekends,           !- Field 15
    Until: 09:00,100,        !- Field 16
    Until: 22:00,26,         !- Field 18
    Until: 24:00,28,         !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 24:00,100,        !- Field 23
    Through: 31 Dec,         !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,100;        !- Field 27

! Modified schedule: Summer HVAC (Northern Hemisphere)_MOD

  Schedule:Compact,
    ResXfloor3:Zona1 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 30 Sep,         !- Field 5
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 6
    Until: 09:00,0,          !- Field 7
    Until: 14:00,1,          !- Field 9
    Until: 22:00,1,          !- Field 11
    Until: 24:00,1,          !- Field 13
    For: Weekends,           !- Field 15
    Until: 09:00,0,          !- Field 16
    Until: 22:00,1,          !- Field 18
    Until: 24:00,1,          !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 24:00,0,          !- Field 23
    Through: 31 Dec,         !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,0;          !- Field 27

  Sizing:Zone,
    ResXfloor3:Zona1,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ResXfloor3:Zona1,        !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ResXfloor3:Zona1,        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    ResXfloor3:Zona1,        !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    ResXfloor3:Zona1,        !- Name
    Sum,                     !- Outdoor Air Method
    .01,                     !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    _EN16798-1_RES_OCC;      !- Outdoor Air Schedule Name

  ZoneControl:Thermostat,
    ResXfloor3:Zona1 Thermostat,  !- Name
    ResXfloor3:Zona1,        !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone ResXfloor3:Zona1;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone ResXfloor3:Zona1,  !- Name
    ResXfloor3:Zona1 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    ResXfloor3:Zona1 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    ResXfloor3:Zona1,        !- Zone Name
    ResXfloor3:Zona1 Equipment,  !- Zone Conditioning Equipment List Name
    ResXfloor3:Zona1 Inlets, !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node ResXfloor3:Zona1 Zone,  !- Zone Air Node Name
    Node ResXfloor3:Zona1 Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    ResXfloor3:Zona1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    ResXfloor3:Zona1 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    ResXfloor3:Zona1 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node ResXfloor3:Zona1 In,!- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    ResXfloor3:Zona1 Heating Availability Sch,  !- Heating Availability Schedule Name
    ResXfloor3:Zona1 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ResXfloor3:Zona1,        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    ResXfloor3:Zona1 Inlets, !- Name
    Node ResXfloor3:Zona1 In;!- Node 1 Name

! Modified schedule: Winter HVAC (Northern Hemisphere)_MOD

  Schedule:Compact,
    ResXfloor4:Zona3 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 06:00,12,         !- Field 3
    Until: 09:00,20,         !- Field 5
    Until: 16:00,12,         !- Field 7
    Until: 22:00,20,         !- Field 9
    Until: 24:00,12,         !- Field 11
    For: Weekends,           !- Field 13
    Until: 07:00,12,         !- Field 14
    Until: 22:00,20,         !- Field 16
    Until: 24:00,12,         !- Field 18
    For: AllOtherDays,       !- Field 20
    Until: 24:00,-50,        !- Field 21
    Through: 30 Sep,         !- Field 23
    For: AllDays,            !- Field 24
    Until: 24:00,-50,        !- Field 25
    Through: 31 Dec,         !- Field 27
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 28
    Until: 06:00,12,         !- Field 29
    Until: 09:00,20,         !- Field 31
    Until: 16:00,12,         !- Field 33
    Until: 22:00,20,         !- Field 35
    Until: 24:00,12,         !- Field 37
    For: Weekends,           !- Field 39
    Until: 07:00,12,         !- Field 40
    Until: 22:00,20,         !- Field 42
    Until: 24:00,12,         !- Field 44
    For: AllOtherDays,       !- Field 46
    Until: 24:00,-50;        !- Field 47

! Modified schedule: Winter HVAC (Northern Hemisphere)_MOD

  Schedule:Compact,
    ResXfloor4:Zona3 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 06:00,1,          !- Field 3
    Until: 09:00,1,          !- Field 5
    Until: 16:00,1,          !- Field 7
    Until: 22:00,1,          !- Field 9
    Until: 24:00,1,          !- Field 11
    For: Weekends,           !- Field 13
    Until: 07:00,1,          !- Field 14
    Until: 22:00,1,          !- Field 16
    Until: 24:00,1,          !- Field 18
    For: AllOtherDays,       !- Field 20
    Until: 24:00,0,          !- Field 21
    Through: 30 Sep,         !- Field 23
    For: AllDays,            !- Field 24
    Until: 24:00,0,          !- Field 25
    Through: 31 Dec,         !- Field 27
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 28
    Until: 06:00,1,          !- Field 29
    Until: 09:00,1,          !- Field 31
    Until: 16:00,1,          !- Field 33
    Until: 22:00,1,          !- Field 35
    Until: 24:00,1,          !- Field 37
    For: Weekends,           !- Field 39
    Until: 07:00,1,          !- Field 40
    Until: 22:00,1,          !- Field 42
    Until: 24:00,1,          !- Field 44
    For: AllOtherDays,       !- Field 46
    Until: 24:00,0;          !- Field 47

! Modified schedule: Summer HVAC (Northern Hemisphere)_MOD

  Schedule:Compact,
    ResXfloor4:Zona3 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,100,        !- Field 3
    Through: 30 Sep,         !- Field 5
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 6
    Until: 09:00,100,        !- Field 7
    Until: 14:00,28,         !- Field 9
    Until: 22:00,26,         !- Field 11
    Until: 24:00,28,         !- Field 13
    For: Weekends,           !- Field 15
    Until: 09:00,100,        !- Field 16
    Until: 22:00,26,         !- Field 18
    Until: 24:00,28,         !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 24:00,100,        !- Field 23
    Through: 31 Dec,         !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,100;        !- Field 27

! Modified schedule: Summer HVAC (Northern Hemisphere)_MOD

  Schedule:Compact,
    ResXfloor4:Zona3 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 30 Sep,         !- Field 5
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 6
    Until: 09:00,0,          !- Field 7
    Until: 14:00,1,          !- Field 9
    Until: 22:00,1,          !- Field 11
    Until: 24:00,1,          !- Field 13
    For: Weekends,           !- Field 15
    Until: 09:00,0,          !- Field 16
    Until: 22:00,1,          !- Field 18
    Until: 24:00,1,          !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 24:00,0,          !- Field 23
    Through: 31 Dec,         !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,0;          !- Field 27

  Sizing:Zone,
    ResXfloor4:Zona3,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ResXfloor4:Zona3,        !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ResXfloor4:Zona3,        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    ResXfloor4:Zona3,        !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    ResXfloor4:Zona3,        !- Name
    Sum,                     !- Outdoor Air Method
    .01,                     !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    _EN16798-1_RES_OCC;      !- Outdoor Air Schedule Name

  ZoneControl:Thermostat,
    ResXfloor4:Zona3 Thermostat,  !- Name
    ResXfloor4:Zona3,        !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone ResXfloor4:Zona3;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone ResXfloor4:Zona3,  !- Name
    ResXfloor4:Zona3 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    ResXfloor4:Zona3 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    ResXfloor4:Zona3,        !- Zone Name
    ResXfloor4:Zona3 Equipment,  !- Zone Conditioning Equipment List Name
    ResXfloor4:Zona3 Inlets, !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node ResXfloor4:Zona3 Zone,  !- Zone Air Node Name
    Node ResXfloor4:Zona3 Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    ResXfloor4:Zona3 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    ResXfloor4:Zona3 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    ResXfloor4:Zona3 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node ResXfloor4:Zona3 In,!- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    ResXfloor4:Zona3 Heating Availability Sch,  !- Heating Availability Schedule Name
    ResXfloor4:Zona3 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ResXfloor4:Zona3,        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    ResXfloor4:Zona3 Inlets, !- Name
    Node ResXfloor4:Zona3 In;!- Node 1 Name

! Modified schedule: Winter HVAC (Northern Hemisphere)_MOD

  Schedule:Compact,
    ResXfloor4:Zona2 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 06:00,12,         !- Field 3
    Until: 09:00,20,         !- Field 5
    Until: 16:00,12,         !- Field 7
    Until: 22:00,20,         !- Field 9
    Until: 24:00,12,         !- Field 11
    For: Weekends,           !- Field 13
    Until: 07:00,12,         !- Field 14
    Until: 22:00,20,         !- Field 16
    Until: 24:00,12,         !- Field 18
    For: AllOtherDays,       !- Field 20
    Until: 24:00,-50,        !- Field 21
    Through: 30 Sep,         !- Field 23
    For: AllDays,            !- Field 24
    Until: 24:00,-50,        !- Field 25
    Through: 31 Dec,         !- Field 27
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 28
    Until: 06:00,12,         !- Field 29
    Until: 09:00,20,         !- Field 31
    Until: 16:00,12,         !- Field 33
    Until: 22:00,20,         !- Field 35
    Until: 24:00,12,         !- Field 37
    For: Weekends,           !- Field 39
    Until: 07:00,12,         !- Field 40
    Until: 22:00,20,         !- Field 42
    Until: 24:00,12,         !- Field 44
    For: AllOtherDays,       !- Field 46
    Until: 24:00,-50;        !- Field 47

! Modified schedule: Winter HVAC (Northern Hemisphere)_MOD

  Schedule:Compact,
    ResXfloor4:Zona2 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 06:00,1,          !- Field 3
    Until: 09:00,1,          !- Field 5
    Until: 16:00,1,          !- Field 7
    Until: 22:00,1,          !- Field 9
    Until: 24:00,1,          !- Field 11
    For: Weekends,           !- Field 13
    Until: 07:00,1,          !- Field 14
    Until: 22:00,1,          !- Field 16
    Until: 24:00,1,          !- Field 18
    For: AllOtherDays,       !- Field 20
    Until: 24:00,0,          !- Field 21
    Through: 30 Sep,         !- Field 23
    For: AllDays,            !- Field 24
    Until: 24:00,0,          !- Field 25
    Through: 31 Dec,         !- Field 27
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 28
    Until: 06:00,1,          !- Field 29
    Until: 09:00,1,          !- Field 31
    Until: 16:00,1,          !- Field 33
    Until: 22:00,1,          !- Field 35
    Until: 24:00,1,          !- Field 37
    For: Weekends,           !- Field 39
    Until: 07:00,1,          !- Field 40
    Until: 22:00,1,          !- Field 42
    Until: 24:00,1,          !- Field 44
    For: AllOtherDays,       !- Field 46
    Until: 24:00,0;          !- Field 47

! Modified schedule: Summer HVAC (Northern Hemisphere)_MOD

  Schedule:Compact,
    ResXfloor4:Zona2 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,100,        !- Field 3
    Through: 30 Sep,         !- Field 5
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 6
    Until: 09:00,100,        !- Field 7
    Until: 14:00,28,         !- Field 9
    Until: 22:00,26,         !- Field 11
    Until: 24:00,28,         !- Field 13
    For: Weekends,           !- Field 15
    Until: 09:00,100,        !- Field 16
    Until: 22:00,26,         !- Field 18
    Until: 24:00,28,         !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 24:00,100,        !- Field 23
    Through: 31 Dec,         !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,100;        !- Field 27

! Modified schedule: Summer HVAC (Northern Hemisphere)_MOD

  Schedule:Compact,
    ResXfloor4:Zona2 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 30 Sep,         !- Field 5
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 6
    Until: 09:00,0,          !- Field 7
    Until: 14:00,1,          !- Field 9
    Until: 22:00,1,          !- Field 11
    Until: 24:00,1,          !- Field 13
    For: Weekends,           !- Field 15
    Until: 09:00,0,          !- Field 16
    Until: 22:00,1,          !- Field 18
    Until: 24:00,1,          !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 24:00,0,          !- Field 23
    Through: 31 Dec,         !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,0;          !- Field 27

  Sizing:Zone,
    ResXfloor4:Zona2,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ResXfloor4:Zona2,        !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ResXfloor4:Zona2,        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    ResXfloor4:Zona2,        !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    ResXfloor4:Zona2,        !- Name
    Sum,                     !- Outdoor Air Method
    .01,                     !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    _EN16798-1_RES_OCC;      !- Outdoor Air Schedule Name

  ZoneControl:Thermostat,
    ResXfloor4:Zona2 Thermostat,  !- Name
    ResXfloor4:Zona2,        !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone ResXfloor4:Zona2;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone ResXfloor4:Zona2,  !- Name
    ResXfloor4:Zona2 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    ResXfloor4:Zona2 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    ResXfloor4:Zona2,        !- Zone Name
    ResXfloor4:Zona2 Equipment,  !- Zone Conditioning Equipment List Name
    ResXfloor4:Zona2 Inlets, !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node ResXfloor4:Zona2 Zone,  !- Zone Air Node Name
    Node ResXfloor4:Zona2 Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    ResXfloor4:Zona2 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    ResXfloor4:Zona2 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    ResXfloor4:Zona2 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node ResXfloor4:Zona2 In,!- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    ResXfloor4:Zona2 Heating Availability Sch,  !- Heating Availability Schedule Name
    ResXfloor4:Zona2 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ResXfloor4:Zona2,        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    ResXfloor4:Zona2 Inlets, !- Name
    Node ResXfloor4:Zona2 In;!- Node 1 Name

! Modified schedule: Winter HVAC (Northern Hemisphere)_MOD

  Schedule:Compact,
    ResXfloor4:Zona1 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 06:00,12,         !- Field 3
    Until: 09:00,20,         !- Field 5
    Until: 16:00,12,         !- Field 7
    Until: 22:00,20,         !- Field 9
    Until: 24:00,12,         !- Field 11
    For: Weekends,           !- Field 13
    Until: 07:00,12,         !- Field 14
    Until: 22:00,20,         !- Field 16
    Until: 24:00,12,         !- Field 18
    For: AllOtherDays,       !- Field 20
    Until: 24:00,-50,        !- Field 21
    Through: 30 Sep,         !- Field 23
    For: AllDays,            !- Field 24
    Until: 24:00,-50,        !- Field 25
    Through: 31 Dec,         !- Field 27
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 28
    Until: 06:00,12,         !- Field 29
    Until: 09:00,20,         !- Field 31
    Until: 16:00,12,         !- Field 33
    Until: 22:00,20,         !- Field 35
    Until: 24:00,12,         !- Field 37
    For: Weekends,           !- Field 39
    Until: 07:00,12,         !- Field 40
    Until: 22:00,20,         !- Field 42
    Until: 24:00,12,         !- Field 44
    For: AllOtherDays,       !- Field 46
    Until: 24:00,-50;        !- Field 47

! Modified schedule: Winter HVAC (Northern Hemisphere)_MOD

  Schedule:Compact,
    ResXfloor4:Zona1 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 06:00,1,          !- Field 3
    Until: 09:00,1,          !- Field 5
    Until: 16:00,1,          !- Field 7
    Until: 22:00,1,          !- Field 9
    Until: 24:00,1,          !- Field 11
    For: Weekends,           !- Field 13
    Until: 07:00,1,          !- Field 14
    Until: 22:00,1,          !- Field 16
    Until: 24:00,1,          !- Field 18
    For: AllOtherDays,       !- Field 20
    Until: 24:00,0,          !- Field 21
    Through: 30 Sep,         !- Field 23
    For: AllDays,            !- Field 24
    Until: 24:00,0,          !- Field 25
    Through: 31 Dec,         !- Field 27
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 28
    Until: 06:00,1,          !- Field 29
    Until: 09:00,1,          !- Field 31
    Until: 16:00,1,          !- Field 33
    Until: 22:00,1,          !- Field 35
    Until: 24:00,1,          !- Field 37
    For: Weekends,           !- Field 39
    Until: 07:00,1,          !- Field 40
    Until: 22:00,1,          !- Field 42
    Until: 24:00,1,          !- Field 44
    For: AllOtherDays,       !- Field 46
    Until: 24:00,0;          !- Field 47

! Modified schedule: Summer HVAC (Northern Hemisphere)_MOD

  Schedule:Compact,
    ResXfloor4:Zona1 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,100,        !- Field 3
    Through: 30 Sep,         !- Field 5
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 6
    Until: 09:00,100,        !- Field 7
    Until: 14:00,28,         !- Field 9
    Until: 22:00,26,         !- Field 11
    Until: 24:00,28,         !- Field 13
    For: Weekends,           !- Field 15
    Until: 09:00,100,        !- Field 16
    Until: 22:00,26,         !- Field 18
    Until: 24:00,28,         !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 24:00,100,        !- Field 23
    Through: 31 Dec,         !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,100;        !- Field 27

! Modified schedule: Summer HVAC (Northern Hemisphere)_MOD

  Schedule:Compact,
    ResXfloor4:Zona1 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 30 Sep,         !- Field 5
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 6
    Until: 09:00,0,          !- Field 7
    Until: 14:00,1,          !- Field 9
    Until: 22:00,1,          !- Field 11
    Until: 24:00,1,          !- Field 13
    For: Weekends,           !- Field 15
    Until: 09:00,0,          !- Field 16
    Until: 22:00,1,          !- Field 18
    Until: 24:00,1,          !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 24:00,0,          !- Field 23
    Through: 31 Dec,         !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,0;          !- Field 27

  Sizing:Zone,
    ResXfloor4:Zona1,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ResXfloor4:Zona1,        !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ResXfloor4:Zona1,        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    ResXfloor4:Zona1,        !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    ResXfloor4:Zona1,        !- Name
    Sum,                     !- Outdoor Air Method
    .01,                     !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    _EN16798-1_RES_OCC;      !- Outdoor Air Schedule Name

  ZoneControl:Thermostat,
    ResXfloor4:Zona1 Thermostat,  !- Name
    ResXfloor4:Zona1,        !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone ResXfloor4:Zona1;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone ResXfloor4:Zona1,  !- Name
    ResXfloor4:Zona1 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    ResXfloor4:Zona1 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    ResXfloor4:Zona1,        !- Zone Name
    ResXfloor4:Zona1 Equipment,  !- Zone Conditioning Equipment List Name
    ResXfloor4:Zona1 Inlets, !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node ResXfloor4:Zona1 Zone,  !- Zone Air Node Name
    Node ResXfloor4:Zona1 Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    ResXfloor4:Zona1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    ResXfloor4:Zona1 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    ResXfloor4:Zona1 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node ResXfloor4:Zona1 In,!- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    ResXfloor4:Zona1 Heating Availability Sch,  !- Heating Availability Schedule Name
    ResXfloor4:Zona1 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ResXfloor4:Zona1,        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    ResXfloor4:Zona1 Inlets, !- Name
    Node ResXfloor4:Zona1 In;!- Node 1 Name

! Modified schedule: Winter HVAC (Northern Hemisphere)_MOD

  Schedule:Compact,
    ResXfloor5:Zona3 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 06:00,12,         !- Field 3
    Until: 09:00,20,         !- Field 5
    Until: 16:00,12,         !- Field 7
    Until: 22:00,20,         !- Field 9
    Until: 24:00,12,         !- Field 11
    For: Weekends,           !- Field 13
    Until: 07:00,12,         !- Field 14
    Until: 22:00,20,         !- Field 16
    Until: 24:00,12,         !- Field 18
    For: AllOtherDays,       !- Field 20
    Until: 24:00,-50,        !- Field 21
    Through: 30 Sep,         !- Field 23
    For: AllDays,            !- Field 24
    Until: 24:00,-50,        !- Field 25
    Through: 31 Dec,         !- Field 27
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 28
    Until: 06:00,12,         !- Field 29
    Until: 09:00,20,         !- Field 31
    Until: 16:00,12,         !- Field 33
    Until: 22:00,20,         !- Field 35
    Until: 24:00,12,         !- Field 37
    For: Weekends,           !- Field 39
    Until: 07:00,12,         !- Field 40
    Until: 22:00,20,         !- Field 42
    Until: 24:00,12,         !- Field 44
    For: AllOtherDays,       !- Field 46
    Until: 24:00,-50;        !- Field 47

! Modified schedule: Winter HVAC (Northern Hemisphere)_MOD

  Schedule:Compact,
    ResXfloor5:Zona3 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 06:00,1,          !- Field 3
    Until: 09:00,1,          !- Field 5
    Until: 16:00,1,          !- Field 7
    Until: 22:00,1,          !- Field 9
    Until: 24:00,1,          !- Field 11
    For: Weekends,           !- Field 13
    Until: 07:00,1,          !- Field 14
    Until: 22:00,1,          !- Field 16
    Until: 24:00,1,          !- Field 18
    For: AllOtherDays,       !- Field 20
    Until: 24:00,0,          !- Field 21
    Through: 30 Sep,         !- Field 23
    For: AllDays,            !- Field 24
    Until: 24:00,0,          !- Field 25
    Through: 31 Dec,         !- Field 27
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 28
    Until: 06:00,1,          !- Field 29
    Until: 09:00,1,          !- Field 31
    Until: 16:00,1,          !- Field 33
    Until: 22:00,1,          !- Field 35
    Until: 24:00,1,          !- Field 37
    For: Weekends,           !- Field 39
    Until: 07:00,1,          !- Field 40
    Until: 22:00,1,          !- Field 42
    Until: 24:00,1,          !- Field 44
    For: AllOtherDays,       !- Field 46
    Until: 24:00,0;          !- Field 47

! Modified schedule: Summer HVAC (Northern Hemisphere)_MOD

  Schedule:Compact,
    ResXfloor5:Zona3 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,100,        !- Field 3
    Through: 30 Sep,         !- Field 5
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 6
    Until: 09:00,100,        !- Field 7
    Until: 14:00,28,         !- Field 9
    Until: 22:00,26,         !- Field 11
    Until: 24:00,28,         !- Field 13
    For: Weekends,           !- Field 15
    Until: 09:00,100,        !- Field 16
    Until: 22:00,26,         !- Field 18
    Until: 24:00,28,         !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 24:00,100,        !- Field 23
    Through: 31 Dec,         !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,100;        !- Field 27

! Modified schedule: Summer HVAC (Northern Hemisphere)_MOD

  Schedule:Compact,
    ResXfloor5:Zona3 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 30 Sep,         !- Field 5
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 6
    Until: 09:00,0,          !- Field 7
    Until: 14:00,1,          !- Field 9
    Until: 22:00,1,          !- Field 11
    Until: 24:00,1,          !- Field 13
    For: Weekends,           !- Field 15
    Until: 09:00,0,          !- Field 16
    Until: 22:00,1,          !- Field 18
    Until: 24:00,1,          !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 24:00,0,          !- Field 23
    Through: 31 Dec,         !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,0;          !- Field 27

  Sizing:Zone,
    ResXfloor5:Zona3,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ResXfloor5:Zona3,        !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ResXfloor5:Zona3,        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    ResXfloor5:Zona3,        !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    ResXfloor5:Zona3,        !- Name
    Sum,                     !- Outdoor Air Method
    .01,                     !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    _EN16798-1_RES_OCC;      !- Outdoor Air Schedule Name

  ZoneControl:Thermostat,
    ResXfloor5:Zona3 Thermostat,  !- Name
    ResXfloor5:Zona3,        !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone ResXfloor5:Zona3;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone ResXfloor5:Zona3,  !- Name
    ResXfloor5:Zona3 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    ResXfloor5:Zona3 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    ResXfloor5:Zona3,        !- Zone Name
    ResXfloor5:Zona3 Equipment,  !- Zone Conditioning Equipment List Name
    ResXfloor5:Zona3 Inlets, !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node ResXfloor5:Zona3 Zone,  !- Zone Air Node Name
    Node ResXfloor5:Zona3 Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    ResXfloor5:Zona3 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    ResXfloor5:Zona3 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    ResXfloor5:Zona3 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node ResXfloor5:Zona3 In,!- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    ResXfloor5:Zona3 Heating Availability Sch,  !- Heating Availability Schedule Name
    ResXfloor5:Zona3 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ResXfloor5:Zona3,        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    ResXfloor5:Zona3 Inlets, !- Name
    Node ResXfloor5:Zona3 In;!- Node 1 Name

! Modified schedule: Winter HVAC (Northern Hemisphere)_MOD

  Schedule:Compact,
    ResXfloor5:Zona2 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 06:00,12,         !- Field 3
    Until: 09:00,20,         !- Field 5
    Until: 16:00,12,         !- Field 7
    Until: 22:00,20,         !- Field 9
    Until: 24:00,12,         !- Field 11
    For: Weekends,           !- Field 13
    Until: 07:00,12,         !- Field 14
    Until: 22:00,20,         !- Field 16
    Until: 24:00,12,         !- Field 18
    For: AllOtherDays,       !- Field 20
    Until: 24:00,-50,        !- Field 21
    Through: 30 Sep,         !- Field 23
    For: AllDays,            !- Field 24
    Until: 24:00,-50,        !- Field 25
    Through: 31 Dec,         !- Field 27
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 28
    Until: 06:00,12,         !- Field 29
    Until: 09:00,20,         !- Field 31
    Until: 16:00,12,         !- Field 33
    Until: 22:00,20,         !- Field 35
    Until: 24:00,12,         !- Field 37
    For: Weekends,           !- Field 39
    Until: 07:00,12,         !- Field 40
    Until: 22:00,20,         !- Field 42
    Until: 24:00,12,         !- Field 44
    For: AllOtherDays,       !- Field 46
    Until: 24:00,-50;        !- Field 47

! Modified schedule: Winter HVAC (Northern Hemisphere)_MOD

  Schedule:Compact,
    ResXfloor5:Zona2 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 06:00,1,          !- Field 3
    Until: 09:00,1,          !- Field 5
    Until: 16:00,1,          !- Field 7
    Until: 22:00,1,          !- Field 9
    Until: 24:00,1,          !- Field 11
    For: Weekends,           !- Field 13
    Until: 07:00,1,          !- Field 14
    Until: 22:00,1,          !- Field 16
    Until: 24:00,1,          !- Field 18
    For: AllOtherDays,       !- Field 20
    Until: 24:00,0,          !- Field 21
    Through: 30 Sep,         !- Field 23
    For: AllDays,            !- Field 24
    Until: 24:00,0,          !- Field 25
    Through: 31 Dec,         !- Field 27
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 28
    Until: 06:00,1,          !- Field 29
    Until: 09:00,1,          !- Field 31
    Until: 16:00,1,          !- Field 33
    Until: 22:00,1,          !- Field 35
    Until: 24:00,1,          !- Field 37
    For: Weekends,           !- Field 39
    Until: 07:00,1,          !- Field 40
    Until: 22:00,1,          !- Field 42
    Until: 24:00,1,          !- Field 44
    For: AllOtherDays,       !- Field 46
    Until: 24:00,0;          !- Field 47

! Modified schedule: Summer HVAC (Northern Hemisphere)_MOD

  Schedule:Compact,
    ResXfloor5:Zona2 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,100,        !- Field 3
    Through: 30 Sep,         !- Field 5
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 6
    Until: 09:00,100,        !- Field 7
    Until: 14:00,28,         !- Field 9
    Until: 22:00,26,         !- Field 11
    Until: 24:00,28,         !- Field 13
    For: Weekends,           !- Field 15
    Until: 09:00,100,        !- Field 16
    Until: 22:00,26,         !- Field 18
    Until: 24:00,28,         !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 24:00,100,        !- Field 23
    Through: 31 Dec,         !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,100;        !- Field 27

! Modified schedule: Summer HVAC (Northern Hemisphere)_MOD

  Schedule:Compact,
    ResXfloor5:Zona2 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 30 Sep,         !- Field 5
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 6
    Until: 09:00,0,          !- Field 7
    Until: 14:00,1,          !- Field 9
    Until: 22:00,1,          !- Field 11
    Until: 24:00,1,          !- Field 13
    For: Weekends,           !- Field 15
    Until: 09:00,0,          !- Field 16
    Until: 22:00,1,          !- Field 18
    Until: 24:00,1,          !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 24:00,0,          !- Field 23
    Through: 31 Dec,         !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,0;          !- Field 27

  Sizing:Zone,
    ResXfloor5:Zona2,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ResXfloor5:Zona2,        !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ResXfloor5:Zona2,        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    ResXfloor5:Zona2,        !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    ResXfloor5:Zona2,        !- Name
    Sum,                     !- Outdoor Air Method
    .01,                     !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    _EN16798-1_RES_OCC;      !- Outdoor Air Schedule Name

  ZoneControl:Thermostat,
    ResXfloor5:Zona2 Thermostat,  !- Name
    ResXfloor5:Zona2,        !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone ResXfloor5:Zona2;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone ResXfloor5:Zona2,  !- Name
    ResXfloor5:Zona2 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    ResXfloor5:Zona2 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    ResXfloor5:Zona2,        !- Zone Name
    ResXfloor5:Zona2 Equipment,  !- Zone Conditioning Equipment List Name
    ResXfloor5:Zona2 Inlets, !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node ResXfloor5:Zona2 Zone,  !- Zone Air Node Name
    Node ResXfloor5:Zona2 Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    ResXfloor5:Zona2 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    ResXfloor5:Zona2 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    ResXfloor5:Zona2 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node ResXfloor5:Zona2 In,!- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    ResXfloor5:Zona2 Heating Availability Sch,  !- Heating Availability Schedule Name
    ResXfloor5:Zona2 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ResXfloor5:Zona2,        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    ResXfloor5:Zona2 Inlets, !- Name
    Node ResXfloor5:Zona2 In;!- Node 1 Name

! Modified schedule: Winter HVAC (Northern Hemisphere)_MOD

  Schedule:Compact,
    ResXfloor5:Zona1 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 06:00,12,         !- Field 3
    Until: 09:00,20,         !- Field 5
    Until: 16:00,12,         !- Field 7
    Until: 22:00,20,         !- Field 9
    Until: 24:00,12,         !- Field 11
    For: Weekends,           !- Field 13
    Until: 07:00,12,         !- Field 14
    Until: 22:00,20,         !- Field 16
    Until: 24:00,12,         !- Field 18
    For: AllOtherDays,       !- Field 20
    Until: 24:00,-50,        !- Field 21
    Through: 30 Sep,         !- Field 23
    For: AllDays,            !- Field 24
    Until: 24:00,-50,        !- Field 25
    Through: 31 Dec,         !- Field 27
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 28
    Until: 06:00,12,         !- Field 29
    Until: 09:00,20,         !- Field 31
    Until: 16:00,12,         !- Field 33
    Until: 22:00,20,         !- Field 35
    Until: 24:00,12,         !- Field 37
    For: Weekends,           !- Field 39
    Until: 07:00,12,         !- Field 40
    Until: 22:00,20,         !- Field 42
    Until: 24:00,12,         !- Field 44
    For: AllOtherDays,       !- Field 46
    Until: 24:00,-50;        !- Field 47

! Modified schedule: Winter HVAC (Northern Hemisphere)_MOD

  Schedule:Compact,
    ResXfloor5:Zona1 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 06:00,1,          !- Field 3
    Until: 09:00,1,          !- Field 5
    Until: 16:00,1,          !- Field 7
    Until: 22:00,1,          !- Field 9
    Until: 24:00,1,          !- Field 11
    For: Weekends,           !- Field 13
    Until: 07:00,1,          !- Field 14
    Until: 22:00,1,          !- Field 16
    Until: 24:00,1,          !- Field 18
    For: AllOtherDays,       !- Field 20
    Until: 24:00,0,          !- Field 21
    Through: 30 Sep,         !- Field 23
    For: AllDays,            !- Field 24
    Until: 24:00,0,          !- Field 25
    Through: 31 Dec,         !- Field 27
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 28
    Until: 06:00,1,          !- Field 29
    Until: 09:00,1,          !- Field 31
    Until: 16:00,1,          !- Field 33
    Until: 22:00,1,          !- Field 35
    Until: 24:00,1,          !- Field 37
    For: Weekends,           !- Field 39
    Until: 07:00,1,          !- Field 40
    Until: 22:00,1,          !- Field 42
    Until: 24:00,1,          !- Field 44
    For: AllOtherDays,       !- Field 46
    Until: 24:00,0;          !- Field 47

! Modified schedule: Summer HVAC (Northern Hemisphere)_MOD

  Schedule:Compact,
    ResXfloor5:Zona1 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,100,        !- Field 3
    Through: 30 Sep,         !- Field 5
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 6
    Until: 09:00,100,        !- Field 7
    Until: 14:00,28,         !- Field 9
    Until: 22:00,26,         !- Field 11
    Until: 24:00,28,         !- Field 13
    For: Weekends,           !- Field 15
    Until: 09:00,100,        !- Field 16
    Until: 22:00,26,         !- Field 18
    Until: 24:00,28,         !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 24:00,100,        !- Field 23
    Through: 31 Dec,         !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,100;        !- Field 27

! Modified schedule: Summer HVAC (Northern Hemisphere)_MOD

  Schedule:Compact,
    ResXfloor5:Zona1 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 30 Sep,         !- Field 5
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 6
    Until: 09:00,0,          !- Field 7
    Until: 14:00,1,          !- Field 9
    Until: 22:00,1,          !- Field 11
    Until: 24:00,1,          !- Field 13
    For: Weekends,           !- Field 15
    Until: 09:00,0,          !- Field 16
    Until: 22:00,1,          !- Field 18
    Until: 24:00,1,          !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 24:00,0,          !- Field 23
    Through: 31 Dec,         !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,0;          !- Field 27

  Sizing:Zone,
    ResXfloor5:Zona1,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ResXfloor5:Zona1,        !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ResXfloor5:Zona1,        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    ResXfloor5:Zona1,        !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    ResXfloor5:Zona1,        !- Name
    Sum,                     !- Outdoor Air Method
    .01,                     !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    _EN16798-1_RES_OCC;      !- Outdoor Air Schedule Name

  ZoneControl:Thermostat,
    ResXfloor5:Zona1 Thermostat,  !- Name
    ResXfloor5:Zona1,        !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone ResXfloor5:Zona1;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone ResXfloor5:Zona1,  !- Name
    ResXfloor5:Zona1 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    ResXfloor5:Zona1 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    ResXfloor5:Zona1,        !- Zone Name
    ResXfloor5:Zona1 Equipment,  !- Zone Conditioning Equipment List Name
    ResXfloor5:Zona1 Inlets, !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node ResXfloor5:Zona1 Zone,  !- Zone Air Node Name
    Node ResXfloor5:Zona1 Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    ResXfloor5:Zona1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    ResXfloor5:Zona1 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    ResXfloor5:Zona1 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node ResXfloor5:Zona1 In,!- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    ResXfloor5:Zona1 Heating Availability Sch,  !- Heating Availability Schedule Name
    ResXfloor5:Zona1 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ResXfloor5:Zona1,        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    ResXfloor5:Zona1 Inlets, !- Name
    Node ResXfloor5:Zona1 In;!- Node 1 Name

  Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15,                    !- Cooling Sizing Factor
    6;                       !- Timesteps in Averaging Window

  Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
    DemandEndUseComponentsSummary,  !- Report 2 Name
    SensibleHeatGainSummary, !- Report 3 Name
    InputVerificationandResultsSummary,  !- Report 4 Name
    AdaptiveComfortSummary,  !- Report 5 Name
    Standard62.1Summary,     !- Report 6 Name
    ClimaticDataSummary,     !- Report 7 Name
    EquipmentSummary,        !- Report 8 Name
    EnvelopeSummary,         !- Report 9 Name
    LightingSummary,         !- Report 10 Name
    HVACSizingSummary,       !- Report 11 Name
    SystemSummary,           !- Report 12 Name
    ComponentSizingSummary,  !- Report 13 Name
    OutdoorAirSummary,       !- Report 14 Name
    ObjectCountSummary,      !- Report 15 Name
    EndUseEnergyConsumptionOtherFuelsMonthly,  !- Report 16 Name
    PeakEnergyEndUseOtherFuelsMonthly;  !- Report 17 Name

  OutputControl:Table:Style,
    TabAndHTML,              !- Column Separator
    JtoKWH;                  !- Unit Conversion

  Output:EnvironmentalImpactFactors,
    Timestep;                !- Reporting Frequency

  EnvironmentalImpactFactors,
    0.3,                     !- District Heating Efficiency
    3.0,                     !- District Cooling COP {W/W}
    0.25,                    !- Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}

  Output:Meter,Electricity:Facility,timestep;

  Output:Meter,NATURALGAS:Facility,timestep;

  Output:Meter,InteriorEquipment:Electricity,timestep;

  Output:Meter,InteriorLights:Electricity,timestep;

  OutputControl:IlluminanceMap:Style,
    Tab;                     !- Column Separator

  Output:Variable,*,Zone Thermal Comfort Fanger Model PMV,timestep,On;

  Output:Variable,*,Zone Thermal Comfort Fanger Model PPD,timestep,On;

  Output:Variable,*,Zone Thermal Comfort Mean Radiant Temperature,timestep,On;

  Output:Variable,*,Zone Thermal Comfort Operative Temperature,timestep,On;

  Output:Variable,*,Zone Thermal Comfort CEN 15251 Adaptive Model Category I Status,timestep,On;

  Output:Variable,*,Zone Thermal Comfort CEN 15251 Adaptive Model Category II Status,timestep,On;

  Output:Variable,*,Zone Thermal Comfort CEN 15251 Adaptive Model Category III Status,timestep,On;

  Output:Variable,*,Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature,timestep,On;

  Output:Variable,*,Zone Thermal Comfort CEN 15251 Adaptive Model Temperature,timestep,On;

  Output:Variable,*,Zone Mean Air Temperature,timestep,On;

  Output:Variable,*,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,*,Zone Operative Temperature,timestep,On;

  Output:Variable,*,Zone Air Relative Humidity,timestep,On;

  Output:Variable,*,Zone Infiltration Air Change Rate,timestep;

  Output:Variable,*,Zone Mechanical Ventilation Air Changes per Hour,timestep;

  Output:Variable,*,Zone Ventilation Air Change Rate,timestep;

  Output:Variable,*,Zone Total Internal Latent Gain Energy,timestep;

  Output:Variable,*,Zone Ideal Loads Supply Air Sensible Cooling Rate,timestep;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Cooling Rate,timestep;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Heating Rate,timestep;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Heating Rate,timestep;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Heating Rate,timestep;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Cooling Rate,timestep;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Cooling Rate,timestep;

  Output:Variable,*,Zone Ventilation Fan Electricity Energy,timestep;

  Output:Variable,*,Fan Electricity Rate,timestep;

  Output:Variable,*,Water Use Equipment Heating Rate,timestep;

  Output:Variable,*,Facility Total Produced Electricity Energy,timestep;

  Output:Variable,*,Zone Air System Sensible Heating Rate,timestep;

  Output:Variable,*,Zone Air System Sensible Cooling Rate,timestep;

  Output:Variable,*,Zone Radiant HVAC Heating Rate,timestep;

  Output:Variable,*,Zone Ideal Loads Supply Air Latent Heating Rate,timestep;

  Output:Variable,*,Zone People Sensible Heating Rate,timestep;

  Output:Variable,*,Zone Windows Total Transmitted Solar Radiation Rate,timestep;

  Output:Variable,*,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,timestep;

  Output:Variable,*,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,timestep;

  Output:Variable,*,Zone Infiltration Sensible Heat Loss Energy,timestep;

  Output:Variable,*,Zone Infiltration Sensible Heat Gain Energy,timestep;

  Output:Variable,*,Zone Ventilation Sensible Heat Loss Energy,timestep;

  Output:Variable,*,Zone Ventilation Sensible Heat Gain Energy,timestep;

  Output:Variable,*,Zone Mixing Sensible Heat Loss Energy,timestep;

  Output:Variable,*,Zone Mixing Sensible Heat Gain Energy,timestep;

  Output:Variable,*,Zone Mixing Standard Density Volume Flow Rate,timestep;

  Output:Variable,*,Zone Ventilation Standard Density Volume Flow Rate,timestep;

  Output:Variable,*,Zone Mechanical Ventilation Standard Density Volume Flow Rate,timestep;

  Output:Variable,*,Other Equipment Total Heating Rate,timestep;

  Output:Variable,*,Other Equipment Lost Heat Rate,timestep;

  Output:Variable,*,Other Equipment Electricity Rate,timestep;

  Output:Variable,*,Other Equipment NaturalGas Rate,timestep;

  Output:Variable,*,Zone Lights Electric Power,timestep;

  Output:Meter,ELECTRIC EQUIPMENT#ResXfloor1:Zona3#07:InteriorEquipment*,timestep;

  Output:Meter,ELECTRIC EQUIPMENT#ResXfloor1:Zona3#GeneralLights*,timestep;

  Output:Meter,ELECTRIC EQUIPMENT#ResXfloor1:Zona2#07:InteriorEquipment*,timestep;

  Output:Meter,ELECTRIC EQUIPMENT#ResXfloor1:Zona2#GeneralLights*,timestep;

  Output:Meter,ELECTRIC EQUIPMENT#ResXfloor1:Zona1#07:InteriorEquipment*,timestep;

  Output:Meter,ELECTRIC EQUIPMENT#ResXfloor1:Zona1#GeneralLights*,timestep;

  Output:Meter,ELECTRIC EQUIPMENT#ResXfloor2:Zona3#07:InteriorEquipment*,timestep;

  Output:Meter,ELECTRIC EQUIPMENT#ResXfloor2:Zona3#GeneralLights*,timestep;

  Output:Meter,ELECTRIC EQUIPMENT#ResXfloor2:Zona2#07:InteriorEquipment*,timestep;

  Output:Meter,ELECTRIC EQUIPMENT#ResXfloor2:Zona2#GeneralLights*,timestep;

  Output:Meter,ELECTRIC EQUIPMENT#ResXfloor2:Zona1#07:InteriorEquipment*,timestep;

  Output:Meter,ELECTRIC EQUIPMENT#ResXfloor2:Zona1#GeneralLights*,timestep;

  Output:Meter,ELECTRIC EQUIPMENT#ResXfloor3:Zona3#07:InteriorEquipment*,timestep;

  Output:Meter,ELECTRIC EQUIPMENT#ResXfloor3:Zona3#GeneralLights*,timestep;

  Output:Meter,ELECTRIC EQUIPMENT#ResXfloor3:Zona2#07:InteriorEquipment*,timestep;

  Output:Meter,ELECTRIC EQUIPMENT#ResXfloor3:Zona2#GeneralLights*,timestep;

  Output:Meter,ELECTRIC EQUIPMENT#ResXfloor3:Zona1#07:InteriorEquipment*,timestep;

  Output:Meter,ELECTRIC EQUIPMENT#ResXfloor3:Zona1#GeneralLights*,timestep;

  Output:Meter,ELECTRIC EQUIPMENT#ResXfloor4:Zona3#07:InteriorEquipment*,timestep;

  Output:Meter,ELECTRIC EQUIPMENT#ResXfloor4:Zona3#GeneralLights*,timestep;

  Output:Meter,ELECTRIC EQUIPMENT#ResXfloor4:Zona2#07:InteriorEquipment*,timestep;

  Output:Meter,ELECTRIC EQUIPMENT#ResXfloor4:Zona2#GeneralLights*,timestep;

  Output:Meter,ELECTRIC EQUIPMENT#ResXfloor4:Zona1#07:InteriorEquipment*,timestep;

  Output:Meter,ELECTRIC EQUIPMENT#ResXfloor4:Zona1#GeneralLights*,timestep;

  Output:Meter,ELECTRIC EQUIPMENT#ResXfloor5:Zona3#07:InteriorEquipment*,timestep;

  Output:Meter,ELECTRIC EQUIPMENT#ResXfloor5:Zona3#GeneralLights*,timestep;

  Output:Meter,ELECTRIC EQUIPMENT#ResXfloor5:Zona2#07:InteriorEquipment*,timestep;

  Output:Meter,ELECTRIC EQUIPMENT#ResXfloor5:Zona2#GeneralLights*,timestep;

  Output:Meter,ELECTRIC EQUIPMENT#ResXfloor5:Zona1#07:InteriorEquipment*,timestep;

  Output:Meter,ELECTRIC EQUIPMENT#ResXfloor5:Zona1#GeneralLights*,timestep;

  Output:Meter,ELECTRIC EQUIPMENT#StairXnoHVAC:Zona1#07:InteriorEquipment*,timestep;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,timestep;

  Output:Variable,*,Site Outdoor Air Dewpoint Temperature,timestep;

  Output:Variable,*,Site Wind Speed,timestep;

  Output:Variable,*,Site Wind Direction,timestep;

  Output:Variable,*,Site Direct Solar Radiation Rate per Area,timestep;

  Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,timestep;

  Output:Variable,*,Site Solar Azimuth Angle,timestep;

  Output:Variable,*,Site Solar Altitude Angle,timestep;

  Output:Variable,*,Site Outdoor Air Barometric Pressure,timestep;

  Output:Variable,*,Zone Air Generic Air Contaminant Concentration,timestep;

  Output:Variable,*,Zone Air CO2 Concentration,timestep;

  OutputControl:ReportingTolerances,
    1.11,                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    1.11;                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

  Output:Diagnostics,
    DisplayAdvancedReportVariables;  !- Key 1

